# 故障穿越（FRT）标准化重定义 — 权威规范

**项目**：多端口柔性混合配变 课题2（GDKJXM20241002）
**本规范范围**：交流侧故障穿越（option A，对齐任务书定义）
**系统**：400 kVA HPT，10 kV / 400 V，Δ-Yg(π/6)，PE 120 kVA（≈0.3 pu）
**日期**：2026-06-09　**状态**：设计已与负责人逐条对齐、锁定

> 本文件是本次 FRT 重定义的权威设计文档。所有数值标注出处：**[任务书]** 课题计划任务书；
> **[GB/T]** GB/T 19963/19964 风/光伏并网；**[宋]** 宋幸《HPT 多工作模式控制策略》；
> **[贾]** 贾科 FRT 方法；**[潘]** 潘国清 IIDG 故障分析。

---

## 0. 已锁定决策（对齐记录）
| 决策 | 取值 |
|------|------|
| FRT 定义对标 | **option A：任务书定义**（避免脱网 + 支持恢复），GB/T 曲线作"不脱网"具体边界 |
| 范围 | **仅交流侧 FRT**；黑启动 / 直流侧穿越 / 多端口 → **后续阶段** |
| 装置规格 | **保持 400 kVA 单交流口**；500 kVA / 多端口（含直流端口）→ 后续 |
| 故障建模/训练 | **升级 ODE（正负序）+ Simulink 验证** |
| 无功能力不足 | **按 PE 上限 0.3 pu 尽力 + 如实报各故障合规度** |
| SAC 动作 | **直接输出无功电流指令 Iq**（4 维动作）|
| 无功来源 | **并联 + 串联两者协同** |
| 场景规模 | **32 工况族 × 10 = 320** |
| 器件故障(IGBT/电容) | **移出本次 FRT 集**（任务书归为"器件故障"另一类）|

---

## 1. FRT 定义与通过判据
任务书原文：**"支持配电网恢复和黑启动，避免端口配电网大规模脱网运行"**。本轮落成 5 条可评判判据，
一个场景"穿越成功"须**同时**满足：

| # | 判据 | 阈值 | 来源 |
|---|------|------|------|
| 1 | **不脱网** | 故障期机端电压全程在穿越曲线之上（§2）| [任务书]"避免脱网" + [GB/T] |
| 2 | **无功优先支撑** | 注入 ΔIq ≈ 1.5·(0.9−V⁺)，受 PE 0.3 pu 限；报达标/受限 | [GB/T] droop + [贾] 电流协同 |
| 3 | **限流不超** | 总电流 ≤ 换流器额定 | [潘](2×额定上限) + [贾](虚拟阻抗限流) |
| 4 | **电压恢复** | 稳态机端电压偏差 ≤ **±7%**；清除后 V2 恢复 ≥ 0.9 pu | **[任务书]考核指标(±7%)** + [GB/T] |
| 5 | **装置存活(次级)** | Vdc ∈ [0.75, 1.25] pu、I2 ≤ 3 pu | 原判据(parameters.m) |

> 动态响应 ≤ **5 ms** 为电压调节响应指标 [任务书]，单独评估。

---

## 2. 穿越曲线（GB/T 代表值）
- **LVRT**：残压最低 0.2 pu **维持 625 ms** 不脱网；自 0.625 s 起**线性恢复至 0.9 pu @ 2 s**。
  - 不脱网下边界 V_env(t)：t<t_f 为 1.0；[t_f, t_f+0.625s] 为 V_residual；之后线性升至 0.9 @ (t_f+2s)。
- **HVRT**：**1.3 pu @ 500 ms、1.2 pu @ 1 s** 不脱网；上边界对称定义。
- **无功律**：LVRT `ΔIq=+1.5(0.9−V⁺)`（注感性无功撑压）；HVRT `ΔIq=−1.5(V⁺−1.1)`（吸无功降压）；
  死区 V⁺∈[0.9,1.1]；幅值上限 **|ΔIq| ≤ 0.3 pu**（PE 容量限）。

---

## 3. 故障场景矩阵（320）
**故障位置**：10 kV 电网侧。**正负序**：不对称类用正+负序真建模。

**LVRT 集（24 族）** = 类型{三相对称, 单相接地, 两相, 两相接地} × 残压{0.2, 0.5, 0.75} × 电网{强 SCR≈10, 弱 SCR≈3}
**HVRT 集（8 族）** = 类型{三相骤升, 单相骤升} × 幅值{1.2, 1.3} × 电网{强, 弱}
**合计 32 族 × 10 = 320 场景**。

每场景随机化（固定种子）：P_load(70–90% 额定)、功率因数(0.85–0.95)、t_fault(12–30 ms)、
故障时长(按 §2 曲线档)、过渡电阻、恢复斜率。

SCR↔Z_grid：SCR = (V²/|Z_grid|)/S_rated；强网 SCR≈10、弱网 SCR≈3（X/R≈3）。

---

## 4. 方案（method）
1. **升级训练环境** `frt_env.py`：dq **正/负序双通道** + **无功优先电流注入**（并联 i_sh_q）+
   **限流环节** + 按 §2 曲线**判脱网**；保留欧拉积分、可训练。
2. **SAC 动作（4 维）**：`[i_sh_d 有功(稳直流), i_sh_q 无功(撑电网), m_se_d, m_se_q (串联撑V2)]`。
3. **状态(~20 维)**：V⁺、V⁻、电压偏差(0.9−V⁺)、Iq 跟踪误差、Vdc、I2、故障类型概率×?、故障后时间、上一动作。
4. **奖励**：不脱网(大权重) + 无功跟踪 + 限流不超 + V2 恢复(±7%) + Vdc 存活。
5. 训练 → 生成动作 → **Simulink 验证** → 消融对比（SAC vs 固定 vs dq）。

---

## 5. 数据来源（data）
- **场景表** `frt_scenarios.csv`：`gen_frt_scenarios.py` 按 §2/§3 程序生成，固定种子。
- **训练数据**：ODE 环境在线产生 RL 转移（不落盘）。
- **验证数据**：Simulink 逐场景跑出 V2/Vdc/I/Iq 波形 → `frt_metrics.py` 评指标。
- **数值出处**：残压/时长/恢复斜率=[GB/T]；±7%/±20%/5ms=[任务书]；限流=[潘][贾]。

---

## 6. 验证（validation）
- **权威基准 = Simulink 开关级模型**：逐场景配置（单相/两相用逐相故障、骤升、SCR 改 Z_grid）。
- 每场景评 §1 的 5 条判据 → 汇总各指标通过率。
- **消融**：SAC vs 固定基线 vs dq，分离"学习 vs 工程"贡献。
- ODE 仅训练替身，**一切结论以 Simulink 为准**。

---

## 7. 验证指标 + 出处（metrics & provenance）
| 指标 | 定义 | 出处 |
|------|------|------|
| 不脱网率 | 故障期电压在穿越曲线上的场景占比 | [GB/T]+[任务书] |
| 无功支撑合规度 | Iq 跟踪 droop 占比；按故障深度报达标/受 PE 限 | [GB/T] |
| 限流不超标率 | 总电流 ≤ 额定 占比 | [潘][贾] |
| 电压恢复合格率 | 稳态偏差 ≤±7%、清除后 V2≥0.9pu | **[任务书]** |
| 动态响应 | 电压调节响应 ≤5ms | **[任务书]** |
| 装置存活率(次级) | Vdc∈[0.75,1.25]、I2≤3pu | parameters.m |

---

## 8. 文件夹结构
```
frt_standard/
├── FRT_SPEC.md              # 本规范（权威）
├── gen_frt_scenarios.py     # 场景生成
├── frt_scenarios.csv        # 320 场景表
├── frt_env.py               # 正负序 + 无功 FRT 训练环境（升级 ODE）
├── frt_metrics.py           # GB/T+任务书 判据评估
├── train_frt_sac.py         # 重训
├── validate_frt_simulink.m  # Simulink 验证（不对称/骤升/SCR）
└── results/                 # 结果与报告
```

## 9. 明确不做（本轮）
黑启动、直流侧故障穿越、多端口（直流端口）、500 kVA、器件故障(IGBT/电容)、谐波抑制、潮流调控、
阻尼控制——均标为**后续阶段**（部分见 [宋][任务书任务1]）。
