sid,fault_type,category,scr,target_V_pu,Vg_p,failed_criteria,n_failed,connect,reactive,limit,recover,survive,primary_reason,worst,t_worst,has_not_evaluated,not_evaluated,dq_frt,dq_also_fail,ode_visibility,ode_visible,ode_blind,ode_matched_criteria,ode_failed_criteria,ode_vdc_survive_proxy,ode_vdc_min,ode_reason
161,2ph,LVRT,10,0.75,0.875,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,False,True,VISIBLE,True,False,reactive,reactive,PASS,0.8067147940429479,matched switching failed criterion
162,2ph,LVRT,10,0.75,0.875,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,False,True,VISIBLE,True,False,reactive,reactive,PASS,0.8067140620335139,matched switching failed criterion
163,2ph,LVRT,10,0.75,0.875,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,False,True,VISIBLE,True,False,reactive,reactive,PASS,0.8067198149628163,matched switching failed criterion
166,2ph,LVRT,10,0.75,0.875,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,False,True,VISIBLE,True,False,reactive,reactive,PASS,0.8067130799471461,matched switching failed criterion
169,2ph,LVRT,10,0.75,0.875,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,False,True,VISIBLE,True,False,reactive,reactive,PASS,0.8067175199562623,matched switching failed criterion
170,2ph,LVRT,10,0.75,0.875,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,False,True,VISIBLE,True,False,reactive,reactive,PASS,0.8067147940429479,matched switching failed criterion
171,2ph,LVRT,3,0.75,0.875,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.8122610256262487,matched switching failed criterion
174,2ph,LVRT,3,0.75,0.875,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.8122612134351276,matched switching failed criterion
176,2ph,LVRT,3,0.75,0.875,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.8122613342010864,matched switching failed criterion
178,2ph,LVRT,3,0.75,0.875,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.8122610256262487,matched switching failed criterion
179,2ph,LVRT,3,0.75,0.875,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.812261529470762,matched switching failed criterion
180,2ph,LVRT,3,0.75,0.875,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.812261863797026,matched switching failed criterion
224,2ph_g,LVRT,10,0.75,0.8333,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,False,True,VISIBLE,True,False,reactive,reactive,PASS,0.7838651456353601,matched switching failed criterion
227,2ph_g,LVRT,10,0.75,0.8333,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,False,True,VISIBLE,True,False,reactive,reactive,PASS,0.7839053048223004,matched switching failed criterion
271,swell_3ph,HVRT,3,1.3,1.3,survive,1,PASS,PASS,PASS,PASS,FAIL,survive:Vdc<0.75,survive=0.031677830534734386,survive@0.605,False,,True,False,VISIBLE,True,False,survive,connect+recover,FAIL,0.657154219871472,matched switching failed criterion
272,swell_3ph,HVRT,3,1.3,1.3,survive,1,PASS,PASS,PASS,PASS,FAIL,survive:Vdc<0.75,survive=0.031677830534734386,survive@0.605,False,,True,False,VISIBLE,True,False,survive,connect+recover,FAIL,0.6571632611396518,matched switching failed criterion
273,swell_3ph,HVRT,3,1.3,1.3,survive,1,PASS,PASS,PASS,PASS,FAIL,survive:Vdc<0.75,survive=0.031677830534734386,survive@0.605,False,,True,False,VISIBLE,True,False,survive,connect+recover,FAIL,0.657170766095633,matched switching failed criterion
274,swell_3ph,HVRT,3,1.3,1.3,survive,1,PASS,PASS,PASS,PASS,FAIL,survive:Vdc<0.75,survive=0.031677830534734386,survive@0.605,False,,True,False,VISIBLE,True,False,survive,connect+recover,FAIL,0.657161870533461,matched switching failed criterion
275,swell_3ph,HVRT,3,1.3,1.3,survive,1,PASS,PASS,PASS,PASS,FAIL,survive:Vdc<0.75,survive=0.031677830534734386,survive@0.605,False,,True,False,VISIBLE,True,False,survive,connect+recover,FAIL,0.6571708287696567,matched switching failed criterion
276,swell_3ph,HVRT,3,1.3,1.3,survive,1,PASS,PASS,PASS,PASS,FAIL,survive:Vdc<0.75,survive=0.031677830534734386,survive@0.605,False,,True,False,VISIBLE,True,False,survive,connect+recover,FAIL,0.657154219871472,matched switching failed criterion
277,swell_3ph,HVRT,3,1.3,1.3,survive,1,PASS,PASS,PASS,PASS,FAIL,survive:Vdc<0.75,survive=0.031677830534734386,survive@0.605,False,,True,False,VISIBLE,True,False,survive,connect+recover,FAIL,0.6571653446733474,matched switching failed criterion
278,swell_3ph,HVRT,3,1.3,1.3,survive,1,PASS,PASS,PASS,PASS,FAIL,survive:Vdc<0.75,survive=0.031677830534734386,survive@0.605,False,,True,False,VISIBLE,True,False,survive,connect+recover,FAIL,0.6571579829973319,matched switching failed criterion
279,swell_3ph,HVRT,3,1.3,1.3,survive,1,PASS,PASS,PASS,PASS,FAIL,survive:Vdc<0.75,survive=0.031677830534734386,survive@0.605,False,,True,False,VISIBLE,True,False,survive,connect+recover,FAIL,0.657154219871472,matched switching failed criterion
280,swell_3ph,HVRT,3,1.3,1.3,survive,1,PASS,PASS,PASS,PASS,FAIL,survive:Vdc<0.75,survive=0.031677830534734386,survive@0.605,False,,True,False,VISIBLE,True,False,survive,connect+recover,FAIL,0.657154219871472,matched switching failed criterion
311,swell_1ph,HVRT,3,1.3,1.1,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.9280931595384665,matched switching failed criterion
312,swell_1ph,HVRT,3,1.3,1.1,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.9278958849785035,matched switching failed criterion
313,swell_1ph,HVRT,3,1.3,1.1,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.9278514948943231,matched switching failed criterion
314,swell_1ph,HVRT,3,1.3,1.1,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.9277314939214601,matched switching failed criterion
315,swell_1ph,HVRT,3,1.3,1.1,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.9278958849785035,matched switching failed criterion
316,swell_1ph,HVRT,3,1.3,1.1,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.9280931595384665,matched switching failed criterion
317,swell_1ph,HVRT,3,1.3,1.1,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.9278514948943231,matched switching failed criterion
318,swell_1ph,HVRT,3,1.3,1.1,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.9278225226714043,matched switching failed criterion
319,swell_1ph,HVRT,3,1.3,1.1,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.9267656452184764,matched switching failed criterion
320,swell_1ph,HVRT,3,1.3,1.1,reactive,1,PASS,FAIL,PASS,PASS,PASS,reactive:wrong sign (sourcing under-volt / absorbing over-volt),,reactive@0.080,False,,None,False,VISIBLE,True,False,reactive,reactive,PASS,0.9278225226714043,matched switching failed criterion
