model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model,source_priority,controller_label,duration_ms,depth_pu,pass_int
hpt_v2_topology2_paper,topology2,fault,lvrt_0200_080ms,conventional_dq,0,,0.2,0.2,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,179.506081825122,,,,,175.82105068795,206.480066925733,149.179920108938,149.179920108938,206.480066925733,0.129565603338462,0.0195101275560895,0.0303999999999988,0,174.741475224575,179.258380677699,852.586762562397,580.988209950428,1086.93384175811,0.95,0.55264206446224,0.95,-0.28210371704753,0.0171592529328929,0.0,0.0,1,1,0,0,0.073676039592684,-0.031421620665328,0.0,0.0,-0.281883622115666,0.0154056842971387,0.0,0.0,4001,14251,5001,14251,-0.282138202023028,-0.0162688461907946,0.950000000000019,0.950000000000019,0.0760788385081251,0.0239528495192132,0.926421870536895,0.950000000000017,-0.281930081212649,-0.0124140578154888,0.950000000000022,0.950000000000022,-0.282138202023028,-0.0162688461907946,0.950000000000019,0.950000000000019,0.849517696302337,1.07503668442562,1.065733453203,0.150482303697663,0.0063143124415341,0.992750233863424,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.873498549493261,0.792573855913344,0.210180764811437,1.01814660930043,0.808797800549863,0.191202199450137,0.849154685328982,1.07525230679503,0.0391729763881122,1.06600259868146,0.0053989202159568,0.99380123975205,LVRT,0.520675942555258,1,0,0,0,0.520675942555258,1,0.0858382839392527,0.0805506937305695,0.0900199999999963,0,0,0.125,1,0.170013498635237,0,0.726235262438035,1.35866730219763,0,1,0.376687701827573,0.699008261153321,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.732507033724462,0.264407810571295,0.200309899732106,0.997530975678689,1.00091485866399,0.800604958931889,1,0.0028328498167447,0.999256648612069,0.99932700549088,1.00141484226129,0.0021581936492224,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.688949342248713,0.184858307412884,0.305814147221233,0.914541193198417,0.882592576740533,0.608727045977184,0.94734256419216,0.0012679650201944,0.94912149241116,0.947675979672747,0.949301263884048,0.0016252842113009,0.94797820601625,-0.316741453393235,0.183509846296899,0.652204904396869,0.0,1,1.5,0.1,1.53996192050702,1.49367459924582,0.963254282396921,1.49367459924582,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.494;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,timestep_fault_lv_band;dc_link_bounds;timestep_recovery_envelope,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,171.361182338794,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0200_d080ms,0.2,80,,,0,strong_dq,80,0.2,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_120ms,sac_actor_always_raw,0,,0.825,0.825,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,202.810258738903,,,,,210.362509483438,211.80056835268,191.610895101948,191.610895101948,207.771490302054,0.0,0.0,0.0,1,209.2260471096,211.80056835268,848.313481319451,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0292429857288901,0.0012484565668249,0.0003290635195223,0.601821150889672,1,1,1,3,0.0438165588714811,0.001013696050154,9.23643576755656e-05,0.600519827679671,0.029775342451207,0.0012559783971478,0.0002965250183227,0.601731281042332,6001,16251,5001,16251,0.0242725672065317,-0.0163571677931145,0.945611622325994,0.950000000000022,0.0434920494890185,-0.0046467480623264,0.950000000000026,0.950000000000026,0.0247147548850736,-0.016653424913701,0.947183845270565,0.950000000000022,0.0242725672065317,-0.0163571677931145,0.945611622325994,0.950000000000022,1.01612000901024,1.07365476375081,1.06039185164931,-0.016120009010236,0.0057424118129614,0.926579163248564,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.974193188465124,0.997770527582397,0.0518502213082483,1.06455634298487,0.973171138143643,0.0,1.01544512355597,1.07303517182391,0.0167792640130624,1.0604815730463,0.0055988802239552,0.928414317136573,LVRT,0.100656498077046,1,0,0,0,0.100656498077046,1,0.0,0.0,0.0,1,1,0.125,1,0.0231911514622236,1,0.99968481335254,1.21037107921063,1,1,0.721989438492775,0.865687870587308,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.941624637378766,0.0576584927305477,0.825297159647917,1.00011802603508,0.999521594181476,0.174820866387162,1,0.0006518737562739,0.999676894306626,1.00012405619006,1.00019896981521,0.0005220755085824,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.864621088551244,0.0430057645897161,0.77361238201871,0.911674536834008,0.912153472449238,0.138541090430528,0.93074260913712,0.0017206891257833,0.931755232963733,0.929385012088818,0.932089170144935,0.0027041580561168,1.05724081967705,-0.164492950543654,0.0438023913266535,0.227238925617417,0.0,1,1.5,0.1,1.370185862784,1.25983013121896,1.07723348742132,1.25983013121896,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.600007173604,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0825_d120ms,0.825,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,120,0.825,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_120ms,conventional_dq,0,,0.825,0.825,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,203.291570791331,,,,,206.324464638672,209.525193490558,198.562620786549,198.562620786549,209.525193490558,0.0,0.0,0.0,1,205.732316481149,207.34006399548,851.564550293316,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0105322923112774,0.0925950099675014,0.0,0.0,1,1,0,0,0.0612211739743382,0.0045088131249448,0.0,0.0,0.0107195334759797,0.0919842289323136,0.0,0.0,6001,16251,5001,16251,0.0100908484138696,-0.0926507876010571,0.950000000000022,0.950000000000022,0.0694882284760373,-0.0125248057385072,0.950000000000026,0.950000000000026,0.0097867601687647,-0.0919249868932699,0.950000000000022,0.950000000000022,0.0100908484138696,-0.0926507876010571,0.950000000000022,0.950000000000022,0.996824382422833,1.01091357416559,1.06445568786665,0.003175617577166,0.275020508613618,0.724979491386382,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.982641416434983,0.971635212061645,0.0540469568598976,1.06472887914921,0.4600899850025,0.5399100149975,0.996892864614874,1.01087727658365,0.0224972233845096,1.06450117037345,0.343131373725255,0.656868626274745,LVRT,0.134239713944681,1,0,0,0,0.134239713944681,1,0.0,0.0,0.0,1,1,0.125,1,0.0082657956781098,1,0.999657769880689,1.22174042391143,1,1,0.712929142485468,0.855095952022679,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.941590712515524,0.0571079804487455,0.825536930892751,0.99981056579822,0.999538272551656,0.174273634905469,1,0.0013301419220008,1.00048320661018,1.00015397585697,0.999362485722022,0.0011207208881623,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.854224668259963,0.0419782105952503,0.764412911144379,0.903904418064004,0.899017229164571,0.139491506919625,0.890690426982162,0.0025949008924902,0.889164093213665,0.893556866960804,0.89157973424122,0.0043927737471398,1.15103352348346,-0.129652307865879,0.0791677274859486,0.239344796493402,0.0,1,1.5,0.1,1.53996192050702,1.26020606221127,1.18869323395464,1.26020606221127,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.450584773736,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0825_d120ms,0.825,120,,,0,strong_dq,120,0.825,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_080ms,sac_actor_always_raw,0,,0.825,0.825,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,201.066285591707,,,,,209.542448643099,210.620794732538,191.610895101948,191.610895101948,206.57460113288,0.0,0.0,0.0,1,208.179742902962,210.620794732538,848.732655633297,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0316385796830038,0.0011910762551369,0.0001516779294555,0.60041545799744,1,1,1,3,0.0443141235892779,0.0010559772141392,0.0002352416962091,0.599675499567608,0.0321332499319457,0.001248859884734,8.84531344916852e-05,0.601005400897693,4001,14251,5001,14251,0.0262940315657198,-0.0176344017403761,0.949938218462517,0.950000000000019,0.0439738376184467,-0.0054910269712464,0.950000000000017,0.950000000000017,0.0266121414208581,-0.0180494878515276,0.949947174994152,0.950000000000022,0.0262940315657198,-0.0176344017403761,0.949938218462517,0.950000000000019,1.0126978263591,1.07007372637372,1.06091581954162,-0.0126978263591009,0.0,0.555893358278765,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.967427158138467,0.990221913131688,0.0518785800327282,1.06652927898152,0.959760059985004,0.0,1.01145626614225,1.06892333445079,0.0169817200802998,1.06110324813516,0.0,0.670265946810638,LVRT,0.100656498077046,1,0,0,0,0.100656498077046,1,0.0,0.0,0.0,1,1,0.125,1,0.0174917619929393,1,0.99968481335254,1.21037107921063,1,1,0.721989438492775,0.858710306714433,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.941645340848934,0.0579890776410227,0.825150790223009,0.999898754018083,0.99991844479949,0.174767654576481,1,0.0010605230878163,0.999806937858837,1.00052409183103,0.999668759477374,0.0008553323536537,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.857680197076109,0.0430840322319124,0.766955742263491,0.904233942811454,0.905222851252958,0.138267108989467,0.927200217887982,0.0017846741595264,0.926316977126842,0.927120185123749,0.929171332794097,0.0028543556672554,1.07348336002567,-0.161328121498696,0.0478253196084614,0.222012386034368,0.0,1,1.5,0.1,1.370185862784,1.25983013121896,1.09448589033126,1.25983013121896,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.575728051653,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0825_d080ms,0.825,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,80,0.825,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_080ms,conventional_dq,0,,0.825,0.825,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,203.95628724383,,,,,206.227815899155,209.525193490558,198.562620786549,198.562620786549,209.525193490558,0.0,0.0,0.0,1,205.597602202365,207.218748566652,851.73439304592,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0118353846666159,0.088659975107058,0.0,0.0,1,1,0,0,0.0659384258326913,-0.0287295224650154,0.0,0.0,0.012372610761378,0.0870255459863804,0.0,0.0,4001,14251,5001,14251,0.0110268372192292,-0.0887717655395728,0.950000000000019,0.950000000000019,0.07914348151908,0.0172912544885795,0.950000000000017,0.950000000000017,0.0114128159617884,-0.0871653308234908,0.950000000000022,0.950000000000022,0.0110268372192292,-0.0887717655395728,0.950000000000019,0.950000000000019,0.996389677215212,1.00968730135776,1.0646679913074,0.0036103227847883,0.307530402245089,0.668147801683817,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.984642147509925,0.977041566022519,0.0571425267921174,1.06545853502839,0.690077480629843,0.309922519370157,0.995979910057181,1.00924189171725,0.0230711948186468,1.06482394140769,0.262947410517896,0.71625674865027,LVRT,0.134239713944681,1,0,0,0,0.134239713944681,1,0.0,0.0,0.0,1,1,0.125,1,0.0099216365398734,1,0.999657769880689,1.22174042391143,1,1,0.712929142485468,0.859011757412367,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.941619593680553,0.05757428655028,0.82533280753968,0.999654429105636,0.999942025058775,0.174609217519096,1,0.002005950710932,1.00100246883812,0.999495920268589,0.999500856801248,0.0015065485695349,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.858059479981953,0.0433330954800116,0.76756979145795,0.908440470869529,0.903772335242471,0.140870679411579,0.889193816489831,0.0019514825851061,0.889320976775351,0.891966315366069,0.888551461180464,0.003414854185604,1.14634733148925,-0.132204255361947,0.0780049283928425,0.239344796493402,0.0,1,1.5,0.1,1.53996192050702,1.26020606221127,1.19449008858818,1.26020606221127,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.336971231139,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0825_d080ms,0.825,80,,,0,strong_dq,80,0.825,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_300ms,sac_actor_always_raw,0,,0.8,0.8,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,204.267576238983,,,,,208.521796056062,212.856710443147,190.514369670047,190.514369670047,210.461079762842,0.0,0.0,0.0,1,205.074988251759,212.856710443147,745.387705796011,658.204301223063,968.296863368503,0.95,0.628987660780145,0.95,0.032291967671247,0.0007236271856951,-0.0005031805128761,0.601817734388748,1,1,1,3,0.0444263313633125,0.0008542518359313,-0.0004793836455738,0.602111811815896,0.0281690523880395,0.0008151856871792,-0.0004070489611061,0.601368850476738,15001,25251,5001,25251,0.0297618237435454,-0.0089073166320016,0.008700740340039,0.95000000000003,0.0433856235871384,-0.0053582756773708,0.730558441829049,0.949999999999941,0.0252584062560286,-0.0101193638974585,-0.178755380817367,0.950000000000022,0.0297618237435454,-0.0089073166320016,0.008700740340039,0.95000000000003,1.00576884940778,1.05753896587856,0.931734632245014,-0.0057688494077762,0.224524815205913,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.983522673189315,1.00498931672735,0.0582872072041832,1.02511455887528,0.989267382174522,0.0,1.00997710641588,1.06948714209329,0.0150022507465036,0.923348674494953,0.0,0.675064987002599,LVRT,0.120359273768342,1,0,0,0,0.120359273768342,1,0.0,0.0,0.0,1,1,0.125,1,0.028293287164959,1,0.822755376528829,1.21037107921063,1,1,0.710354291585164,0.87220594204645,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.933302403118428,0.0662336560492813,0.800185559796207,0.999902851239813,0.999865158304505,0.199717291443607,1,0.0004968423525213,1.00012427493301,1.00012413080295,0.999751547973477,0.0003727269595292,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.87063907685537,0.0485277581130932,0.766448566037711,0.925567651452452,0.924406587339599,0.159119085414741,0.92690890485641,0.0004131033204472,0.927391750838515,0.927536278955616,0.926783220659782,0.0007530582958339,0.967500721776602,-0.14651912510396,0.0443945572234842,0.253693827551637,0.0,1,1.5,0.1,1.370185862784,1.26788843235784,0.94330737717297,1.26788843235784,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.268;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.998597065481,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0800_d300ms,0.8,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,300,0.8,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_300ms,conventional_dq,0,,0.8,0.8,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,203.886602840416,,,,,207.532588366763,210.839602029399,197.498875401718,197.498875401718,210.331278612703,0.0,0.0,0.0,1,206.424024615325,208.33888001972,848.862390442842,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.004990998920523,0.0562923259605746,0.0,0.0,1,1,0,0,0.0650999026860581,0.0365867095132323,0.0,0.0,-0.0058524067261399,0.0558143685712354,0.0,0.0,15001,25251,5001,25251,-0.0086172307673494,-0.0497663901433488,0.949993545274984,0.95000000000003,0.0658416411664004,-0.0394206085594566,0.949995409104577,0.949999999999941,-0.0224286390408677,-0.0487643515524473,0.950000000000022,0.950000000000022,-0.0086172307673494,-0.0497663901433488,0.949993545274984,0.95000000000003,1.00019493297171,1.02170289615294,1.06107798805355,-0.0001949329717147,0.352032734952481,0.527983104540655,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.985013990913547,0.967597414322799,0.0612891548315919,1.06141045804769,0.732351176588227,0.266715552296514,1.00245862234564,1.03239704941903,0.0220589000149487,1.0619085895968,0.0683863227354529,0.799840031993601,LVRT,0.154100847351293,1,0,0,0,0.154100847351293,1,0.0,0.0,0.0,1,1,0.125,1,0.0077489652488262,1,0.999657769880689,1.22174042391143,1,1,0.686094470850895,0.852532293163369,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.93335021942933,0.0669037024366795,0.799898678398186,0.999928225858588,1.00019839586709,0.200299717468905,1,0.0027183777743254,1.00058173078533,0.99864436888711,1.00077251386551,0.0021281449784037,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.851460728442628,0.0473499968507502,0.74926816642473,0.908003759671928,0.902979006114241,0.158735593247198,0.909531485569778,0.0032049791911944,0.912360746484748,0.91185454948024,0.906491937621756,0.0058688088629915,1.10456931030768,-0.142823135406407,0.0792041657799828,0.324485506328109,0.0019591379792891,1,1.5,0.1,1.53996192050702,1.29399480574638,1.1148280276091,1.29399480574638,1.55159884767213,1,145.36,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.708617358394,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0800_d300ms,0.8,300,,,0,strong_dq,300,0.8,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_240ms,sac_actor_always_raw,0,,0.8,0.8,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,204.207294178433,,,,,208.9904734161,213.648976450515,190.514369670047,190.514369670047,210.461079762842,0.0,0.0,0.0,1,206.289404288216,212.610300573092,756.363319230754,680.358173639183,968.296863368503,0.95,0.628987660780145,0.95,0.030877384352309,0.0007527840108325,-0.0003852736799084,0.601468320217421,1,1,1,3,0.0441881188634985,0.0009192840349836,-0.0003465578359339,0.601724981031396,0.0285709038887017,0.0008243069973493,-0.0003594924301135,0.601285421671123,12001,22251,5000,22251,0.0273713985923929,-0.0121002056152277,-0.0201120155783757,0.950000000000028,0.04299289251198,-0.0062145173134839,0.800576366204988,0.949999999999972,0.0250752477473384,-0.0119662605022713,-0.130742387356218,0.950000000000022,0.0273713985923929,-0.0121002056152277,-0.0201120155783757,0.950000000000028,1.01127320415785,1.06648875421655,0.945454149038441,-0.0112732041578469,0.119982025164769,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.982569351123093,1.00393435944917,0.058439722820686,1.04701123219496,0.986584451295725,0.0,1.01181676906824,1.07122364235988,0.0150251844209142,0.936668695232471,0.0,0.6752,LVRT,0.120359273768342,1,0,0,0,0.120359273768342,1,0.0,0.0,0.0,1,1,0.125,1,0.0321206591812331,1,0.850447717048979,1.21037107921063,1,1,0.710354291585164,0.871268050376031,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.93329923105028,0.0661892442702484,0.800204587559144,0.999888662115898,0.999855554104748,0.199684074556754,1,0.0007376080898618,1.00028866862532,0.999656847219969,1.0000543821343,0.0006318214053554,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.869737395289137,0.048786769746132,0.765530307999539,0.92433405412744,0.923911055369289,0.158803746127901,0.928503251320385,0.0008699335767729,0.929548424380691,0.928020133573176,0.92884332177761,0.0015282908075154,0.986241193954199,-0.158543425545605,0.0440327756377453,0.253693827551637,0.0,1,1.5,0.1,1.370185862784,1.26788843235784,0.946685082140766,1.26788843235784,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.268;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.104388949599,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0800_d240ms,0.8,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,240,0.8,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_240ms,conventional_dq,0,,0.8,0.8,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,203.545925794363,,,,,207.160632777317,210.496467642741,197.498875401718,197.498875401718,210.109098593059,0.0,0.0,0.0,1,206.281169823774,207.90058682097,849.96461556099,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0016368395838384,0.0547646605043223,0.0,0.0,1,1,0,0,0.0675218457930891,0.032103094001093,0.0,0.0,-0.0014214651195098,0.0557524573096757,0.0,0.0,12001,22251,5000,22251,-0.0059451481545021,-0.0514669547047273,0.950000000000028,0.950000000000028,0.0697627564803175,-0.0362916971852989,0.949999999999972,0.949999999999972,-0.0095416330286104,-0.0528098303323709,0.950000000000022,0.950000000000022,-0.0059451481545021,-0.0514669547047273,0.950000000000028,0.950000000000028,1.0004325874523,1.02315358107613,1.06245576945124,-0.0004325874523003,0.288496105452367,0.710904733373277,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.983585936318176,0.965513821198537,0.0612682902819453,1.06252431473532,0.665444546287809,0.333388884259645,1.00087789252793,1.02720071470639,0.0223051190958174,1.06269139969025,0.2402,0.759,LVRT,0.154100847351293,1,0,0,0,0.154100847351293,1,0.0,0.0,0.0,1,1,0.125,1,0.0082480230432497,1,0.999657769880689,1.22174042391143,1,1,0.686094470850895,0.850529547529561,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.933359545953236,0.0670347977349207,0.799842711369363,0.999915305172014,1.00028124315292,0.200438531783556,1,0.0029033264874484,0.999096630383182,0.999466965869997,1.00143482428543,0.0023381939022498,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.84948713313064,0.0476071256971396,0.747100875175425,0.905562903157317,0.901420071798454,0.158462027981892,0.904899851576193,0.0029619920468569,0.908049622423823,0.902136144417255,0.906832238111817,0.0059134780065676,1.11855259483088,-0.142116970163105,0.082001129646236,0.324485506328109,0.0010791366906474,1,1.5,0.1,1.53996192050702,1.29399480574638,1.13983692574766,1.29399480574638,1.55159884767213,1,145.36,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.702361649715,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0800_d240ms,0.8,240,,,0,strong_dq,240,0.8,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_200ms,sac_actor_always_raw,0,,0.8,0.8,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,203.607766441915,,,,,208.693733286873,214.050596525812,190.514369670047,190.514369670047,210.461079762842,0.0,0.0,0.0,1,206.036077582875,212.703092194396,752.525696172492,676.814384649452,968.296863368503,0.95,0.628987660780145,0.95,0.0289365411169761,0.0007831564410276,-0.0003495248396286,0.601298748913865,1,1,1,3,0.0439845982006089,0.0009631960798834,-0.0002367976324473,0.601423502122687,0.0283338361245261,0.0008250933467319,-0.0004090085957429,0.60137627097611,10001,20251,5001,20251,0.0255952812762696,-0.0115062922340189,-0.0810658148780432,0.950000000000026,0.0431213243369345,-0.0054173283204965,0.887376186913186,0.950000000000003,0.0251363446157988,-0.0109930679404206,-0.160450582590039,0.950000000000022,0.0255952812762696,-0.0115062922340189,-0.0810658148780432,0.950000000000026,1.01275922836559,1.07141722610273,0.940657120215616,-0.0127592283655863,0.0167873601053325,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.979588346168167,1.00123193409314,0.058205353373097,1.05925894487957,0.983901609839016,0.0,1.01092447891361,1.0703473753998,0.0150147778154479,0.927136144365667,0.0,0.655268946210758,LVRT,0.120359273768342,1,0,0,0,0.120359273768342,1,0.0,0.0,0.0,1,1,0.125,1,0.0340608527816986,1,0.846017980811814,1.21037107921063,1,1,0.710354291585164,0.868959928690062,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.933299402921052,0.0661916424187414,0.800203556579967,0.999866145381606,0.999879360286622,0.199675803706655,1,0.0005231403142463,1.00023611285567,0.999784477579768,0.99997935825192,0.0004516352759053,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.867551467039088,0.0487232287549427,0.763509801406714,0.92201741774874,0.921418062336385,0.158507616342026,0.927650912675595,0.0002517351499516,0.928296045988697,0.927837563738482,0.927712878452078,0.0005831675366182,1.00650115100873,-0.165805855533067,0.0452937091830149,0.253693827551637,0.0,1,1.5,0.1,1.370185862784,1.26788843235784,0.935615380201719,1.26788843235784,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.268;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.164946471057,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0800_d200ms,0.8,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,200,0.8,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_200ms,conventional_dq,0,,0.8,0.8,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,203.227650581928,,,,,206.909001368552,210.271292081356,197.498875401718,197.498875401718,210.109098593059,0.0,0.0,0.0,1,206.181714403883,207.615693162619,850.590020432609,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0006341591056753,0.0549389997300439,0.0,0.0,1,1,0,0,0.0691020115137418,0.0280439532919964,0.0,0.0,0.0019648440876903,0.0555349054424205,0.0,0.0,10001,20251,5001,20251,-0.0017816254826927,-0.0536570061561936,0.950000000000026,0.950000000000026,0.0727944220097115,-0.0334012047370457,0.950000000000003,0.950000000000003,-0.000360317045674,-0.0547841160348854,0.950000000000022,0.950000000000022,-0.0017816254826927,-0.0536570061561936,0.950000000000026,0.950000000000026,0.999779051247992,1.02376592627874,1.06323752554076,0.0002209487520074,0.15339038841343,0.811882817643186,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.982288073491791,0.964165572363874,0.0610251083149149,1.06327681919597,0.598540145985402,0.4000599940006,0.999666329391982,1.02316107633903,0.0229205277782711,1.06320781468917,0.161567686462707,0.79624075184963,LVRT,0.154100847351293,1,0,0,0,0.154100847351293,1,0.0,0.0,0.0,1,1,0.125,1,0.0065201881151031,1,0.999657769880689,1.22174042391143,1,1,0.686094470850895,0.849145838841161,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.933343113291149,0.0668038158036419,0.799941318606844,0.999955184583323,1.0001181564832,0.200176837876352,1,0.0038335267842639,0.998166023214265,1.00140251148209,1.00042870815365,0.0032364882678218,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.848114557776175,0.0477928487691146,0.745496642488203,0.904182691506526,0.89997954379411,0.158686049018324,0.90129109271564,0.0027060503091601,0.902358261848398,0.899108462015216,0.904644140616057,0.0055356786008413,1.12959925749027,-0.141586629833585,0.0842622422281083,0.324485506328109,0.0004531037607612,1,1.5,0.1,1.53996192050702,1.29399480574638,1.16123557882794,1.29399480574638,1.55159884767213,1,145.36,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.752089863028,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0800_d200ms,0.8,200,,,0,strong_dq,200,0.8,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_160ms,sac_actor_always_raw,0,,0.8,0.8,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,202.760387011381,,,,,210.723701346831,213.237393239117,190.514369670047,190.514369670047,208.512533225635,0.0,0.0,0.0,1,205.796125758858,213.237393239117,784.218841539932,666.091438274029,968.296863368503,0.95,0.628987660780145,0.95,0.0271508553046521,0.0008465718115953,-5.64210692080825e-05,0.60108686540644,1,1,1,3,0.0440002388307253,0.0009988144766821,-0.0001086878388241,0.60100925329759,0.0270592333922733,0.0008438121604984,-4.88598531125977e-05,0.60117789333166,8000,18251,5000,18251,0.0233589830770633,-0.0127902891418128,0.0955225813495589,0.950000000000024,0.0436014209190297,-0.0043276524747717,0.942367690639407,0.950000000000031,0.0231333220107182,-0.0132183697609638,0.065753451474146,0.950000000000022,0.0233589830770633,-0.0127902891418128,0.0955225813495589,0.950000000000024,1.01758965620057,1.0760358532701,0.980273551924915,-0.0175896562005711,0.0,0.643718042366691,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.974962522170567,0.996602116107893,0.0582638184453375,1.06278895105312,0.979875,0.0,1.0185358825667,1.07698366633643,0.0158608806380999,0.983608000856802,0.0,0.66,LVRT,0.120359273768342,1,0,0,0,0.120359273768342,1,0.0,0.0,0.0,1,1,0.125,1,0.0301323344884883,1,0.832614297842537,1.21037107921063,1,1,0.710354291585164,0.86485218452255,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.933310829287605,0.0663516991196572,0.800135013076428,0.999865025992063,0.999966183740602,0.199831170664175,1,0.0009746280940492,1.00045434851869,0.999925124375758,0.999620349018655,0.0008339995000316,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.863553117749738,0.0489087462770218,0.759432749478323,0.917519850878061,0.917656323670789,0.158223574192465,0.933411393397151,0.0007354682224318,0.933112756203391,0.934259593170856,0.934141203754738,0.0011468369674656,1.0290608357633,-0.169523745814917,0.048358533014915,0.253693827551637,0.0,1,1.5,0.1,1.370185862784,1.26788843235784,0.995576913675535,1.26788843235784,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.268;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.740415969156,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0800_d160ms,0.8,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,160,0.8,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_160ms,conventional_dq,0,,0.8,0.8,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,202.763793162469,,,,,206.741621264055,210.050742188175,197.498875401718,197.498875401718,210.045980062911,0.0,0.0,0.0,1,205.998035332749,207.837727144838,850.957677471322,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0034521673206785,0.0678445229002401,0.0,0.0,1,1,0,0,0.0700366936496623,0.0230779572937336,0.0,0.0,0.0038478853869488,0.066821496528253,0.0,0.0,8000,18251,5000,18251,0.0007400187738743,-0.0668929690986271,0.950000000000024,0.950000000000024,0.0757680651022489,-0.0298310781935662,0.950000000000031,0.950000000000031,0.0020275306642998,-0.0661938130774349,0.950000000000022,0.950000000000022,0.0007400187738743,-0.0668929690986271,0.950000000000024,0.950000000000024,0.9989577194743,1.01843081356146,1.06369709683915,0.0010422805257008,0.263148283418554,0.730460189919649,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.980574070783009,0.963165480960281,0.0600150658786888,1.06391813800025,0.498125,0.500125,0.998853892236891,1.01835826444087,0.0236463329835197,1.06376811145255,0.193,0.8,LVRT,0.154100847351293,1,0,0,0,0.154100847351293,1,0.0,0.0,0.0,1,1,0.125,1,0.0050083287428677,1,0.999657769880689,1.22174042391143,1,1,0.686094470850895,0.847929288881483,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.933292566835121,0.0660963086510411,0.800244562420222,0.99974381644159,0.999950399760864,0.199705837340642,1,0.0022339037240062,0.999068673883878,1.00099951713994,0.999930873385518,0.0019308432560583,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.846925184776378,0.0476181523051382,0.744327860942558,0.903208256036653,0.898327019337464,0.158880395094096,0.897091628838632,0.0014178285315701,0.896638255725885,0.89750744448752,0.899336825374262,0.0026985696483767,1.14048854785273,-0.139377060613995,0.0867208918107729,0.324485506328109,0.0006238303181534,1,1.5,0.1,1.53996192050702,1.29399480574638,1.16907831182544,1.29399480574638,1.55159884767213,1,145.36,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.87833736782,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0800_d160ms,0.8,160,,,0,strong_dq,160,0.8,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_160ms,conventional_dq,0,,0.825,0.825,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,203.424417677401,,,,,206.492067987711,209.600491270645,198.562620786549,198.562620786549,209.525193490558,0.0,0.0,0.0,1,205.660865980833,208.10461855456,851.168848525144,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0066384622008846,0.0797214834499706,0.0,0.0,1,1,0,0,0.0618800418398777,0.0181314933547194,0.0,0.0,0.0070184275493069,0.0791360605201756,0.0,0.0,8000,18251,5000,18251,0.0049907210502058,-0.079183978066456,0.950000000000024,0.950000000000024,0.0674871832573394,-0.0244041222183431,0.950000000000031,0.950000000000031,0.0058923977950938,-0.0787644325419638,0.950000000000022,0.950000000000022,0.0049907210502058,-0.079183978066456,0.950000000000024,0.950000000000024,0.997734736384264,1.0142862385688,1.06396106065643,0.0022652636157359,0.195398100803506,0.802775748721695,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.983258368009192,0.970119480550772,0.0540222951441895,1.06416952257739,0.49625,0.500125,0.997652542800514,1.01426780478208,0.0261434091989711,1.06401982530826,0.198,0.8,LVRT,0.134239713944681,1,0,0,0,0.134239713944681,1,0.0,0.0,0.0,1,1,0.125,1,0.0064692464694039,1,0.999657769880689,1.22174042391143,1,1,0.712929142485468,0.854085538064273,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.941613638996376,0.0574784570281375,0.825374898100312,0.999939647247983,0.999605748024059,0.174564749147671,1,0.0026157434060958,1.00008600957935,1.00108660103722,0.99882610632052,0.002260494716698,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.853228535208973,0.042131554420157,0.76310803729261,0.903208030261692,0.898167870945813,0.140099992969081,0.893490259756919,0.0036297344051894,0.890443658596398,0.896619393418176,0.895542672803627,0.0061757348217781,1.14813139504542,-0.132259523262547,0.0783865652458361,0.297963053597825,0.0,1,1.5,0.1,1.53996192050702,1.26020606221127,1.17228030862515,1.26020606221127,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.735225010891,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0825_d160ms,0.825,160,,,0,strong_dq,160,0.825,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_120ms,sac_actor_always_raw,0,,0.8,0.8,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,202.01515003952,,,,,210.783409307092,212.243582019081,190.514369670047,190.514369670047,207.392754180797,0.0,0.0,0.0,1,209.542305771485,212.243582019081,847.949180911794,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0281109004284846,0.0012665239967271,0.0003384646772014,0.602775145186164,1,1,1,3,0.044436011512344,0.0010163811672994,4.72955755304898e-05,0.600363673295219,0.0287365753348805,0.0012733871970926,0.000294733648893,0.602711979260742,6001,16251,5001,16251,0.023296981206111,-0.0157823230661513,0.927581779692767,0.950000000000022,0.044190819097092,-0.0044538623059619,0.949968113057651,0.950000000000026,0.0238184041658545,-0.0161277537469107,0.931937214942958,0.950000000000022,0.023296981206111,-0.0157823230661513,0.927581779692767,0.950000000000022,1.01821953639605,1.07585885934446,1.05993647613974,-0.0182195363960475,0.0164068908941756,0.974364232977851,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.970481485428158,0.990965800590989,0.057989138125083,1.0643830865184,0.973171138143643,0.0,1.0174786581417,1.07521524947271,0.0169639782381342,1.06005905089973,0.015996800639872,0.9750049990002,LVRT,0.120359273768342,1,0,0,0,0.120359273768342,1,0.0,0.0,0.0,1,1,0.125,1,0.0253313141018428,1,0.99968481335254,1.21037107921063,1,1,0.710354291585164,0.859729269782359,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.933342919201599,0.0668018230602314,0.799942484824377,1.00020200353408,0.999869858980017,0.200259518709707,1,0.0012592525545034,0.999793295966179,0.999588199614632,1.00061820717608,0.0010300075614431,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.858486192587704,0.0489998866716852,0.754502823236631,0.912522438724475,0.912205296145259,0.158019615487844,0.932662202914803,0.0011870228901904,0.933976761698688,0.931895416252107,0.933149445173195,0.0020813454465811,1.05023779986288,-0.170555674475049,0.0517840409928624,0.251507198014316,0.0,1,1.5,0.1,1.370185862784,1.26788843235784,1.06955278812536,1.26788843235784,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.268;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.813939774087,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0800_d120ms,0.8,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,120,0.8,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_080ms,sac_actor_always_raw,0,,0.8,0.8,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,200.18547465336,,,,,209.509627483647,210.635602355146,190.514369670047,190.514369670047,206.048094179548,0.0,0.0,0.0,1,208.1858428755,210.635602355146,848.73000318836,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0317547567226831,0.0011858462207247,0.0001357757668604,0.600400093161918,1,1,1,3,0.0449477385151056,0.0010429877086307,0.0001928537643576,0.599526631709911,0.0322180511437474,0.0012396645945173,8.12989487065043e-05,0.600919832245441,4001,14251,5001,14251,0.0263964185152222,-0.0176901023548825,0.94991551082928,0.950000000000019,0.0446065552148094,-0.0055319005511463,0.950000000000017,0.950000000000017,0.0266885009264066,-0.0180874445870998,0.949927759309345,0.950000000000022,0.0263964185152222,-0.0176901023548825,0.94991551082928,0.950000000000019,1.01255672741224,1.06994407961494,1.06091250398545,-0.0125567274122393,0.0,0.590972871842844,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.963553655382286,0.983217012907333,0.0577520478302443,1.06638402643752,0.959760059985004,0.0,1.01135946852464,1.06880415290413,0.017009247773976,1.0611254203799,0.0,0.700259948010398,LVRT,0.120359273768342,1,0,0,0,0.120359273768342,1,0.0,0.0,0.0,1,1,0.125,1,0.017563296401673,1,0.99968481335254,1.21037107921063,1,1,0.710354291585164,0.852574386535308,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.933362052040416,0.0670710913492679,0.799827674421781,0.999845818235735,1.00036948539122,0.200541810969441,1,0.0016994011597498,0.999537466242851,1.00084819831488,0.999613794175875,0.0013107320720253,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.851388597822906,0.0489967242197569,0.747729848770647,0.904697535349667,0.905252544629038,0.157522695858391,0.927112388605835,0.0017797585813848,0.926175745302673,0.927120694720496,0.929055317861383,0.0028795725587099,1.06721945965087,-0.166976777322599,0.0561718849566503,0.237382342145848,0.0,1,1.5,0.1,1.370185862784,1.26788843235784,1.10476543572039,1.26788843235784,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.268;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.360124251891,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0800_d080ms,0.8,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,80,0.8,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_080ms,conventional_dq,0,,0.8,0.8,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,203.463726880382,,,,,206.346032500338,210.045980062911,197.498875401718,197.498875401718,210.045980062911,0.0,0.0,0.0,1,205.454086674124,207.437074615846,851.588495239613,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.013310326718234,0.0905472878544788,0.0,0.0,1,1,0,0,0.0740366945721276,-0.0207248699727876,0.0,0.0,0.0138309713886051,0.0914405878145351,0.0,0.0,4001,14251,5001,14251,0.0123391671985311,-0.0906393485569994,0.950000000000019,0.950000000000019,0.0861801872453481,0.0088059239549568,0.950000000000017,0.950000000000017,0.0126632620627026,-0.0915680269248159,0.950000000000022,0.950000000000022,0.0123391671985311,-0.0906393485569994,0.950000000000019,0.950000000000019,0.996986911629348,1.00995520551911,1.06448561904952,0.0030130883706518,0.700187090739008,0.2766604303087,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.982395822209675,0.968490330696315,0.0621987584649058,1.06531106125043,0.690077480629843,0.309922519370157,0.99642470219325,1.0092353796021,0.0233741614771849,1.06462984916045,0.598680263947211,0.381523695260948,LVRT,0.154100847351293,1,0,0,0,0.154100847351293,1,0.0,0.0,0.0,1,1,0.125,1,0.0100121297349791,1,0.999657769880689,1.22174042391143,1,1,0.686094470850895,0.851263911972522,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.933315208894102,0.0664188259388161,0.800108752164855,0.999520097521163,1.00034377878778,0.200235026622922,1,0.0024600767997109,1.00122651839923,0.999314708234519,0.99945763930259,0.0019118101647146,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.850227733121165,0.0484732142822438,0.747814575894777,0.907599229661911,0.901590407265832,0.159784653767134,0.889228356603264,0.0020613797602734,0.889141894618937,0.891998698689223,0.888805364988176,0.0031933337010468,1.14591083751362,-0.136714949938561,0.0885706422295717,0.240739257408976,0.0,1,1.5,0.1,1.53996192050702,1.29399480574638,1.19673327513586,1.29399480574638,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.467618420215,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0800_d080ms,0.8,80,,,0,strong_dq,80,0.8,1
