model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model,source_priority,controller_label,duration_ms,depth_pu,pass_int
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_300ms,sac_actor_always_raw,0,,0.75,0.75,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,202.71088300163,,,,,208.096155980064,214.658013540829,189.821137701422,189.821137701422,209.077041584843,0.0,0.0,0.0,1,204.967219440795,212.478466463302,746.079397651135,657.576478820979,968.296863368503,0.95,0.628987660780145,0.95,0.0330034340026153,0.0007266873078366,-0.0005459174554115,0.60175776963947,1,1,1,3,0.0453975056825666,0.0008383515820326,-0.0005412284421941,0.601827912245589,0.0287540868796488,0.0007986788686961,-0.0004875405447028,0.6014750698804,15001,25251,5001,25251,0.030600118285258,-0.0085401105880338,0.0164294283627611,0.95000000000003,0.044789103345019,-0.003960311899231,0.719130304029416,0.949999999999941,0.0260505054227112,-0.0095057559762944,-0.179106640690434,0.950000000000022,0.030600118285258,-0.0085401105880338,0.0164294283627611,0.95000000000003,1.00391535642724,1.05418657438331,0.932599247063919,-0.0039153564272412,0.23772439281943,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.976371202089387,0.991289300584395,0.0706020636635306,1.02763136617814,0.99200053329778,0.0,1.00840758618608,1.06796177732353,0.0149304970342377,0.916027079154368,0.0,0.69506098780244,LVRT,0.167010327060008,1,0,0,0,0.167010327060008,1,0.0,0.0,0.0,1,1,0.125,1,0.0369952344967603,1,0.821970598526224,1.21037107921063,1,1,0.69195173461343,0.860576505559921,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.91662088328019,0.082829785281743,0.750205997183731,0.99991343152906,0.999811846391501,0.249707434345329,1,0.0008268936383326,1.00038995289905,0.999686143272034,0.999923775639186,0.0007038096270166,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.858654932856185,0.0599270354466081,0.728869166529257,0.926504532307419,0.925271953649685,0.197635365778163,0.925521451200954,0.0003288585044743,0.926146978290157,0.925936920894101,0.925411053107921,0.0007359251822361,0.958318639990455,-0.160973801432349,0.0596383843440849,0.267418125788753,0.0,1,1.5,0.1,1.370185862784,1.27615319404563,0.940711423199617,1.27615319404563,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.276;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.773779627237,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0750_d300ms,0.75,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,300,0.75,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_300ms,conventional_dq,0,,0.75,0.75,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,203.425441849734,,,,,207.590472401811,211.27749192203,195.961900800719,195.961900800719,211.092503702458,0.0,0.0,0.0,1,206.483173557301,208.341384278211,847.723533477928,797.663966094411,977.392339129142,0.95,0.55264206446224,0.95,0.0064141066309266,0.0520337321078079,0.0,0.0,1,1,0,0,0.0768356582176566,0.0277671683999826,0.0,0.0,-0.0067747170981492,0.055266093863226,0.0,0.0,15001,25251,5001,25251,-0.0079974050938234,-0.0447332065680517,0.949762586712946,0.95000000000003,0.0801936386772036,-0.0316711010842744,0.949569547305882,0.949999999999941,-0.0255550492386348,-0.0471042038153763,0.950000000000022,0.950000000000022,-0.0079974050938234,-0.0447332065680517,0.949762586712946,0.95000000000003,1.00017243640603,1.021165634953,1.05965441684741,-0.0001724364060258,0.422254487856389,0.527983104540655,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.982754276589623,0.956337502070139,0.0732579089987492,1.05818625373935,0.732951136590894,0.266715552296514,1.00283087115481,1.03380007146821,0.0227960727473394,1.06189713235042,0.124775044991002,0.799840031993601,LVRT,0.196675849278836,1,0,0,0,0.196675849278836,1,0.0,0.0,0.0,1,1,0.125,1,0.0091340836522286,1,0.997079957618014,1.22174042391143,1,1,0.660554672528685,0.842678889517264,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.916736319137201,0.0841009930171229,0.749686503463055,1.00044573004695,0.999972078248123,0.250759226583897,1,0.0005072071474561,0.999787306086571,1.00022595237807,0.99998669330024,0.0004386462914955,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.84143054473576,0.0588505622366876,0.713736358669954,0.911397628009415,0.905793468765859,0.197661269339461,0.910733119595592,0.003008624465865,0.913297736574029,0.913109924342504,0.907793036948033,0.0055046996259958,1.08761380096129,-0.157680297071793,0.0946897319900754,0.349062138073769,0.0008232146532208,1,1.5,0.1,1.53996192050702,1.28521453438678,1.10723359388458,1.28521453438678,1.55159884767213,1,215.12,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,114.795491633366,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0750_d300ms,0.75,300,,,0,strong_dq,300,0.75,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_240ms,sac_actor_always_raw,0,,0.75,0.75,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,202.609454211031,,,,,208.041988339177,213.477494388509,189.821137701422,189.821137701422,209.077041584843,0.0,0.0,0.0,1,205.013300612694,212.331323708744,746.175986645577,657.821042898883,968.296863368503,0.95,0.628987660780145,0.95,0.0308045189838751,0.0007511315382784,-0.0004647255221239,0.601434393816967,1,1,1,3,0.0452614963202102,0.0008939919490903,-0.0004178865970516,0.601453492249442,0.0286574710248779,0.0007931621769404,-0.0004849506183666,0.601346251084401,12001,22251,5000,22251,0.0280122610258539,-0.0098338204763662,-0.0353513222235673,0.950000000000028,0.0445007727597932,-0.0048160460638755,0.789945911448919,0.949999999999972,0.0259656340857629,-0.0094611548372277,-0.16707670843423,0.950000000000022,0.0280122610258539,-0.0098338204763662,-0.0353513222235673,0.950000000000028,1.00774792942409,1.06277313009225,0.93271998330697,-0.007747929424093,0.116237267825045,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.97538685397411,0.989942021157185,0.0709519146634669,1.04684034834746,0.990000833263895,0.0,1.0080699762351,1.067742454927,0.0147702278210689,0.914471694180897,0.0,0.6702,LVRT,0.167010327060008,1,0,0,0,0.167010327060008,1,0.0,0.0,0.0,1,1,0.125,1,0.0312922434227494,1,0.822276303623603,1.21037107921063,1,1,0.69195173461343,0.859366796874116,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.916653543355557,0.083189089015373,0.750059052956672,1.00002541042564,0.99989584345188,0.249966357468968,1,0.001112878330961,1.00051772414821,0.999917378584881,0.999564665076363,0.0009530590718503,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.857460998994188,0.0603324693113713,0.727568639637816,0.925147163540328,0.924486380876776,0.197578523902512,0.925326908384385,0.0004952847774608,0.925746369081945,0.925988216612315,0.925156870966896,0.0008313456454183,0.975168949973562,-0.171085594263801,0.0594735662450535,0.267418125788753,0.0,1,1.5,0.1,1.370185862784,1.27615319404563,0.939165846437324,1.27615319404563,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.276;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.783231857179,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0750_d240ms,0.75,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,240,0.75,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_240ms,conventional_dq,0,,0.75,0.75,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,203.081305581315,,,,,207.313068417414,211.092503702458,195.961900800719,195.961900800719,211.092503702458,0.0,0.0,0.0,1,206.560071960958,207.978039869877,849.670129073223,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.000845171135863,0.0519262445352711,0.0,0.0,1,1,0,0,0.0785913838651835,0.0225260860681676,0.0,0.0,-0.0034806899621268,0.0556754281262304,0.0,0.0,12001,22251,5000,22251,-0.0089736817369813,-0.0474878111003015,0.950000000000028,0.950000000000028,0.0833376639453069,-0.027728868430198,0.949985485306665,0.949999999999972,-0.0146691611024913,-0.0513598711748872,0.950000000000022,0.950000000000022,-0.0089736817369813,-0.0474878111003015,0.950000000000028,0.950000000000028,1.0008958228898,1.02510906411543,1.06208766134153,-0.0008958228898002,0.301827441581785,0.599161174355902,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.981291133688277,0.954627624365884,0.0734496054338586,1.0603237771859,0.666194483793017,0.333388884259645,1.00154496333545,1.02974490009011,0.0209039620486106,1.06244234422495,0.0684,0.8,LVRT,0.196675849278836,1,0,0,0,0.196675849278836,1,0.0,0.0,0.0,1,1,0.125,1,0.0090031589072732,1,0.999657769880689,1.22174042391143,1,1,0.660554672528685,0.840999608364191,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.916758411406779,0.08434326481497,0.749587037528506,1.00044265755386,1.00010770371257,0.250855620025351,1,0.0018918782320149,0.99991175301917,0.999228188682859,1.0008593872846,0.0016311986017405,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.839772394108911,0.0593833717644748,0.711551532624644,0.909302429582102,0.904729739565837,0.197750896957459,0.90715175403039,0.0016483315101233,0.909251222593546,0.908269741271521,0.905978048981439,0.0032731736121078,1.10099298255761,-0.157797984205223,0.0972865119651442,0.319289813850659,0.0002656042496679,1,1.5,0.1,1.53996192050702,1.28521453438678,1.12224095242148,1.28521453438678,1.55159884767213,1,215.12,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.617945121246,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0750_d240ms,0.75,240,,,0,strong_dq,240,0.75,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_200ms,sac_actor_always_raw,0,,0.75,0.75,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,202.05260253006,,,,,208.051999611627,213.849158117022,189.821137701422,189.821137701422,209.077041584843,0.0,0.0,0.0,1,204.67920139547,212.821527080499,742.419933890804,651.105553244839,968.296863368503,0.95,0.628987660780145,0.95,0.0290053870116327,0.000762296848482,-0.0004005440911164,0.601250739063191,1,1,1,3,0.0451541626370818,0.0009262588704135,-0.0003177934572189,0.60116477338689,0.0284203851240588,0.0007906221189237,-0.000480392444537,0.601372454649479,10001,20251,5001,20251,0.0260948017178949,-0.0101888484739019,-0.0611851365352693,0.950000000000026,0.0445864936464863,-0.0044900914052261,0.865751621511625,0.950000000000003,0.0257543698491388,-0.0093622954372961,-0.18279931364173,0.950000000000022,0.0260948017178949,-0.0101888484739019,-0.0611851365352693,0.950000000000026,1.01000408920843,1.0688759916101,0.928024917363504,-0.0100040892084255,0.0289664252797893,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.972550420405406,0.987205540955549,0.071073440005164,1.05642973025572,0.988001199880012,0.0,1.00827969801272,1.06781662028776,0.0148795797441156,0.912375541735217,0.0,0.67006598680264,LVRT,0.167010327060008,1,0,0,0,0.167010327060008,1,0.0,0.0,0.0,1,1,0.125,1,0.0330877203720874,1,0.813881941556048,1.21037107921063,1,1,0.69195173461343,0.856965149993667,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.91667329332921,0.0834065979983971,0.749970180692932,1.00013793298019,0.99990181097221,0.250167752287261,1,0.0009727491890397,1.00045786521475,0.999629109077877,0.999912848309345,0.0008287561368766,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.855127758873859,0.0605093745282585,0.725238859855527,0.922749183467113,0.922132187354969,0.197510323611586,0.92537131605415,0.000505215744281,0.925549659306657,0.926197260974919,0.925353595035525,0.0008436659393938,0.992421760220786,-0.176508591286415,0.060939919400539,0.267418125788753,0.0,1,1.5,0.1,1.370185862784,1.27615319404563,0.946720012124798,1.27615319404563,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.276;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.896604447864,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0750_d200ms,0.75,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,200,0.75,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_200ms,conventional_dq,0,,0.75,0.75,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,202.751971886582,,,,,206.989922306835,211.092503702458,195.961900800719,195.961900800719,211.092503702458,0.0,0.0,0.0,1,206.269891771755,207.826930812157,850.504722483343,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,-0.0012777996916343,0.0638817944887862,0.0,0.0,1,1,0,0,0.0794502614629695,0.0168242223475905,0.0,0.0,0.0006993157405998,0.0641145417564213,0.0,0.0,10001,20251,5001,20251,-0.0080329135511527,-0.0608320268063822,0.950000000000026,0.950000000000026,0.0858117797901426,-0.0232291189553937,0.950000000000003,0.950000000000003,-0.0048079522530987,-0.0622761086276452,0.950000000000022,0.950000000000022,-0.0080329135511527,-0.0608320268063822,0.950000000000026,0.950000000000026,1.00031899882627,1.02388165579296,1.06313090310418,-0.000318998826274,0.336405529953917,0.658327847267939,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.979957689060269,0.95394714381349,0.0733828038377565,1.06195783098928,0.599440055994401,0.4000599940006,1.00004534544275,1.02257227296394,0.0239026087927141,1.06300107393219,0.19376124775045,0.799840031993601,LVRT,0.196675849278836,1,0,0,0,0.196675849278836,1,0.0,0.0,0.0,1,1,0.125,1,0.0082174463869439,1,0.999657769880689,1.22174042391143,1,1,0.660554672528685,0.84008658507358,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.916750861229378,0.0842631055841617,0.749621041247883,1.00062350306459,0.999881446212936,0.251002461816704,1,0.0029047034344286,0.998549002970803,1.0006523701042,1.00079704379602,0.0022480408252202,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.838854943970442,0.0599677777987761,0.710146935432284,0.908338329766386,0.904133635812154,0.198191394334102,0.900795052440481,0.0029837484587558,0.902311232468052,0.898389682954132,0.903750846885405,0.0053611639312734,1.11123805089744,-0.158546448711276,0.0988145432966488,0.319289813850659,0.0,1,1.5,0.1,1.53996192050702,1.28521453438678,1.15482355814433,1.28521453438678,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.623213715343,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0750_d200ms,0.75,200,,,0,strong_dq,200,0.75,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_160ms,sac_actor_always_raw,0,,0.75,0.75,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,201.259394905769,,,,,209.905332189659,213.112024523423,189.821137701422,189.821137701422,208.077586553918,0.0,0.0,0.0,1,205.598753232265,213.075414925088,767.407678790212,664.654263013143,968.296863368503,0.95,0.628987660780145,0.95,0.0277614947300196,0.0008225915557966,-0.0002282901164133,0.601024552591608,1,1,1,3,0.0451902869740007,0.0009515187322162,-0.0001929791139225,0.600746614048869,0.0277185005076464,0.0008225406523026,-0.0002340469148095,0.601129897800315,8000,18251,5000,18251,0.0243327431427062,-0.011677279528839,0.0163838304322461,0.950000000000024,0.0448922436808954,-0.0040413809167619,0.929420516851599,0.950000000000031,0.0241893673735524,-0.0120012104009222,-0.0135374589475359,0.950000000000022,0.0243327431427062,-0.011677279528839,0.0163838304322461,0.950000000000024,1.01462725487345,1.07345585010446,0.959259598487765,-0.0146272548734538,0.0,0.653031409788167,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.968362469936012,0.98280420876724,0.0712624076525391,1.06141634679973,0.985,0.0,1.01535561546314,1.07418446478638,0.0155687453224968,0.960582061237363,0.0,0.6702,LVRT,0.167010327060008,1,0,0,0,0.167010327060008,1,0.0,0.0,0.0,1,1,0.125,1,0.0295266885189518,1,0.830817828766429,1.21037107921063,1,1,0.69195173461343,0.85298905258441,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.916735613942518,0.0840925581079661,0.74968967582636,1.00038128046221,1.00003232629178,0.250691604635848,1,0.0016720223263743,1.00083008304626,0.999668268868485,0.999501124104969,0.001328958941295,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.851244696786924,0.0607952219878932,0.721277163050249,0.918463032678682,0.91850330504469,0.197226141994441,0.930958242841014,0.000704499228911,0.930774766954939,0.931963808395006,0.93132274020551,0.0011890414400677,1.01427856053832,-0.18010586899875,0.0639990575847037,0.267418125788753,0.0,1,1.5,0.1,1.370185862784,1.27615319404563,0.99401523410367,1.27615319404563,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.276;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.425912488328,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0750_d160ms,0.75,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,160,0.75,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_160ms,conventional_dq,0,,0.75,0.75,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,202.238558985412,,,,,206.80813020354,211.064422929354,195.961900800719,195.961900800719,210.553542256102,0.0,0.0,0.0,1,206.150194861465,207.647017767354,850.725826389451,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0026948818066339,0.0653053886372979,0.0,0.0,1,1,0,0,0.0803951314604729,0.0083497060391476,0.0,0.0,0.0031536290840796,0.0640857311620444,0.0,0.0,8000,18251,5000,18251,-0.0009926594628936,-0.0640653587488808,0.950000000000024,0.950000000000024,0.0889861494707555,-0.0164270540868402,0.950000000000031,0.950000000000031,0.0004383972259554,-0.0632459288836834,0.950000000000022,0.950000000000022,-0.0009926594628936,-0.0640653587488808,0.950000000000024,0.950000000000024,0.99926334823035,1.02002958714125,1.06340728298681,0.0007366517696499,0.170014609203798,0.747808619430241,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.978014248564804,0.953636926516325,0.0727599868250428,1.06318340119933,0.49925,0.500125,0.999153794248003,1.01992525318055,0.0226574205325645,1.0635470436745,0.11,0.8,LVRT,0.196675849278836,1,0,0,0,0.196675849278836,1,0.0,0.0,0.0,1,1,0.125,1,0.0054202891561128,1,0.999657769880689,1.22174042391143,1,1,0.660554672528685,0.839441770797103,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.916657252957637,0.0832417227083215,0.75004240114954,1.0006402775907,0.999302737880219,0.250597876441163,1,0.0012242049992744,0.999469527467184,1.00052972018048,1.00000047134994,0.0010601927132949,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.838212899547642,0.0601493945918854,0.709321121006236,0.908015761911072,0.902950760509995,0.198694640904835,0.898427939778816,0.0017979206644985,0.898628119848916,0.897549465660862,0.901154704764066,0.003605239103204,1.12110949419922,-0.159116944435276,0.0999781247396454,0.319289813850659,0.0,1,1.5,0.1,1.53996192050702,1.28521453438678,1.16487360156838,1.28521453438678,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.762254716236,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0750_d160ms,0.75,160,,,0,strong_dq,160,0.75,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_120ms,sac_actor_always_raw,0,,0.75,0.75,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,200.354933188841,,,,,211.246934861055,213.045139087691,189.821137701422,189.821137701422,206.558146561815,0.0,0.0,0.0,1,209.621489078708,213.045139087691,847.458067342611,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0275579388669844,0.0011485274276194,0.0003647383307499,0.602557222778466,1,1,1,3,0.0455821184591597,0.000982952083264,-2.13450421626759e-05,0.600188982886694,0.0280098088019313,0.0011662977980436,0.0003432206790684,0.60245591183072,6001,16251,5001,16251,0.022884429437763,-0.0153969527104459,0.850970368454968,0.950000000000022,0.0453360089523408,-0.0045121130644781,0.949669976717936,0.950000000000026,0.0232519944849594,-0.015660792489106,0.879761389065654,0.950000000000022,0.022884429437763,-0.0153969527104459,0.850970368454968,0.950000000000022,1.0204917713816,1.07830790324825,1.05932258417826,-0.0204917713815958,0.0215340442986054,0.974159146841673,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.963520159009475,0.977118774226761,0.0709683365618354,1.06380149840669,0.98000333277787,0.0,1.01967390554252,1.07753508345017,0.0170247842059896,1.05963989360641,0.020995800839832,0.974805038992202,LVRT,0.167010327060008,1,0,0,0,0.167010327060008,1,0.0,0.0,0.0,1,1,0.125,1,0.0292035704719373,1,0.99968481335254,1.21037107921063,1,1,0.69195173461343,0.84773819838374,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.916738257312643,0.0841226916752085,0.749677779280806,1.00048009960996,0.999949319193591,0.250802320329157,1,0.0004864088472314,1.0001985161712,0.999779056828793,1.00002238263724,0.0004194593424046,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.846074051576754,0.0610797535273843,0.716083799278883,0.913250030716946,0.91309383475866,0.197166231438062,0.934700361830357,0.0007195359691145,0.935118554166197,0.934491295712588,0.935605304418034,0.0011140087054456,1.03758157105013,-0.182288718456062,0.0674971168337869,0.267418125788753,0.0,1,1.5,0.1,1.370185862784,1.27615319404563,1.06258013210813,1.27615319404563,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.276;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.875125365993,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0750_d120ms,0.75,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,120,0.75,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_120ms,conventional_dq,0,,0.75,0.75,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,202.0448582203,,,,,206.466427004395,210.553542256102,195.961900800719,195.961900800719,210.553542256102,0.0,0.0,0.0,1,205.687915635842,207.606764403163,851.161818135914,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0072447806859534,0.0862550688745763,0.0,0.0,1,1,0,0,0.0795532681968554,-0.0049860036915357,0.0,0.0,0.0071878457399223,0.0854180453446344,0.0,0.0,6001,16251,5001,16251,0.0062214960439115,-0.0861020263585129,0.950000000000022,0.950000000000022,0.0910264714620598,-0.0052617961243501,0.950000000000026,0.950000000000026,0.0057472393693883,-0.0850683516631122,0.950000000000022,0.950000000000022,0.0062214960439115,-0.0861020263585129,0.950000000000022,0.950000000000022,0.997627268760837,1.01401793642009,1.06395227266989,0.0023727312391631,0.0937243642329778,0.820344544708778,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.977166438910456,0.955145018401214,0.0727373773512949,1.06396743442892,0.4600899850025,0.5399100149975,0.997635704521129,1.01393210105053,0.0234737065051502,1.06397510461211,0.166366726654669,0.799840031993601,LVRT,0.196675849278836,1,0,0,0,0.196675849278836,1,0.0,0.0,0.0,1,1,0.125,1,0.0075240927167432,1,0.999657769880689,1.22174042391143,1,1,0.660554672528685,0.840431462600333,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.916627466801871,0.0829129409127777,0.75017641529407,1.00051717584106,0.999247158982308,0.250340760546989,1,0.0029604861031691,0.99983183501813,1.00135678507168,0.998809736974558,0.0025470480971242,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.839174034323514,0.0604605674838826,0.710216493625081,0.909328923666939,0.904019766530401,0.199112430041858,0.893428242370961,0.0037231023341622,0.8903446631064,0.896245524094755,0.895734495301308,0.0059008609883549,1.12398239533602,-0.157954957073315,0.0997981976372034,0.289404025903272,0.0,1,1.5,0.1,1.53996192050702,1.28521453438678,1.17483447867609,1.28521453438678,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.673903991192,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0750_d120ms,0.75,120,,,0,strong_dq,120,0.75,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_120ms,conventional_dq,0,,0.8,0.8,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,202.539580504741,,,,,206.430798719218,210.045980062911,197.498875401718,197.498875401718,210.045980062911,0.0,0.0,0.0,1,205.592592146572,207.487325408842,851.370930664066,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0106439403393845,0.0909070958654388,0.0,0.0,1,1,0,0,0.0703292430783322,0.0136923345059924,0.0,0.0,0.0106738820119923,0.0898948873782508,0.0,0.0,6001,16251,5001,16251,0.0099148291427083,-0.0908811968350835,0.950000000000022,0.950000000000022,0.0777781933638116,-0.0221302237527213,0.950000000000026,0.950000000000026,0.0090323589484623,-0.0895987486895312,0.950000000000022,0.950000000000022,0.0099148291427083,-0.0908811968350835,0.950000000000022,0.950000000000022,0.99735343299002,1.0119647358638,1.06421366333008,0.0026465670099803,0.508613617719442,0.491386382280558,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.97960326767607,0.963546901152487,0.0596128258038115,1.06457719931007,0.4600899850025,0.5399100149975,0.997385267462534,1.01184688401226,0.0244334494074483,1.06431939068182,0.570885822835433,0.429114177164567,LVRT,0.154100847351293,1,0,0,0,0.154100847351293,1,0.0,0.0,0.0,1,1,0.125,1,0.0080545633913594,1,0.999657769880689,1.22174042391143,1,1,0.686094470850895,0.8478872306858,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.933275766476842,0.0658647088486779,0.800345335241485,0.999447270216686,1.00012080751004,0.199775472268555,1,0.0040504319338153,1.00131652254209,1.00067317835961,0.998007220312506,0.0033093022295894,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.846905714264587,0.0474862543307268,0.744632927468328,0.90335588932789,0.897843281708402,0.158722961859562,0.891556046582596,0.003254205625986,0.889418495523946,0.894878962420171,0.892926807255428,0.0054604668962243,1.14667110346431,-0.134674164729013,0.088632199967033,0.245796358467323,0.0,1,1.5,0.1,1.53996192050702,1.29399480574638,1.18752257605164,1.29399480574638,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.837778493901,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0800_d120ms,0.8,120,,,0,strong_dq,120,0.8,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_080ms,sac_actor_always_raw,0,,0.75,0.75,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,198.534512276107,,,,,209.607862908644,210.72169124056,189.821137701422,189.821137701422,205.351197061042,0.0,0.0,0.0,1,208.184587860202,210.72169124056,848.683243567307,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0315771314185016,0.0011472397128453,0.0001721513717254,0.600215373814146,1,1,1,3,0.0461297471809917,0.0009966291202621,0.0001409613859395,0.599437569689479,0.0321232021129586,0.0012030176670682,9.64492558808046e-05,0.600773964618478,4001,14251,5001,14251,0.0262667287819544,-0.017561882272038,0.949878400538666,0.950000000000019,0.0457878889283266,-0.005601120312249,0.950000000000017,0.950000000000017,0.0266259970784139,-0.0180078955066007,0.949896028934887,0.950000000000022,0.0262667287819544,-0.017561882272038,0.949878400538666,0.950000000000019,1.01304311937461,1.07042518103471,1.06085405445913,-0.0130431193746078,0.0,0.561739943872778,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.956915281238166,0.969548376714756,0.0702700674643427,1.06572767391617,0.970007498125469,0.0,1.01175350878584,1.0692119534947,0.0170131748532543,1.06104698311288,0.0,0.675264947010598,LVRT,0.167010327060008,1,0,0,0,0.167010327060008,1,0.0,0.0,0.0,1,1,0.125,1,0.0179791847370054,1,0.99968481335254,1.21037107921063,1,1,0.69195173461343,0.840577704209553,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.916776120457089,0.0845475490787445,0.749507331488696,1.00095159267187,0.999704586524544,0.251444261183176,1,0.0011616134292184,0.999431872347377,1.00038908856155,1.00017878602938,0.0009572162141725,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.838987228494723,0.061156481592382,0.709386055990009,0.905549507694969,0.905970323288692,0.196584267298683,0.927469582586058,0.0018471735354328,0.926650354530415,0.927230769125307,0.929538103362721,0.0028877488323057,1.05444947181086,-0.180172805855997,0.0716416624923878,0.265536638331216,0.0,1,1.5,0.1,1.370185862784,1.27615319404563,1.10350200260877,1.27615319404563,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.276;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.836135659756,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0750_d080ms,0.75,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,80,0.75,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_160ms,sac_actor_always_raw,0,,0.825,0.825,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,203.30388493754,,,,,212.033471908295,213.341004991366,191.610895101948,191.610895101948,207.771490302054,0.0,0.0,0.0,1,209.428278254146,213.341004991366,830.209752842553,735.005494341732,968.296863368503,0.95,0.628987660780145,0.95,0.0268691734643536,0.0009786449862911,0.0002967373359829,0.602560296860817,1,1,1,3,0.0432489378745054,0.0009869678499001,-6.70837457303745e-05,0.601180337366714,0.0265802044261254,0.0009758856870325,0.0003303972885293,0.602499659906566,8000,18251,5000,18251,0.0223825536951752,-0.0148975715352921,0.424628257255592,0.950000000000024,0.0429123238890893,-0.0040721505283148,0.949102995677245,0.950000000000031,0.0221388040720783,-0.0147424324776707,0.424593609488415,0.950000000000022,0.0223825536951752,-0.0148975715352921,0.424628257255592,0.950000000000024,1.02276919130186,1.08075517174291,1.03776219105319,-0.0227691913018579,0.0213659605551497,0.974981738495252,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.977442147155517,1.00316729976472,0.052465801538308,1.06335777842512,0.979875,0.0,1.02342680190577,1.08151450924435,0.0167644807120378,1.04222091513659,0.0234,0.9726,LVRT,0.100656498077046,1,0,0,0,0.100656498077046,1,0.0,0.0,0.0,1,1,0.125,1,0.0306328743544231,1,0.918756867927165,1.21037107921063,1,1,0.721989438492775,0.87048787553294,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.941635086718352,0.0578315783042647,0.825223298571452,1.00030874340021,0.999420339370475,0.175085444828759,1,0.0019314515838086,1.0006560887553,0.999057874632229,1.00028533687757,0.0015982141230726,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.869370710819993,0.0432370131880918,0.777951934048628,0.916550785952128,0.91731959471044,0.139367660661812,0.937817755622379,0.0003295843087981,0.938271525511283,0.938521431555299,0.937954148780299,0.0005672827749995,1.03910149482724,-0.164051152873318,0.0410751874841392,0.227238925617417,0.0,1,1.5,0.1,1.370185862784,1.25983013121896,1.02435538711135,1.25983013121896,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.835474418848,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0825_d160ms,0.825,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,160,0.825,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_200ms,sac_actor_always_raw,0,,0.825,0.825,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,203.900068665614,,,,,208.640552732435,213.023829626749,191.610895101948,191.610895101948,209.731391834429,0.0,0.0,0.0,1,205.021832894058,213.023829626749,752.356134057488,656.335772048421,968.296863368503,0.95,0.628987660780145,0.95,0.0279983674249255,0.0007909034622055,-0.0002564861427752,0.601022749000158,1,1,1,3,0.0431116197901441,0.0009732778702248,-0.0001693247460719,0.601517465622079,0.027520325693253,0.0008158921085502,-0.0003337771001017,0.601105514597958,10001,20251,5001,20251,0.024964595464261,-0.0104731867700221,-0.0127881396565789,0.950000000000026,0.0424174047651234,-0.0048304984889991,0.924521620591917,0.950000000000003,0.0246626247353565,-0.0098692421020188,-0.150638721168476,0.950000000000022,0.024964595464261,-0.0104731867700221,-0.0127881396565789,0.950000000000026,1.01180000554527,1.07087414801597,0.94044516757186,-0.0118000055452709,0.0042791310072416,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.981188876326504,1.00745280798081,0.0519026942224898,1.06137250745451,0.983901609839016,0.0,1.01064205068589,1.06997032207481,0.0149749542112828,0.926344312641973,0.0,0.640071985602879,LVRT,0.100656498077046,1,0,0,0,0.100656498077046,1,0.0,0.0,0.0,1,1,0.125,1,0.0291006262161804,1,0.820419715060527,1.21037107921063,1,1,0.721989438492775,0.87430394671555,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.941655862465698,0.0581591881695763,0.825076398044757,1.0000346607525,0.99987272256871,0.174958262707742,1,0.0010518722216893,0.999982527049535,1.00046385142529,0.999553414073954,0.0009104373513392,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.873145348232949,0.0427003324568026,0.782241590930821,0.92038819852924,0.920679306510112,0.138437715579291,0.927238497983626,0.0001370805896748,0.927658326065314,0.927699732681025,0.92739656225663,0.0003031704243947,1.02074501532442,-0.162304235136481,0.0382833107377205,0.227238925617417,0.0,1,1.5,0.1,1.370185862784,1.25983013121896,0.963364587039363,1.25983013121896,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.037653838061,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0825_d200ms,0.825,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,200,0.825,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_240ms,sac_actor_always_raw,0,,0.875,0.875,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,204.378191146035,,,,,208.669865068534,213.146225906288,194.296389965036,194.296389965036,207.891951938801,0.0,0.0,0.0,1,205.596956624375,212.761934860455,760.353349909929,663.702712965743,968.296863368503,0.95,0.628987660780145,0.95,0.0278548385941335,0.0010569278582036,-0.0001627295174087,0.60284583615832,1,1,1,3,0.0400213655331214,0.001019834967649,-0.0001472343390483,0.601863510067446,0.0277317742410772,0.0009954391883242,-0.0001867578331622,0.603137986640744,12001,22251,5000,22251,0.0250485183660523,-0.0097481347119974,0.0193811353504263,0.950000000000028,0.0397085730045763,-0.0032747240802869,0.933420855139833,0.949999999999972,0.0247624528936161,-0.0103000521988654,-0.158821027318539,0.950000000000022,0.0250485183660523,-0.0097481347119974,0.0193811353504263,0.950000000000028,1.00981167228546,1.06926528453761,0.950441687387411,-0.0098116722854586,0.0139304973037747,0.814559616536848,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.984399839855936,1.02448058338233,0.0393210350105372,1.06242189845291,0.737188567619365,0.248979251729023,1.01088603001686,1.07027180008028,0.0150415478573613,0.925396644183806,0.0186,0.8026,LVRT,0.0636299032127325,1,0,0,0,0.0636299032127325,1,0.0,0.0,0.0,1,1,0.125,1,0.0296919125907642,1,0.829628391207178,1.21037107921063,1,1,0.745734181652944,0.889044726098772,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.958329039880618,0.0415679225570285,0.875045080096817,0.999983735156326,0.999964742652052,0.124938655059509,1,0.0007957464474351,1.00039697151729,0.999823609114638,0.999779300663914,0.0006176708533706,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.888134211243548,0.0307919265155324,0.82298996673047,0.921988046250663,0.922904099574156,0.0999141328436863,0.927509418643929,0.0005886298310682,0.927922362701636,0.928274633438689,0.927274014306072,0.0010006191326175,1.02115424395279,-0.150065618858663,0.0212500616348746,0.185184548985528,0.0,1,1.5,0.1,1.370185862784,1.25164927798565,0.940425620576158,1.25164927798565,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.252;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,108.265716743921,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0875_d240ms,0.875,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,240,0.875,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_240ms,conventional_dq,0,,0.875,0.875,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,204.407349001753,,,,,206.532742204204,209.595733015539,200.313539632912,200.313539632912,209.595733015539,0.0,0.0,0.0,1,205.786717436449,207.889659146164,851.175759659533,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0099578931762229,0.069943699391786,0.0,0.0,1,1,0,0,0.0509782131965626,0.0455950289443249,0.0,0.0,0.0071314454077236,0.0720159320823541,0.0,0.0,12001,22251,5000,22251,0.0078755187503491,-0.0692701515347771,0.950000000000028,0.950000000000028,0.0500175108485831,-0.0479812141605624,0.949999999999972,0.949999999999972,0.0064328074938956,-0.0717870341427376,0.950000000000022,0.950000000000022,0.0078755187503491,-0.0692701515347771,0.950000000000028,0.950000000000028,0.997752503965221,1.01277254818605,1.06396969957442,0.002247496034779,0.399490713001798,0.599161174355902,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.987513907422624,0.980724349111042,0.0427639427016905,1.06391543789613,0.662611449045913,0.333388884259645,0.997829857042085,1.01490834108317,0.0246751291097794,1.06406549512747,0.2644,0.7338,LVRT,0.0926982590961937,1,0,0,0,0.0926982590961937,1,0.0,0.0,0.0,1,1,0.125,1,0.0058612684229527,1,0.999657769880689,1.22174042391143,1,1,0.735928637887274,0.863847130404907,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.958294808889903,0.0407917509484673,0.875404422628367,1.00020007541607,0.999337380934099,0.124795652787706,1,0.0016251852548056,1.00002151600016,1.00069248123915,0.99928550751433,0.0014069737248192,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.863208724622725,0.0304135409944435,0.798463601140052,0.899914335666823,0.895430457886379,0.10145073452677,0.894007969292397,0.0028825303801065,0.891570646793244,0.896552956385548,0.896111000033494,0.0049823095923043,1.15156757491818,-0.115908882922998,0.0615499237147657,0.261231948844719,0.0,1,1.5,0.1,1.53996192050702,1.25613637674157,1.17655769393431,1.25613637674157,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.061259712597,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0875_d240ms,0.875,240,,,0,strong_dq,240,0.875,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_200ms,sac_actor_always_raw,0,,0.875,0.875,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,204.318239395937,,,,,211.910107375188,213.090326168537,194.296389965036,194.296389965036,207.891951938801,0.0,0.0,0.0,1,209.048905760272,213.090326168537,822.830661031405,717.606731876896,968.296863368503,0.95,0.628987660780145,0.95,0.0260107484399556,0.0010508271912205,0.0003429956146652,0.602957319789263,1,1,1,3,0.0411861002867148,0.0009710114234109,-0.0001023578616703,0.601805409571846,0.0253439420244037,0.0010143933143484,0.0003915925674661,0.603031907725358,10001,20251,5001,20251,0.0216760722486025,-0.0143133889895772,0.379140246070272,0.950000000000026,0.0408109183736366,-0.0036725525392929,0.948968057684061,0.950000000000003,0.0210625055318351,-0.0141322232120287,0.313048609860529,0.950000000000022,0.0216760722486025,-0.0143133889895772,0.379140246070272,0.950000000000026,1.02127540194272,1.08002954950379,1.02853832628926,-0.0212754019427164,0.0131665569453588,0.983377221856485,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.983414729185452,1.02078883350491,0.0399204935344071,1.06309711225671,0.884611538846115,0.0987901209879012,1.02309251953998,1.08128020996766,0.0165614767947337,1.02933509421296,0.015996800639872,0.979804039192162,LVRT,0.0636299032127325,1,0,0,0,0.0636299032127325,1,0.0,0.0,0.0,1,1,0.125,1,0.0294218655484877,1,0.89700841484612,1.21037107921063,1,1,0.745734181652944,0.885812373536948,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.958334529937214,0.0416946983985009,0.874987436010175,1.00010042829916,0.999913921695609,0.125112992288984,1,0.0013002423250482,1.00026185507424,0.999353527410118,1.00038430042479,0.0010307730146768,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.884948165221257,0.0310704998815205,0.819635995285074,0.918572927950592,0.920054020372792,0.100418025087718,0.937552746544961,0.0002861618789499,0.93778579021325,0.937973390597448,0.938134978231134,0.0003491880178842,1.03789203577207,-0.151663284106524,0.0235607830391407,0.185184548985528,0.0,1,1.5,0.1,1.370185862784,1.25164927798565,1.01127452187428,1.25164927798565,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.252;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,108.925755555271,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0875_d200ms,0.875,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,200,0.875,1
