model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model,source_priority,controller_label,duration_ms,depth_pu,pass_int
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_080ms,sac_actor_always_raw,0,,0.85,0.85,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,202.095876737377,,,,,209.251126197136,210.457040113171,193.005286208103,193.005286208103,207.355668263985,0.0,0.0,0.0,1,208.201488785145,210.457040113171,848.86032103022,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0318953291037837,0.0012367536594685,0.0001419684749965,0.600153448807389,1,1,1,3,0.0440302858139969,0.0010450114211694,0.0002440888608273,0.599779942159949,0.0322082645197035,0.0012718917751985,0.0001220481063977,0.600551771915073,4001,14251,5001,14251,0.0264913321106402,-0.017804576239996,0.950000000000019,0.950000000000019,0.0436919254595055,-0.0054510017139141,0.950000000000017,0.950000000000017,0.0266688369876289,-0.0181020728230789,0.950000000000022,0.950000000000022,0.0264913321106402,-0.017804576239996,0.950000000000019,0.950000000000019,1.01128676028449,1.06864211120275,1.06107540128778,-0.0112867602844862,0.0,0.624415341440599,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.972080939607076,0.996921175313333,0.0456903800671197,1.06670187973743,0.958510372406898,0.0,1.01037957753368,1.06769954434385,0.0169794792615519,1.06125916245147,0.0,0.728854229154169,LVRT,0.0823926869956664,1,0,0,0,0.0823926869956664,1,0.0,0.0,0.0,1,1,0.125,1,0.0167006768752236,1,0.99968481335254,1.21037107921063,1,1,0.733857658786605,0.864612338746848,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.950007239066547,0.0501377746828814,0.849938465996657,0.999966513758887,1.00010587040092,0.150167404404261,1,0.0016014901330558,1.0000042320124,1.00069110106343,0.999304186026332,0.0013869150370954,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.863745186337031,0.0369878737467646,0.786048072083419,0.903733021189949,0.904618574146278,0.118570502062858,0.926147279042663,0.002329380750218,0.924416880928046,0.926714155899294,0.928302353355849,0.003885472427803,1.08300114889637,-0.157897258769085,0.0396322693556058,0.211863477037897,0.0,1,1.5,0.1,1.370185862784,1.25605656045846,1.09591345062702,1.25605656045846,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.905588973468,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0850_d080ms,0.85,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,80,0.85,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_080ms,conventional_dq,0,,0.85,0.85,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,203.893418349706,,,,,206.287964794886,209.006462083604,199.105396910655,199.105396910655,209.006462083604,0.0,0.0,0.0,1,205.328386623374,207.358941248091,851.780792871041,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0144408505720816,0.0886019226259122,0.0,0.0,1,1,0,0,0.0638714997996383,-0.0025163550597199,0.0,0.0,0.0149654881357512,0.0891694026626522,0.0,0.0,4001,14251,5001,14251,0.013602742946748,-0.0887407420618708,0.950000000000019,0.950000000000019,0.0687722353207846,-0.006063193560846,0.950000000000017,0.950000000000017,0.013887577474131,-0.0893502331642668,0.950000000000022,0.950000000000022,0.013602742946748,-0.0887407420618708,0.950000000000019,0.950000000000019,0.996613279524623,1.0088683406739,1.0647259910888,0.0033867204753781,0.699017773620206,0.2766604303087,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.984695304591585,0.975769515496205,0.0470495148211238,1.06576636334217,0.690077480629843,0.309922519370157,0.996035497229876,1.00800403528755,0.022393380035565,1.06485128444187,0.597680463907219,0.381523695260948,LVRT,0.111861820824421,1,0,0,0,0.111861820824421,1,0.0,0.0,0.0,1,1,0.125,1,0.011006947969862,1,0.999657769880689,1.22174042391143,1,1,0.725240815808114,0.857898370297595,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.950059324264789,0.0511335577935005,0.849495602221066,0.999927442997521,1.00066556596567,0.151169963744603,1,0.0022652707293822,1.00086192274195,0.998932292579569,1.00020482224743,0.001929630162385,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.857211646814107,0.0346658046959231,0.781904493705876,0.900237820358412,0.894055279821673,0.118333326652537,0.888200809497173,0.0018256713999038,0.888696570271181,0.890756601066341,0.887460405476127,0.003296195590214,1.16741003742638,-0.118089933736037,0.076159615793225,0.211715185208585,0.0,1,1.5,0.1,1.53996192050702,1.28504528473703,1.19446991259901,1.28504528473703,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.232330779425,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0850_d080ms,0.85,80,,,0,strong_dq,80,0.85,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_300ms,sac_actor_always_raw,0,,0.825,0.825,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,204.987467628712,,,,,209.414887258381,214.144255432676,191.610895101948,191.610895101948,211.119141370063,0.0,0.0,0.0,1,205.614830428676,212.713732275411,754.669183540439,670.363651307518,968.296863368503,0.95,0.628987660780145,0.95,0.0328076320792948,0.0007194411992446,-0.0004559039308095,0.602057399096087,1,1,1,3,0.0435656118207744,0.0008683841102,-0.000413039065465,0.602188587606927,0.0284240876534839,0.0008197334315807,-0.0003291108773733,0.601617137268296,15001,25251,5001,25251,0.0295379081412728,-0.0113259478022521,0.0486751485427174,0.95000000000003,0.0421730448481628,-0.0065262118087569,0.763948783503502,0.949999999999941,0.0248261338263339,-0.0122866419252945,-0.114935758378672,0.950000000000022,0.0295379081412728,-0.0113259478022521,0.0486751485427174,0.95000000000003,1.0095087686502,1.06063799153092,0.943336479425548,-0.0095087686501953,0.257391763463569,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.987033858219478,1.01240901520768,0.0522634841451388,1.03343677020248,0.989267382174522,0.0,1.0131514960702,1.07227022009986,0.0151874331382178,0.945286340567093,0.0,0.724855028994201,LVRT,0.100656498077046,1,0,0,0,0.100656498077046,1,0.0,0.0,0.0,1,1,0.125,1,0.0345133112689651,1,0.837954564134397,1.21037107921063,1,1,0.721989438492775,0.878568570648464,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.94165561912747,0.0581568119683663,0.825078121243196,1.00016446572436,0.999740790256989,0.17508634448116,1,0.0010520277282058,1.00032368539833,0.999478950344575,1.00019715668922,0.0008447350537567,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.877199668796291,0.0427952012947851,0.785951138888189,0.924970335134659,0.924970073449935,0.13901919624647,0.929448998148003,0.00054389628955,0.929854254363378,0.929330591261909,0.930153556226797,0.0008229649648877,0.979370974588826,-0.145282926538188,0.0362416825620747,0.227238925617417,0.0,1,1.5,0.1,1.370185862784,1.25983013121896,0.948828043145577,1.25983013121896,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.97504095063,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0825_d300ms,0.825,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,300,0.825,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_300ms,conventional_dq,0,,0.825,0.825,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,204.287547927188,,,,,207.120990237339,210.486534764677,198.562620786549,198.562620786549,210.26336855502,0.0,0.0,0.0,1,206.165435216791,207.950168099407,849.636228031047,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.006923185884733,0.0574068863168459,0.0,0.0,1,1,0,0,0.0585898726487694,0.0344489225828105,0.0,0.0,-0.0017515560039453,0.0570315929438065,0.0,0.0,15001,25251,5001,25251,-0.0008445360561167,-0.0535012451200443,0.95000000000003,0.95000000000003,0.0589680634417765,-0.0369889686358622,0.949999999999941,0.949999999999941,-0.0091232130977225,-0.0540204036429564,0.950000000000022,0.950000000000022,-0.0008445360561167,-0.0535012451200443,0.95000000000003,0.95000000000003,0.999070411143995,1.01942611041898,1.06204528503881,0.000929588856004,0.901531151003168,0.0984688489968321,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.986782845738898,0.973308279501337,0.0560167748467513,1.06244201230974,0.73135124325045,0.266715552296514,1.0005918695835,1.02815617169026,0.0232984579075886,1.06269113861588,0.900819836032793,0.0991801639672066,LVRT,0.134239713944681,1,0,0,0,0.134239713944681,1,0.0,0.0,0.0,1,1,0.125,1,0.008521002516078,1,0.999657769880689,1.22174042391143,1,1,0.712929142485468,0.857554494949037,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.941718966069978,0.0591776952477611,0.824630085745307,1.00027425601167,1.00017397163914,0.17564417026636,1,0.0026825912115152,0.999622540536569,0.999073595083651,1.00130251575528,0.0022289206716256,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.856589451285748,0.0422769389762387,0.766654187536988,0.906453999132753,0.902492653164687,0.139799811595765,0.905715265615685,0.0015445140862655,0.908016721186831,0.904899749869962,0.906608407315771,0.0031169713168691,1.11831889925918,-0.136017713252559,0.0726590662311349,0.297963053597825,0.0,1,1.5,0.1,1.53996192050702,1.26020606221127,1.13734163450713,1.26020606221127,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.485210605943,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0825_d300ms,0.825,300,,,0,strong_dq,300,0.825,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_240ms,sac_actor_always_raw,0,,0.825,0.825,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,204.677919752101,,,,,208.800757814705,213.825884865581,191.610895101948,191.610895101948,211.119141370063,0.0,0.0,0.0,1,206.794284122251,212.158633953642,758.05752826882,698.545053916599,968.296863368503,0.95,0.628987660780145,0.95,0.030653220983457,0.0007938073235068,-0.0004008695742964,0.601556954872741,1,1,1,3,0.04326022642599,0.0009362773267779,-0.0002735274885682,0.601793994315301,0.0286839500438079,0.0008594903004649,-0.0003905417049109,0.601398534046316,12001,22251,5000,22251,0.0267180461023479,-0.0134752208973108,-0.034138197314684,0.950000000000028,0.0420052518165173,-0.0063901289293432,0.847390164934795,0.949999999999972,0.0248633583037716,-0.0130091176006175,-0.111600413531078,0.950000000000022,0.0267180461023479,-0.0134752208973108,-0.034138197314684,0.950000000000028,1.01211035530146,1.06754933235927,0.947571910336025,-0.0121103553014578,0.108747753145596,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.985176589037409,1.0109446610623,0.0522400229268016,1.05564302814914,0.986584451295725,0.0,1.01096485435124,1.07049299187105,0.0148590463203208,0.932473182492265,0.0,0.6602,LVRT,0.100656498077046,1,0,0,0,0.100656498077046,1,0.0,0.0,0.0,1,1,0.125,1,0.0329752892057065,1,0.873181317395749,1.21037107921063,1,1,0.721989438492775,0.877331836684419,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.941652461362253,0.0581046288549774,0.825100446705472,1.00006175417233,0.999816466084171,0.174961307466862,1,0.0009434162722333,0.999948786365145,0.999619437210279,1.00043160955574,0.0008121723454561,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.876052794237433,0.0428610794599979,0.784917012990598,0.923548744246805,0.923888154050602,0.138971141060004,0.92794464527539,0.0014150779773513,0.928858413588001,0.926803204248923,0.929000450150914,0.002197245901991,1.00117239904649,-0.157752281947688,0.0363380168761484,0.227238925617417,0.0,1,1.5,0.1,1.370185862784,1.25983013121896,0.944833114686178,1.25983013121896,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.914124637217,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0825_d240ms,0.825,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,240,0.825,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_240ms,conventional_dq,0,,0.825,0.825,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,204.020088160245,,,,,206.879732040007,210.205629387621,198.562620786549,198.562620786549,209.836654827762,0.0,0.0,0.0,1,206.111143489672,207.585180817553,850.474211695922,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0048754963531028,0.0538940019327179,0.0,0.0,1,1,0,0,0.0606267290196447,0.0295739264972061,0.0,0.0,0.0019388851930573,0.0553228130251482,0.0,0.0,12001,22251,5000,22251,0.0023723988982054,-0.0526466134159918,0.950000000000028,0.950000000000028,0.0625577338986389,-0.0334554374520854,0.949999999999972,0.949999999999972,-0.0001206051548447,-0.054633853983873,0.950000000000022,0.950000000000022,0.0023723988982054,-0.0526466134159918,0.950000000000028,0.950000000000028,0.999163530805421,1.01963520924586,1.0630927646199,0.0008364691945784,0.22079089275015,0.759586578789694,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.985602228893612,0.971508416286311,0.0559448380511953,1.06322874893352,0.664194650445796,0.333388884259645,0.99955985499012,1.02286629877203,0.0231796180835578,1.06326573459021,0.15,0.8238,LVRT,0.134239713944681,1,0,0,0,0.134239713944681,1,0.0,0.0,0.0,1,1,0.125,1,0.0058499258245092,1,0.999657769880689,1.22174042391143,1,1,0.712929142485468,0.85579811645528,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.941717070403771,0.0591512109396551,0.824643503765406,1.00054129334155,0.999890577458159,0.175897789576144,1,0.0034598191154624,0.999039190864622,1.00172477613043,0.999233790462978,0.0026855852658038,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.854849915571107,0.0427150440229374,0.764508780897234,0.904630464718409,0.901070420970544,0.140121683821176,0.901001746509207,0.0024770455515143,0.90199620772146,0.898965613491764,0.904236248483271,0.0052706349915072,1.13139675261974,-0.135116154920384,0.0752090445443829,0.297963053597825,0.0,1,1.5,0.1,1.53996192050702,1.26020606221127,1.16015029888016,1.26020606221127,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.538558103863,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0825_d240ms,0.825,240,,,0,strong_dq,240,0.825,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_240ms,conventional_dq,0,,0.85,0.85,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,204.154022422544,,,,,206.731258808073,209.675369795157,199.105396910655,199.105396910655,209.675369795157,0.0,0.0,0.0,1,206.006943750575,207.672792910102,850.943435537799,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0072535535217782,0.0610801958043821,0.0,0.0,1,1,0,0,0.056267939388668,0.0425577943005465,0.0,0.0,0.0045516965239851,0.0631197246395153,0.0,0.0,12001,22251,5000,22251,0.0052961105713259,-0.0603657871975137,0.950000000000028,0.950000000000028,0.0550657888217879,-0.0453425583970198,0.949999999999972,0.949999999999972,0.003246418049247,-0.0627040510458181,0.950000000000022,0.950000000000022,0.0052961105713259,-0.0603657871975137,0.950000000000028,0.950000000000028,0.998443006989818,1.01587583213491,1.06367929442225,0.0015569930101828,0.267076093469143,0.727980826842421,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.986301021235263,0.974069231303463,0.0483156799310692,1.06367153692376,0.664194650445796,0.333388884259645,0.998743082340549,1.01841698595752,0.0223064608115802,1.06380669672453,0.2124,0.781,LVRT,0.111861820824421,1,0,0,0,0.111861820824421,1,0.0,0.0,0.0,1,1,0.125,1,0.0047973731856266,1,0.999657769880689,1.22174042391143,1,1,0.725240815808114,0.858004281932649,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.950012015095906,0.0502284247949802,0.84989786572091,1.0001138052656,1.00000633899492,0.15021593954469,1,0.0030679017775978,0.99896207564675,1.00149615787575,0.999540002791113,0.0025340822289948,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.857264938748527,0.0360088103853978,0.780412599193152,0.900448203789678,0.895866446894438,0.120035604596525,0.897076664882587,0.0016476573038408,0.895919816027767,0.89806155977619,0.899327568476862,0.0034077524490959,1.14469425669912,-0.125895369539397,0.0694181565573003,0.256148102639116,0.0006009615384615,1,1.5,0.1,1.53996192050702,1.28504528473703,1.17217162646147,1.28504528473703,1.55159884767213,1,104.84,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.868867859441,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0850_d240ms,0.85,240,,,0,strong_dq,240,0.85,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_080ms,conventional_dq,0,,0.75,0.75,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,202.982636273626,,,,,206.360218900741,210.553542256102,195.961900800719,195.961900800719,210.553542256102,0.0,0.0,0.0,1,205.5877852637,207.489351106221,851.522191743459,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0111187683873979,0.0804664976729944,0.0,0.0,1,1,0,0,0.0845937414287186,-0.0391225848528867,0.0,0.0,0.0113054834409691,0.0792608335970386,0.0,0.0,4001,14251,5001,14251,0.0100762620102802,-0.0804683508779441,0.950000000000019,0.950000000000019,0.102497527099616,0.0245166876805982,0.950000000000017,0.950000000000017,0.0101808520621543,-0.0792959838457127,0.950000000000022,0.950000000000022,0.0100762620102802,-0.0804683508779441,0.950000000000019,0.950000000000019,0.997017183781778,1.01181791481414,1.06440273967932,0.0029828162182217,0.483863423760524,0.510523854069224,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.980120741175193,0.95991052443935,0.0754485525671854,1.06483803686428,0.690077480629843,0.309922519370157,0.996703706774865,1.01144439661756,0.0258877280435518,1.06459621038637,0.41371725654869,0.581483703259348,LVRT,0.196675849278836,1,0,0,0,0.196675849278836,1,0.0,0.0,0.0,1,1,0.125,1,0.0090401560318675,1,0.999657769880689,1.22174042391143,1,1,0.660554672528685,0.8435800519156,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.916619295974213,0.0828215775448301,0.75021316940394,1.00044716008638,0.999268205912166,0.250233990682438,1,0.0029369314990931,1.0014482091203,0.999069919883615,0.999480254749183,0.0023782892366852,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.842268654048289,0.0619340184812468,0.712766547519996,0.913428241136123,0.907947012617715,0.200661693616127,0.891115791589245,0.0026294072003866,0.889671754460213,0.894490415334882,0.891427383083406,0.0048186608746683,1.11839173849245,-0.15980704841147,0.099112650617719,0.289404025903272,0.0,1,1.5,0.1,1.53996192050702,1.28521453438678,1.20408436485296,1.28521453438678,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.507590001258,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0750_d080ms,0.75,80,,,0,strong_dq,80,0.75,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_300ms,sac_actor_always_raw,0,,0.7,0.7,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,200.782218619856,,,,,207.746111214618,214.008957227235,187.407838915528,187.407838915528,207.112586887048,0.0,0.0,0.0,1,204.827867590192,212.307233634939,741.419669785437,659.217887279624,968.296863368503,0.95,0.628987660780145,0.95,0.0329690278750487,0.0007231409096931,-0.0005685919972196,0.601637383959293,1,1,1,3,0.0461514009593166,0.0008549601445724,-0.0005865003886643,0.601603703517107,0.0287274185919247,0.0007776298932819,-0.0005075441928401,0.601387486909195,15001,25251,5001,25251,0.030658937111748,-0.0082275068327924,0.0083132016745569,0.95000000000003,0.0460489570601105,-0.0023420440882944,0.683749153003155,0.949999999999941,0.0260684343319127,-0.0093620952043265,-0.168868908823325,0.950000000000022,0.030658937111748,-0.0082275068327924,0.0083132016745569,0.95000000000003,1.0004232555085,1.05039376677581,0.926774587231796,-0.0004232555085028,0.23772439281943,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.967279236354073,0.977471852145682,0.0834786457979421,1.0264887079465,0.992400506632891,0.0,1.00683927704838,1.06657385673978,0.014630403472008,0.907035711545612,0.0,0.69506098780244,LVRT,0.205351878818977,1,0,0,0,0.205351878818977,1,0.0,0.0,0.0,1,1,0.125,1,0.0338596967499296,1,0.824022359099529,1.21037107921063,1,1,0.668974710556851,0.848922549764425,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.899953434565631,0.0995810675433334,0.700162960808909,0.999798110174298,0.999969040712939,0.29980607990403,1,0.0013381572169892,1.00066842356663,0.999686437662516,0.999644803132748,0.0010236204338792,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.846519252414197,0.0716515133646533,0.690884428329961,0.927660304084316,0.925972009517869,0.236775875754354,0.924318030723902,0.0005788517516819,0.924488209926642,0.925196056980939,0.924187036965981,0.0010090200149582,0.944265721292567,-0.171796040125454,0.0760221548322977,0.318681452187126,0.0,1,1.5,0.1,1.370185862784,1.28145436608448,0.943201008736237,1.28145436608448,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.281;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,114.140036606437,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0700_d300ms,0.7,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,300,0.7,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_300ms,conventional_dq,0,,0.7,0.7,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,203.011250734289,,,,,209.191267005665,211.970831310224,193.691238633302,193.691238633302,211.970831310224,0.0,0.0,0.0,1,206.329134556042,210.986978435142,844.984793435963,761.174129496767,977.392339129142,0.95,0.55264206446224,0.95,-0.0039422868539246,0.0074253762135461,0.0,0.0,1,1,0,0,0.0875140984797492,-0.0008760812603369,0.0,0.0,-0.0267649039761642,0.011692789281246,0.0,0.0,15001,25251,5001,25251,-0.0026105456589812,0.0033762141379452,0.945598513016747,0.95000000000003,0.0935476465274087,-0.004171974418692,0.943668627311359,0.949999999999941,-0.0282997443985469,0.0034052587863433,0.948968189953799,0.950000000000022,-0.0026105456589812,0.0033762141379452,0.945598513016747,0.95000000000003,1.00515811740166,1.03484857863867,1.05623099179495,-0.0051581174016599,0.338833157338965,0.629751847940866,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.980791593208373,0.949361453187898,0.0853634851261198,1.04632681512317,0.732884474368375,0.267048863409106,1.01034891918646,1.0538680536384,0.0181701163099356,1.06080397923212,0.183163367326535,0.769246150769846,LVRT,0.235706466827544,1,0,0,0,0.235706466827544,1,0.0,0.0,0.0,1,1,0.125,1,0.0192607653871613,1,0.951467661870959,1.22174042391143,1,1,0.620704703671475,0.836735463191375,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.900047397908303,0.100426635749369,0.699834087925357,1.00006780465544,1.00016916789784,0.300335079972483,1,0.0018758034137659,0.999276631628729,0.999844257770411,1.00087845100406,0.0016018193753272,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.835167933106614,0.069514387212323,0.683293651725675,0.918814244148498,0.910635207017138,0.235520592422823,0.928692584326388,0.0018172046303055,0.92828044920813,0.928264405841293,0.930813534061187,0.0025491282198939,1.0526879627011,-0.181483362554764,0.102495038226112,0.365876878922531,0.0042234593971971,1,1.5,0.1,1.53996192050702,1.36370918276211,1.08949441780972,1.36370918276211,1.55159884767213,1,164.74,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.364;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.871078411176,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0700_d300ms,0.7,300,,,0,strong_dq,300,0.7,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_120ms,conventional_dq,0,,0.575,0.575,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,200.04479357743,,,,,206.806317409453,213.919911042486,190.024471604184,190.024471604184,213.919911042486,0.0,0.0,0.0,1,205.958272587797,207.796281747234,850.884379790573,706.318949142569,977.392339129142,0.95,0.55264206446224,0.95,0.0057338302851301,0.0824624907464041,0.0,0.0,1,1,0,0,0.122907004915664,-0.0151732833442933,0.0,0.0,0.0058242267518628,0.0820861474925856,0.0,0.0,6001,16251,5001,16251,0.0006408599198787,-0.0809589589004227,0.950000000000022,0.950000000000022,0.132699168464417,0.002363877471288,0.949962715799831,0.950000000000026,6.34424859704458e-05,-0.0803656173636018,0.950000000000022,0.950000000000022,0.0006408599198787,-0.0809589589004227,0.950000000000022,0.950000000000022,0.999094904278623,1.01716153629582,1.06360547473822,0.0009050957213754,0.918785890073831,0.081214109926169,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.967539290649527,0.904517466342403,0.119130321926299,1.04692220298544,0.48741876353941,0.51258123646059,0.999089824182823,1.01701978514013,0.0243959865439058,1.06371915007156,0.970805838832234,0.0291941611677664,LVRT,0.342992616445335,1,0,0,0,0.342992616445335,1,0.0,0.0,0.0,1,1,0.125,1,0.0078232832804143,1,0.882898686428211,1.22174042391143,1,1,0.569978778684161,0.795991032900753,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.85834781254482,0.141754962734568,0.574970620308546,0.999820075910708,1.00023097503844,0.425260354729889,1,0.003682404420291,0.998866780747312,1.00182179692358,0.999308881942066,0.0029550161762718,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.793015273694521,0.10100892682159,0.575895940394929,0.915128740976483,0.898128656904786,0.339232800581555,0.896072229827877,0.002348315737594,0.894736124098728,0.896899628173945,0.898808256089514,0.0040721319907857,1.08391413224404,-0.199281549957488,0.157326671320688,0.434870523445533,0.0,1,1.5,0.1,1.53996192050702,1.40889592157769,1.18820963276119,1.40889592157769,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.409;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,118.824598740445,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0575_d120ms,0.575,120,,,0,strong_dq,120,0.575,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_080ms,sac_actor_always_raw,0,,0.575,0.575,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,193.164094760092,,,,,210.323768315723,211.95864805988,183.246961212469,183.246961212469,201.742046788874,0.0,0.0,0.0,1,208.478800173696,211.95864805988,848.130389681931,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.02927353886938,0.0012368506038707,0.0002501272107109,0.602298291139209,1,1,1,3,0.0519447261452316,0.0010388341026412,-3.31491893231277e-05,0.602313853295023,0.0304947673698593,0.0012452152568651,0.00016030380728,0.60218268776332,4001,14251,5001,14251,0.0242534905798737,-0.0164385273225148,0.936630818337181,0.950000000000019,0.0515713994503185,-0.0062122058007507,0.948827201165975,0.950000000000017,0.0252047660900442,-0.0172093282435471,0.940433906917286,0.950000000000022,0.0242534905798737,-0.0164385273225148,0.936630818337181,0.950000000000019,1.01682129419786,1.07457698066942,1.06016298710241,-0.01682129419786,0.0243217960710945,0.947614593077643,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.932863298798962,0.921863295798439,0.116646774081915,1.06364236725701,0.973256685828543,0.0,1.01500438724367,1.07272888043922,0.0169253828757952,1.06047198704505,0.0207958408318336,0.955208958208358,LVRT,0.310251020350094,1,0,0,0,0.310251020350094,1,0.0,0.0,0.0,1,1,0.125,1,0.0239548215453156,1,0.99968481335254,1.21037107921063,1,1,0.623503786468509,0.799492174319806,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.858337679157736,0.141694060615469,0.574991190441541,0.999726837762396,1.00028840419418,0.425297213752635,1,0.0003799848909746,0.999875037533271,1.00018640589941,0.99993852949662,0.0003113683661385,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.795706354820242,0.103123297703615,0.576985590298462,0.908800967937889,0.907674142774147,0.331815377639427,0.930564668633492,0.0010714907378479,0.930920039239336,0.930046294451035,0.931796270158734,0.0017499757076981,1.01127857891048,-0.218000119671116,0.131857828415341,0.385863719929534,0.0,1,1.5,0.1,1.37647126246026,1.29843683448431,1.0993407738986,1.29843683448431,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.376;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,118.866483508308,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0575_d080ms,0.575,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,80,0.575,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_080ms,conventional_dq,0,,0.575,0.575,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,201.639287464492,,,,,206.467236302906,213.919911042486,190.881319247755,190.881319247755,213.919911042486,0.0,0.0,0.0,1,205.640440928797,207.790227403057,851.450719189577,706.318949142569,977.392339129142,0.95,0.55264206446224,0.95,0.0111501045228977,0.0752046158753374,0.0,0.0,1,1,0,0,0.133420531473511,-0.0519969197948839,0.0,0.0,0.0111814165440615,0.0741686361898543,0.0,0.0,4001,14251,5001,14251,0.0087118852514509,-0.0747296562175195,0.950000000000019,0.950000000000019,0.14868412938872,0.0337965531279143,0.949944078359084,0.950000000000017,0.009638767135585,-0.0740179220152971,0.950000000000022,0.950000000000022,0.0087118852514509,-0.0747296562175195,0.950000000000019,0.950000000000019,0.997672285787807,1.01202445102207,1.06431339898697,0.002327714212193,0.771281571562208,0.222404115996258,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.972449163122579,0.909078151743858,0.120822198073754,1.04103971632149,0.731067233191702,0.268932766808298,0.997241185402306,1.01178552588242,0.0258247338826664,1.06449585073833,0.609478104379124,0.385122975404919,LVRT,0.347131977042294,1,0,0,0,0.347131977042294,1,0.0,0.0,0.0,1,1,0.125,1,0.0100513350728308,1,0.882898686428211,1.22174042391143,1,1,0.569978778684161,0.798002513678481,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.858178963275345,0.140732524088121,0.575313205902912,0.999435377535042,1.00001960860307,0.424706402700157,1,0.0029219353664308,1.00124463129201,1.00003876676238,0.99871500102947,0.002529630262542,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.795167732948562,0.101814378261195,0.578394491918958,0.919072198412394,0.899619949906183,0.340677706493436,0.891399760631888,0.0026296497271992,0.889791167132475,0.894976027446966,0.891764495017044,0.0051848603144909,1.07034062403417,-0.199419999823289,0.15449481800252,0.373606590240877,0.0,1,1.5,0.1,1.53996192050702,1.40889592157769,1.20618155251933,1.40889592157769,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.409;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.122958856156,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0575_d080ms,0.575,80,,,0,strong_dq,80,0.575,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_300ms,sac_actor_always_raw,0,,0.5,0.5,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,193.802102745782,,,,,207.684177282003,212.871807752712,180.491176762266,180.491176762266,201.843338229661,0.0,0.0,0.0,1,202.219891465091,212.871807752712,748.498264116433,609.104528423428,968.296863368503,0.95,0.628987660780145,0.95,0.0333841399012962,0.0006935805328461,-0.0006195279758473,0.601734083858071,1,1,1,3,0.0518380133669568,0.0009094157721701,-0.000756835709972,0.60482438922752,0.0280732157741008,0.0007119510294658,-0.0005253458343923,0.60091828247382,15001,25251,5001,25251,0.0310833493439899,-0.0082034099578537,0.0672774010488713,0.95000000000003,0.0517246712054365,-0.0026134917343191,0.649902697385209,0.949999999999941,0.0253874129670759,-0.0094094306673823,-0.143270331291489,0.950000000000022,0.0310833493439899,-0.0082034099578537,0.0672774010488713,0.95000000000003,0.992859400829706,1.03845314610858,0.93562283014554,0.007140599170293,0.224524815205913,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.934657684100003,0.918648114319361,0.135033062162768,1.02035535199018,0.994533697753483,0.0,1.00626106518181,1.06578801657849,0.0148227741721984,0.909480591471016,0.0,0.675064987002599,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0.0,0.0,0.0,1,1,0.125,1,0.0283662210275957,1,0.761380660529285,1.21037107921063,1,1,0.594108432491062,0.800134429896363,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.833082549298248,0.165416390606808,0.500376079825825,0.999041110090554,1.00020596643971,0.499829886613884,1,0.000602274928342,1.00029142476477,0.999919822076639,0.999788685153164,0.000502739611605,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.795029545256343,0.116990489260559,0.538614782200381,0.927988465329172,0.92521331732634,0.389373683128791,0.923407310182135,0.0012832818173982,0.922690270298105,0.924727139279737,0.924133772826316,0.0020368689816323,0.910892863336179,-0.217930715452508,0.142895187594966,0.428468592862552,0.0,1,1.5,0.1,1.39262650456855,1.31390921201246,0.988885684027406,1.31390921201246,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,124.004705779403,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0500_d300ms,0.5,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,300,0.5,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_300ms,conventional_dq,0,,0.5,0.5,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,197.464074955421,,,,,202.72945028196,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0.0,0.0,0.0,1,195.050606787491,204.443035196302,775.669589979634,466.484241531984,977.392339129142,0.95,0.55264206446224,0.95,0.0005090977620919,-0.117086218503704,0.0,0.0,1,1,0,0,0.134890900944487,-0.0540705246793401,0.0,0.0,-0.0359434565040706,-0.109982571696591,0.0,0.0,15001,25251,5001,25251,0.0050252523394035,0.116371066976002,0.123985606465317,0.900370062472113,0.144771315394968,0.0471435878252534,0.783598435818533,0.949999999999941,-0.0359075374722353,0.10999625034343,-0.0929928985544187,0.916305978892063,0.0050252523394035,0.116371066976002,0.123985606465317,0.900370062472113,0.975431332866505,1.04500366131815,0.969586987474542,0.0245686671334951,0.219904963041183,0.779831045406547,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.954840855317688,0.895094969078944,0.135515864078016,1.00680919736707,0.733217785480968,0.266782214519032,0.979508262717957,1.07756547356726,0.0277168854403093,0.972663556959499,0.0045990801839632,0.99500099980004,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0.0,0.0,0.0,1,1,0.125,1,0.057726537258499,1,0.58310530191498,1.22174042391143,0,1,0.512245815984038,0.790364479896717,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.832827241711513,0.164138999449707,0.500758596321127,0.998732561387589,0.999748260146605,0.498989663825477,1,0.00175399222589,0.999951724014238,1.00078218089383,0.999265518291477,0.0015166626023574,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.786585663584527,0.115863480808473,0.534925357183609,0.925544168091362,0.91136871779892,0.390618810907753,0.94705050628265,0.0017578867460965,0.947193136520539,0.950153531599642,0.948619889080881,0.0029603950791024,1.00636948650872,-0.234844731620715,0.155990300985559,0.542791620465157,0.0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.01811556482281,1.40199020870186,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,142.824535617932,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0500_d300ms,0.5,300,,,0,strong_dq,300,0.5,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_240ms,sac_actor_always_raw,0,,0.5,0.5,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,193.710592223886,,,,,209.284489289113,212.949903577096,180.491176762266,180.491176762266,201.843338229661,0.0,0.0,0.0,1,205.212460513908,212.949903577096,769.743354008195,659.2342743877,968.296863368503,0.95,0.628987660780145,0.95,0.0314256556704816,0.0007421228525369,-0.0004049130878955,0.601135990308242,1,1,1,3,0.0521034303533606,0.0009466691166161,-0.0006540422392409,0.604753144415365,0.0284890564261504,0.000767296516938,-0.0003636632715498,0.600757043676515,12001,22251,5000,22251,0.0281179529862825,-0.0114090449656596,0.135791906017903,0.950000000000028,0.0519616137962119,-0.0030886235406802,0.718083970182964,0.949999999999972,0.0248843243729854,-0.0123100737984119,-0.0273064343601315,0.950000000000022,0.0281179529862825,-0.0114090449656596,0.135791906017903,0.950000000000028,1.00600110079966,1.05864981506226,0.962179192510244,-0.0060011007996617,0.119982025164769,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.933878386061527,0.916989792686066,0.135717974749947,1.02930290386571,0.993167236063661,0.0,1.01262981810583,1.07175656607653,0.0152972800445541,0.948379839063735,0.0,0.6752,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0.0,0.0,0.0,1,1,0.125,1,0.0287434955415262,1,0.824042842984625,1.21037107921063,1,1,0.594108432491062,0.798491670878219,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.833184266203981,0.165926492684091,0.500223614923656,0.999081893954048,1.00047024416723,0.500246629243571,1,0.0010317739440459,1.00028741176057,1.00022723629987,0.999485152284541,0.0008022594760334,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.793312881996953,0.117859948456945,0.53658683456315,0.926554365163901,0.923856186901472,0.389967530600751,0.928866624893904,0.0007421791467781,0.928581776514502,0.929827553444457,0.929349409513105,0.001245776929955,0.921614945474134,-0.222221807102037,0.143236054082783,0.428468592862552,0.0,1,1.5,0.1,1.39262650456855,1.31390921201246,0.995032063700678,1.31390921201246,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.253523127547,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0500_d240ms,0.5,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,240,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_240ms,conventional_dq,0,,0.5,0.5,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,196.953307167249,,,,,203.236063929006,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0.0,0.0,0.0,1,200.899841908796,204.321594533739,808.710375431766,526.870762741149,977.392339129142,0.95,0.55264206446224,0.95,-0.0270403120143117,-0.116389764243383,0.0,0.0,1,1,0,0,0.130783009152816,-0.0331133007406079,0.0,0.0,-0.0426062101836096,-0.124429853932823,0.0,0.0,12001,22251,5000,22251,-0.0245631144073382,0.115858161498304,0.161828151622715,0.950000000000028,0.140787598357217,0.0249266182385876,0.843512660233528,0.949999999999972,-0.0428195660323883,0.124355242488232,0.0348699778076143,0.950000000000022,-0.0245631144073382,0.115858161498304,0.161828151622715,0.950000000000028,0.9807906370281,1.06718566205775,1.01088796928971,0.0192093629719004,0.123427201917316,0.876273217495506,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.953032030230069,0.889241611549677,0.135659828448743,1.01680292833123,0.666527789350887,0.333472210649113,0.981828259274168,1.08569109653174,0.0294155303467735,1.02396572297264,0.0096,0.99,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0.0,0.0,0.0,1,1,0.125,1,0.0294693627594408,1,0.658588453426436,1.22174042391143,0,1,0.512245815984038,0.784809231263374,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.832892482559746,0.164463106928788,0.500660848002188,0.999084958493681,0.999591970167127,0.498931122164939,1,0.0015129064469567,0.999342013783,1.00065220013627,1.00000535691094,0.0013101863532702,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.780946436820657,0.116110631677411,0.529728314771941,0.91957686630088,0.905825858211666,0.389848551528938,0.955371440688157,0.001196481676032,0.955832476066433,0.957523585301627,0.956933390667549,0.0016911092351945,1.02551345425658,-0.224456126580744,0.162269698426921,0.542791620465157,0.0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.0342065161722,1.40199020870186,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,136.78671432524,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0500_d240ms,0.5,240,,,0,strong_dq,240,0.5,0
