model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model,source_priority,controller_label,duration_ms,depth_pu,pass_int
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_200ms,sac_actor_always_raw,0,,0.5,0.5,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,193.629108534854,,,,,210.012337337229,212.814149201961,180.491176762266,180.491176762266,201.843338229661,0.0,0.0,0.0,1,205.651157294013,212.814149201961,781.836172269368,665.647991316168,968.296863368503,0.95,0.628987660780145,0.95,0.0293817079833874,0.0007794295944737,-0.0002334095232091,0.600710062996093,1,1,1,3,0.0523732273619417,0.0009784247899598,-0.000552828031726,0.604726572904937,0.0284159834205354,0.0007932155233798,-0.0002520112150297,0.60065256370508,10001,20251,5001,20251,0.0255423079533989,-0.0131084530954077,0.144217880261681,0.950000000000026,0.0522027982111058,-0.0035684527064511,0.768959099906864,0.950000000000003,0.0245497641432911,-0.0131537111895948,0.0425967153570772,0.950000000000022,0.0255423079533989,-0.0131084530954077,0.144217880261681,0.950000000000026,1.01452337315442,1.07317552012253,0.97729521533671,-0.0145233731544224,0.033080974325214,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.933182751290209,0.915405449499298,0.136352049449298,1.0364134117923,0.991800819918008,0.0,1.01540304252294,1.07425067196378,0.0158328201371561,0.97029608156539,0.0,0.675064987002599,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0.0,0.0,0.0,1,1,0.125,1,0.028087677304157,1,0.832059989145211,1.21037107921063,1,1,0.594108432491062,0.796911111541364,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.833213933535023,0.166075901204016,0.500179145245908,0.999057340011036,1.00058369065979,0.500404545413882,1,0.0008917182652888,1.00034492205948,0.99958281318071,1.00007211565144,0.0007621088787725,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.791678369131124,0.118683069175358,0.53461134499278,0.925301703384339,0.922421300555517,0.39069035839156,0.931039885586248,0.0004418530294514,0.931097277212593,0.931705387026643,0.931554562448809,0.0006081098140494,0.930917328709,-0.225687783943401,0.143473447236492,0.428468592862552,0.0,1,1.5,0.1,1.39262650456855,1.31390921201246,1.00067885578174,1.31390921201246,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.415389474977,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0500_d200ms,0.5,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,200,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_200ms,conventional_dq,0,,0.5,0.5,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,196.399103084593,,,,,203.506082514536,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0.0,0.0,0.0,1,201.171231480819,204.677203379011,811.103576924455,548.907231882469,977.392339129142,0.95,0.55264206446224,0.95,-0.044237890903464,-0.107586885502852,0.0,0.0,1,1,0,0,0.128310562923092,-0.0197231890568346,0.0,0.0,-0.0454558366115542,-0.111813524592314,0.0,0.0,10001,20251,5001,20251,-0.0430484845396155,0.107798413363149,0.125193269048335,0.950000000000026,0.138358678367713,0.0105830018746672,0.902388660277945,0.950000000000003,-0.0458536233062911,0.111655240063648,0.0408693075545814,0.950000000000022,-0.0430484845396155,0.107798413363149,0.125193269048335,0.950000000000026,0.982982650299591,1.07883688961055,1.01387947115557,0.0170173497004092,0.0284726793943384,0.971362738643845,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.950928293538605,0.884220398223752,0.135971107427832,1.02675559036022,0.5998400159984,0.4001599840016,0.983278302584482,1.08191287863848,0.0275170336498172,1.01966410552372,0.0047990401919616,0.99500099980004,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0.0,0.0,0.0,1,1,0.125,1,0.0281583020250269,1,0.686134039853086,1.22174042391143,0,1,0.512245815984038,0.780257086937421,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.833017698612752,0.165088666002425,0.500473230275242,0.999399663549682,0.999653187664722,0.499179957389479,1,0.000862648932261,0.999569608509103,1.0002408644873,1.00018938744353,0.0006712559781945,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.776330546255983,0.116670322066296,0.525002515224986,0.914947382012223,0.901115564716504,0.389944866787237,0.952050695335498,0.0013301688272311,0.952139672768599,0.954061587915415,0.953665742693876,0.0019219151468162,1.04760431845554,-0.217767843036592,0.168030679393187,0.542791620465157,0.0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.01990476124664,1.40199020870186,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,134.639904510533,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0500_d200ms,0.5,200,,,0,strong_dq,200,0.5,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_160ms,sac_actor_always_raw,0,,0.5,0.5,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,193.430343439052,,,,,210.346478596838,212.883534940275,180.491176762266,180.491176762266,201.843338229661,0.0,0.0,0.0,1,206.252409935699,212.883534940275,781.55133103147,674.607447850082,968.296863368503,0.95,0.628987660780145,0.95,0.0284149272385507,0.0008152959285903,-0.0001805237666043,0.600460227392548,1,1,1,3,0.052804789943567,0.001015477445679,-0.0004096157561592,0.604680249051539,0.0283217731432402,0.0008095298505866,-0.0001783896413594,0.600524194868596,8000,18251,5000,18251,0.0243711437806996,-0.0137028955153402,0.0884730676901385,0.950000000000024,0.0525918095516154,-0.0042529820489224,0.835683298541883,0.950000000000031,0.0241324518798395,-0.0141755050895493,0.0711120207744046,0.950000000000022,0.0243711437806996,-0.0137028955153402,0.0884730676901385,0.950000000000024,1.01590158918876,1.0746889543737,0.976939163789337,-0.015901589188759,0.0,0.657596785975164,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.931851267193353,0.912969096697616,0.137092505355015,1.04566453884861,0.98975,0.0,1.01671592559962,1.07549802326845,0.0158470166057447,0.978710888836326,0.0,0.6752,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0.0,0.0,0.0,1,1,0.125,1,0.0284228741076105,1,0.843259309812602,1.21037107921063,1,1,0.594108432491062,0.794441579476058,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.833313772767115,0.16657517178181,0.500029418788414,0.999201483128358,1.00073908562551,0.500709666837092,1,0.0016079507518761,1.00073965396659,0.999902359888365,0.999357501432045,0.0013821525345489,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.789166114848672,0.119703062995713,0.53164318878751,0.923280860837991,0.920081207086621,0.391637672050481,0.932189598486116,0.0003912351736883,0.932340885616598,0.932461758913786,0.932991208564527,0.0006503229479296,0.944985330826699,-0.230481989715811,0.144068376970754,0.428468592862552,0.0,1,1.5,0.1,1.39262650456855,1.31390921201246,1.00764573902589,1.31390921201246,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.521970746059,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0500_d160ms,0.5,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,160,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_160ms,conventional_dq,0,,0.5,0.5,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,195.529912820445,,,,,202.684998492681,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0.0,0.0,0.0,1,201.61484579549,206.059077355142,850.74765694207,677.136262037606,977.392339129142,0.95,0.55264206446224,0.95,-0.0321974926835716,0.0384471586978526,0.0,0.0,1,1,0,0,0.123083303499409,-2.92672346998981e-05,0.0,0.0,-0.0317107772460694,0.0375953997787786,0.0,0.0,8000,18251,5000,18251,-0.0322579078918654,-0.0384184638874219,0.950000000000024,0.950000000000024,0.132164682462407,-0.0098733653732918,0.947886274559325,0.950000000000031,-0.0317099133687747,-0.0376116261824921,0.950000000000022,0.950000000000022,-0.0322579078918654,-0.0384184638874219,0.950000000000024,0.950000000000024,0.97914833064186,1.03464408284205,1.06343457117759,0.0208516693581394,0.0914901387874361,0.887326515704894,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.948008994486257,0.878763228436707,0.136035690142537,1.03740233275406,0.49975,0.50025,0.979145791888408,1.03462458745394,0.0216595398142392,1.06354968035032,0.1002,0.8766,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0.0,0.0,0.0,1,1,0.125,1,0.0260152377029448,1,0.846420327547008,1.22174042391143,1,1,0.512245815984038,0.774931070803818,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.832994948425288,0.164974827241395,0.500507321040568,0.999403388011736,0.999581189483795,0.499073868443227,1,0.0016301902510187,0.999872980226523,0.999366034456333,1.00076048712365,0.0013944526673131,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.770893857000319,0.117065435948555,0.51963887588268,0.909817073192922,0.895043124931649,0.390178197310242,0.911469080299614,0.0018609405704217,0.913617297537657,0.911496514427212,0.911389727121421,0.0022275704162362,1.06943631750759,-0.205522615980999,0.176552282828638,0.479994660529166,0.0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.12766788140263,1.40199020870186,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,122.356804158542,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0500_d160ms,0.5,160,,,0,strong_dq,160,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_120ms,sac_actor_always_raw,0,,0.5,0.5,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,192.836841784397,,,,,211.204140953408,212.996798793195,180.491176762266,180.491176762266,201.675535930914,0.0,0.0,0.0,1,207.167419831947,212.996798793195,800.842454528269,688.161722835132,968.296863368503,0.95,0.628987660780145,0.95,0.0285911248053655,0.0009217809401134,-5.49339967765365e-05,0.602403843671946,1,1,1,3,0.0535457470826946,0.0010445400240622,-0.0001877419615168,0.604602895366702,0.0287299278986515,0.0009148952045834,-1.05673893838216e-05,0.602204353462752,6001,16251,5001,16251,0.0239530548285709,-0.0155182981304532,0.169137724850289,0.950000000000022,0.0532651218012127,-0.0052244993526284,0.91252388000837,0.950000000000026,0.0239866670650095,-0.015839288516121,0.253491261514582,0.950000000000022,0.0239530548285709,-0.0155182981304532,0.169137724850289,0.950000000000022,1.01926540188326,1.07761182523269,1.00105306816034,-0.019265401883255,0.0166119770303527,0.979491386382281,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.928845454941879,0.908694575327597,0.13727823476675,1.05456226735206,0.986335610731545,0.0,1.01987134120303,1.07828109570422,0.0164611582787614,1.0119849221083,0.0161967606478704,0.98000399920016,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0.0,0.0,0.0,1,1,0.125,1,0.0289700424792021,1,0.860202153543915,1.21037107921063,1,1,0.594108432491062,0.790133115639619,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.833379820403598,0.166903161016016,0.499930315347506,0.999452206793636,1.00068676693634,0.500756451588834,1,0.0013684154697929,1.0005650582343,0.999383282142514,1.00005130849104,0.0011817760917873,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.78489023809539,0.120626979461676,0.527473426734396,0.918889793634972,0.915957977599399,0.391416366900576,0.934729620168489,0.00029562875345,0.935094493656558,0.935076311614942,0.935411528404045,0.0003352167891027,0.966458304205405,-0.235857476169775,0.14608711838133,0.428468592862552,0.0,1,1.5,0.1,1.39262650456855,1.31390921201246,1.02910112351934,1.31390921201246,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.812203548304,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0500_d120ms,0.5,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,120,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_120ms,sac_actor_always_raw,0,,0.575,0.575,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,194.958822721108,,,,,211.58039129686,213.03842807411,183.246961212469,183.246961212469,203.144396279832,0.0,0.0,0.0,1,208.760175145923,213.03842807411,813.253211447637,711.656256940217,968.296863368503,0.95,0.628987660780145,0.95,0.0283233572967383,0.0008954364822733,0.0001497078145758,0.60216965275824,1,1,1,3,0.0507930579619786,0.0010152918515485,-0.0002408861991003,0.602289024259777,0.0285422914730052,0.0008999558545909,0.0001771423425054,0.601998452097876,6001,16251,5001,16251,0.0236625017727761,-0.0155915766515108,0.242962533944747,0.950000000000022,0.0505238067882261,-0.0049898350833653,0.938474605270481,0.950000000000026,0.0238347159793408,-0.0157280705928772,0.319387891588954,0.950000000000022,0.0236625017727761,-0.0155915766515108,0.242962533944747,0.950000000000022,1.02128201423181,1.07955286812958,1.01656651430955,-0.0212820142318101,0.0650123051681706,0.923092698933552,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.938701793258395,0.929082104218881,0.11745708928721,1.05996072214715,0.982169638393601,0.0,1.021345164506,1.07968178611743,0.0166207797183325,1.02567726971025,0.0633873225354929,0.9250149970006,LVRT,0.310251020350094,1,0,0,0,0.310251020350094,1,0.0,0.0,0.0,1,1,0.125,1,0.0291711501164718,1,0.889570321175271,1.21037107921063,1,1,0.623503786468509,0.807000076134697,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.858303607776786,0.141487128021741,0.575060327506072,0.999743303289955,1.00015172934685,0.425091401840781,1,0.002074665438946,1.00005779514338,0.999073711594321,1.00086768614743,0.0017939745531121,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.803116233019115,0.102832171385197,0.583589111477696,0.91657547518541,0.915505592468497,0.332986363707714,0.936190559063583,0.0004293807092177,0.936931833223877,0.936199653350872,0.936750631185026,0.0007321798730048,0.989192679614775,-0.221259427310204,0.126126612010379,0.385863719929534,0.0,1,1.5,0.1,1.37647126246026,1.29843683448431,1.0333316935638,1.29843683448431,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.376;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,118.758862512332,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0575_d120ms,0.575,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,120,0.575,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_120ms,conventional_dq,0,,0.5,0.5,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,195.756765640922,,,,,202.572712916987,211.556988964296,184.276590154199,184.276590154199,211.556988964296,0.0,0.0,0.0,1,201.637741252842,205.013380493763,851.703415670369,677.136262037606,977.392339129142,0.95,0.55264206446224,0.95,-0.0216879993898144,0.102269642994879,0.0,0.0,1,1,0,0,0.119957932475569,-0.0045454463502983,0.0,0.0,-0.019506212454172,0.100855940351578,0.0,0.0,6001,16251,5001,16251,-0.0223712898850034,-0.10211838149381,0.950000000000022,0.950000000000022,0.131004020700725,-0.0072820341878239,0.947198687897454,0.950000000000026,-0.0202784885411299,-0.100723270168342,0.950000000000022,0.950000000000022,-0.0223712898850034,-0.10211838149381,0.950000000000022,0.950000000000022,0.979694759166787,1.01360668232332,1.06462926958796,0.0203052408332137,0.150738310090238,0.820344544708778,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.948879657586861,0.880845008165803,0.136954784236453,1.03529532761728,0.491418096983836,0.508581903016164,0.979668317972532,1.01328831556364,0.0245878206613754,1.06475821217798,0.171965606878624,0.799840031993601,LVRT,0.39022507320869,1,0,0,0,0.39022507320869,1,0.0,0.0,0.0,1,1,0.125,1,0.0301465296552691,1,0.846420327547008,1.22174042391143,1,1,0.512245815984038,0.775403924594459,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.832990240774378,0.164951218064728,0.500514374432962,0.999521527940299,0.999448927723579,0.499007153507337,1,0.0017964376810618,1.00076853845196,1.00001778785211,0.999213068581521,0.0015554698704421,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.771391858560597,0.118489609676608,0.519056864827342,0.911510701783965,0.895800652044911,0.392453836956623,0.892837378812935,0.0031793266392343,0.890516898936692,0.895915939743187,0.894217697500039,0.0053990408064943,1.06253045386662,-0.191284264850417,0.179187386885616,0.433566887555755,0.0,1,1.5,0.1,1.53996192050702,1.39177572402973,1.20552521753393,1.39177572402973,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.392;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.476779790648,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0500_d120ms,0.5,120,,,0,strong_dq,120,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_080ms,conventional_dq,0,,0.5,0.5,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,198.313595087894,,,,,203.479063932451,211.556988964296,184.307006992716,184.307006992716,211.556988964296,0.0,0.0,0.0,1,201.243624064511,205.140867229575,851.954775515129,677.136262037606,977.392339129142,0.95,0.55264206446224,0.95,-0.0057970012383485,0.0924228956485479,0.0,0.0,1,1,0,0,0.13679908088072,-0.0542183516903502,0.0,0.0,-0.0076801859293311,0.0922253628752373,0.0,0.0,4001,14251,5001,14251,-0.0067018025578682,-0.092355211345869,0.950000000000019,0.950000000000019,0.154035057133132,0.0370956436544487,0.945798381922653,0.950000000000017,-0.0087056534168519,-0.0921191334826651,0.950000000000022,0.950000000000022,-0.0067018025578682,-0.092355211345869,0.950000000000019,0.950000000000019,0.983722288477977,1.01087239339073,1.06494346939391,0.0162777115220228,0.107577174929841,0.228016838166511,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.957677298428827,0.889180223415852,0.138556180713729,1.02499771476663,0.737065733566608,0.262934266433392,0.981637188365779,1.01035523145282,0.0220516522318153,1.06518094190313,0.0419916016796641,0.389922015596881,LVRT,0.390372014457563,1,0,0,0,0.390372014457563,1,0.0,0.0,0.0,1,1,0.125,1,0.0308741719375014,1,0.846420327547008,1.22174042391143,1,1,0.512245815984038,0.78025363733915,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.832923447758657,0.164617291617811,0.5006144514636,0.999315015014805,0.999454943811453,0.498840492347853,1,0.0021159529038324,1.001032538742,0.999285578923919,0.999681043200495,0.0017469598180844,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.776418996887523,0.119978610723039,0.52323870478972,0.919775106381695,0.900032943736611,0.396536401591974,0.890296016477297,0.0019379224820356,0.889993624540053,0.893079326639685,0.890086816234719,0.0030857020996321,1.03253574406395,-0.186880061782358,0.173755130072223,0.393069214562651,0.0,1,1.5,0.1,1.53996192050702,1.39177572402973,1.19346787002233,1.39177572402973,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.392;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,118.164236778437,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0500_d080ms,0.5,80,,,0,strong_dq,80,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0200_300ms,sac_actor_always_raw,0,,0.2,0.2,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,184.204647668063,,,,,210.70593710338,213.061135884577,170.260493468444,170.260493468444,200.622525377788,0.0277270846935065,0.0009970317245881,0.0348799999999986,0,209.421980061986,212.415773465507,836.715539504244,688.933417299224,968.296863368503,0.95,0.628987660780145,0.95,0.0364339907589566,0.0010216827003647,-0.0001194403432743,0.603711556723853,1,1,1,3,0.0563330314276347,0.0009669181362504,-0.0008154993267009,0.610158027234791,0.0304220600266357,0.0011245031663554,0.0001578013475817,0.60142380030109,15001,25251,5001,25251,0.0324001487475859,-0.0136435219675059,0.835522957979672,0.95000000000003,0.0562176270332572,-0.0027565095395837,0.619793318637476,0.949999999999941,0.0253375362213649,-0.0168755894892145,0.931312600833189,0.950000000000022,0.0324001487475859,-0.0136435219675059,0.835522957979672,0.95000000000003,0.992068837623542,1.02628717188116,1.04589442438031,0.007931162376457,0.267819429778247,0.729276663146779,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.889708997934261,0.828417813759975,0.214953478275738,1.00082728383483,0.998066795546964,0.0,1.01730985232745,1.07477491602024,0.0169287115776365,1.06019932391248,0.0157968406318736,0.979804039192162,LVRT,0.622514461200213,1,0,0,0,0.622514461200213,1,0.0,0.0,0.0,1,1,0.125,1,0.0292808496839492,1,0.86116677162403,1.21037107921063,1,1,0.437280531388863,0.728990618997724,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.732779762702604,0.265147635355038,0.200207549225696,0.998643272392422,1.00031747227136,0.800109923045665,1,0.0003708828200206,0.999814541397171,1.00009268051528,1.00009275229377,0.0002782108966032,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.716000444177584,0.18713929974798,0.313480154093648,0.929991850112634,0.920643575908039,0.616511696018986,0.932349362495952,0.0007849908980094,0.933227600117637,0.931917069320462,0.932965058782601,0.0013105307971752,0.880093361884361,-0.29615348611063,0.185682892575297,0.558345808213589,0.0,1,1.5,0.1,1.47091569597103,1.36927773291655,1.09435861596911,1.36927773291655,1.42489674197186,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.369;grid_current_global_peak_pu=1.471;action_max=0.629,1,0,timestep_fault_lv_band,0,reactive_wrong_sign,0,reactive_wrong_sign,132.2397748134,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0200_d300ms,0.2,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,300,0.2,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0200_300ms,conventional_dq,0,,0.2,0.2,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,173.549015926687,,,,,174.180325444596,206.480066925733,149.179920108938,149.179920108938,206.480066925733,0.129565603338462,0.025805044928927,0.164239999999993,0,165.738950995796,191.937553480748,797.562748187178,448.827703923377,977.392339129142,0.95,0.55264206446224,0.95,-0.126983235266917,-0.102978568191275,0.0,0.0,1,1,0,0,0.031594722553716,-0.0582492135011551,0.0,0.0,-0.155159292095055,-0.0944501938453415,0.0,0.0,15001,25251,5001,25251,-0.127231251673594,0.103141839282362,-0.045786392307123,0.236529819981886,0.0323670264944406,0.0570163705826531,0.434543995278684,0.949769672411554,-0.155250741077931,0.0945913064293442,-0.0835358046060198,-0.127183987526427,-0.127231251673594,0.103141839282362,-0.045786392307123,0.236529819981886,0.844910663170852,0.985901561739353,0.996953435233972,0.155089336829148,0.416314677930306,0.578669482576558,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.844797711689748,0.809700832254254,0.210552000042696,0.902771073195157,0.733284447703486,0.266715552296514,0.841070634500213,1.01922091005014,0.0335373045962323,1.05756135038474,0.292741451709658,0.699660067986403,LVRT,0.520675942555258,1,0,0,0,0.520675942555258,1,0.129328739150745,0.0892043371162094,0.0900199999999963,0,0,0.125,1,0.199328739150745,0,0.561034629904221,1.22174042391143,0,1,0.376687701827573,0.722455937493892,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.732883051687478,0.265438900069989,0.200169001550374,0.998078839093106,1.0010733746398,0.800904373089428,1,0.0013198672387318,1.00061303795677,0.999482066255402,0.999904569198863,0.0011309717013648,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.70922176897518,0.184742599542097,0.308232597692517,0.930544881602085,0.911493880012493,0.622312283909568,0.895957294510928,0.0028406670469402,0.8983831250223,0.901039734891096,0.895718623129222,0.0053211117618745,0.784977651937278,-0.22799897181902,0.187250008792196,0.652204904396869,0.0,1,1.5,0.1,1.53996192050702,1.49367459924582,0.922379521509059,1.49367459924582,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.494;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,timestep_fault_lv_band;dc_link_bounds;timestep_recovery_envelope,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,183.210732407729,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0200_d300ms,0.2,300,,,0,strong_dq,300,0.2,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0200_240ms,sac_actor_always_raw,0,,0.2,0.2,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,184.0694805035,,,,,210.724274588896,212.415858456633,170.260493468444,170.260493468444,200.622525377788,0.0277270846935065,0.0012133886872285,0.0309599999999987,0,209.344218911862,212.415858456633,843.576199042917,688.933417299224,968.296863368503,0.95,0.628987660780145,0.95,0.0332926752863063,0.0010184152787902,4.43625840501163e-05,0.602404077698314,1,1,1,3,0.0564879976582852,0.0009801115254667,-0.0007420362240762,0.609670290210826,0.0303446978775552,0.001082487793116,0.0001824461427671,0.601279103992944,12001,22251,5000,22251,0.0288108746511924,-0.0150456122273143,0.882912489732384,0.950000000000028,0.0563436049388798,-0.0032295019124013,0.651274566320707,0.949999999999972,0.0252978477119195,-0.0167927349174348,0.925480667400681,0.950000000000022,0.0288108746511924,-0.0150456122273143,0.882912489732384,0.950000000000028,1.00478970639713,1.0527521694079,1.05447024880365,-0.0047897063971291,0.139604553624925,0.827591372079089,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.889118007246094,0.827331224596634,0.215054525456122,1.00505617653893,0.997583534705441,0.0,1.01705990261824,1.07492507540976,0.0169346778304913,1.06019864632571,0.0262,0.93,LVRT,0.622514461200213,1,0,0,0,0.622514461200213,1,0.0,0.0,0.0,1,1,0.125,1,0.0291559483586378,1,0.86116677162403,1.21037107921063,1,1,0.437280531388863,0.72763090445758,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.732857969907614,0.26536236858859,0.200178242884635,0.99876037749562,1.00034718234986,0.800168939465225,1,0.0004565335667724,0.999796524300251,1.00019134088983,1.00001209572992,0.000394816589581,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.71451498420822,0.187623820516328,0.312756342988048,0.928609444551554,0.919309947337542,0.615853101563507,0.932464499333085,0.0005152609286538,0.93327522893054,0.932371353776959,0.932815078073626,0.0009038751535811,0.882871226271592,-0.296273627602371,0.185811821533294,0.558345808213589,0.0,1,1.5,0.1,1.47091569597103,1.36927773291655,1.09524987899667,1.36927773291655,1.42489674197186,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.369;grid_current_global_peak_pu=1.471;action_max=0.629,1,0,timestep_fault_lv_band,0,reactive_wrong_sign,0,reactive_wrong_sign,132.133275743416,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0200_d240ms,0.2,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,240,0.2,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0200_240ms,conventional_dq,0,,0.2,0.2,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,173.243803238826,,,,,171.79898114391,206.480066925733,149.179920108938,149.179920108938,206.480066925733,0.129565603338462,0.0285089799545972,0.132239999999995,0,163.989299524753,190.996198764047,822.761731613336,448.827703923377,977.392339129142,0.95,0.55264206446224,0.95,-0.167372909137933,-0.10496881144733,0.0,0.0,1,1,0,0,0.0241092992151687,-0.0486788461371996,0.0,0.0,-0.174963718922031,-0.098164325875668,0.0,0.0,12001,22251,5000,22251,-0.168029042643089,0.104181991481358,-0.0365548397196178,0.101211451316166,0.0253533907522451,0.0469675012171885,0.540489074001928,0.94971209531258,-0.175486035151531,0.0974115057194104,-0.0699938584560848,-0.180406195200463,-0.168029042643089,0.104181991481358,-0.0365548397196178,0.101211451316166,0.834210290756287,1.01042716079267,1.02845216451667,0.165789709243713,0.296884361893349,0.697573397243859,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.844881453312093,0.81044907673401,0.210735330752869,0.94088207763066,0.666611115740355,0.333388884259645,0.830086653600141,1.02091651404683,0.0356007767706699,1.05832115232729,0.2312,0.7614,LVRT,0.520675942555258,1,0,0,0,0.520675942555258,1,0.13778116171617,0.101572482408272,0.0899999999999963,0,0,0.125,1,0.20778116171617,0,0.561034629904221,1.22174042391143,0,1,0.376687701827573,0.7220897824959,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.732775017317841,0.265139122214351,0.200209420518573,0.998183867065746,1.0007665391689,0.800557118650332,1,0.0015069736164145,1.00057418729627,0.999290201935308,1.00013518487878,0.0012839853609612,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.709260350404705,0.185065118541322,0.310539253419245,0.931475575809147,0.910807588838709,0.620936322389902,0.897139284219098,0.0034828897760209,0.900800173254825,0.902462908966831,0.895992796451131,0.0064701125157001,0.803490000086897,-0.244636241950601,0.184261895611694,0.652204904396869,0.0,1,1.5,0.1,1.53996192050702,1.49367459924582,0.940055439642529,1.49367459924582,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.494;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,timestep_fault_lv_band;dc_link_bounds;timestep_recovery_envelope,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,182.898370895863,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0200_d240ms,0.2,240,,,0,strong_dq,240,0.2,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0200_200ms,sac_actor_always_raw,0,,0.2,0.2,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,183.917143383392,,,,,210.735354552728,212.425629179232,170.260493468444,170.260493468444,200.622525377788,0.0277270846935065,0.0014396209984238,0.0291599999999988,0,209.459027037556,212.425629179232,848.986363639842,688.933417299224,968.296863368503,0.95,0.628987660780145,0.95,0.0310498532925848,0.0010612427986866,0.0001554842092538,0.60144136954025,1,1,1,3,0.0566413317472344,0.0009957479798827,-0.0006692344331832,0.609194861021589,0.0303685309601403,0.0011050724606805,0.0001777930381934,0.601283625988534,10001,20251,5001,20251,0.0261331685857973,-0.016409397081371,0.923534975865401,0.950000000000026,0.0564678132357537,-0.0037146458643772,0.683792239550119,0.950000000000003,0.0253163410971814,-0.0168094205216729,0.931763011373919,0.950000000000022,0.0261331685857973,-0.016409397081371,0.923534975865401,0.950000000000026,1.01536799808444,1.07350855047321,1.0612329545498,-0.0153679980844431,0.0465766951942067,0.909315339038841,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.888472787437039,0.826212250327742,0.215121722092692,1.00948060810925,0.997100289971003,0.0,1.0171623800193,1.07498421550339,0.0168760053436936,1.06017773637669,0.0213957208558288,0.9250149970006,LVRT,0.622514461200213,1,0,0,0,0.622514461200213,1,0.0,0.0,0.0,1,1,0.125,1,0.0289035735546715,1,0.86116677162403,1.21037107921063,1,1,0.437280531388863,0.726222944362225,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.732941841653611,0.265592800909543,0.200146812125603,0.9988682002559,1.00039675050277,0.800249938377166,1,0.0002817466187615,0.999932145689847,0.999927007271457,1.00014083215578,0.0002138248843187,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.713007529186686,0.188081643774604,0.312048485445349,0.927144669244296,0.917953855236696,0.615096183798947,0.932531062929824,0.0010649169788533,0.933760175529535,0.931889006686482,0.932985611414119,0.0018711688430536,0.886463413682129,-0.296458755647109,0.18600067299612,0.558345808213589,0.0,1,1.5,0.1,1.47091569597103,1.36927773291655,1.09144092236849,1.36927773291655,1.42489674197186,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.369;grid_current_global_peak_pu=1.471;action_max=0.629,1,0,timestep_fault_lv_band,0,reactive_wrong_sign,0,reactive_wrong_sign,132.102959160204,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0200_d200ms,0.2,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,200,0.2,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0200_200ms,conventional_dq,0,,0.2,0.2,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,172.952532316826,,,,,174.454679139847,206.480066925733,149.179920108938,149.179920108938,206.480066925733,0.129565603338462,0.0306250682919546,0.109779999999996,0,167.156326429774,191.497121230465,845.40114329615,460.048830972624,977.392339129142,0.95,0.55264206446224,0.95,-0.167810469016608,-0.103852895860975,0.0,0.0,1,1,0,0,0.0186300635305468,-0.042048442805664,0.0,0.0,-0.153793065626623,-0.0948408850282916,0.0,0.0,10001,20251,5001,20251,-0.168348478650359,0.103105504443399,-0.0544489588764734,0.0654258023525859,0.0202264842125197,0.0399355810481253,0.64720833416147,0.950000000000003,-0.154589470834671,0.0937477181848285,-0.0548524936542606,-0.118723539626888,-0.168348478650359,0.103105504443399,-0.0544489588764734,0.0654258023525859,0.845205260321486,1.02696076674973,1.05675142912019,0.154794739678514,0.22597103357472,0.766458196181699,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.845857704922122,0.812167906775064,0.211090342532236,0.98288557071281,0.5999400059994,0.4000599940006,0.843002729592931,1.01803600434994,0.0328490988364581,1.05800169355062,0.249150169966007,0.741651669666067,LVRT,0.520675942555258,1,0,0,0,0.520675942555258,1,0.12248151483201,0.0887039286836207,0.0899999999999963,0,0,0.125,1,0.19248151483201,0,0.57506103871578,1.22174042391143,0,1,0.376687701827573,0.722581909828978,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.732736897897433,0.265034376483274,0.200223701481221,0.998141537722587,1.0007373305727,0.800513629091477,1,0.0008489857116531,1.00026996638239,1.00014865899476,0.999581239451987,0.0006887269303988,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.710479177228345,0.185545690372229,0.313702201790435,0.933557644444394,0.910943866939495,0.619855442653959,0.894815596268509,0.004164532016196,0.896831132622169,0.900582585615688,0.893705816873407,0.0068767687422811,0.827886391830905,-0.269304403965498,0.17956896888549,0.652204904396869,0.0,1,1.5,0.1,1.53996192050702,1.49367459924582,0.938922419235389,1.49367459924582,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.494;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,timestep_fault_lv_band;dc_link_bounds;timestep_recovery_envelope,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,180.039441530353,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0200_d200ms,0.2,200,,,0,strong_dq,200,0.2,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0200_160ms,sac_actor_always_raw,0,,0.2,0.2,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,183.659826044653,,,,,211.020110751201,213.001345682592,170.260493468444,170.260493468444,200.622525377788,0.0277270846935065,0.0017826304670309,0.0277999999999989,0,209.410343307398,213.001345682592,847.675915746981,688.933417299224,968.296863368503,0.95,0.628987660780145,0.95,0.0299785003431627,0.0010216533603491,0.0001992737890782,0.601274702836173,1,1,1,3,0.0568486190026001,0.0010165941877233,-0.0005612447721742,0.608493013154338,0.0299807045869279,0.0010352123431055,0.0001962685331117,0.60119880954345,8000,18251,5000,18251,0.0250274859767754,-0.0165343608816837,0.86579674570484,0.950000000000024,0.0566316061343254,-0.0044259409802492,0.732592293254511,0.950000000000031,0.0250264119928032,-0.0165407820295368,0.883513250497719,0.950000000000022,0.0250274859767754,-0.0165343608816837,0.86579674570484,0.950000000000024,1.01846799247028,1.07634488827884,1.05959489468373,-0.0184679924702816,0.0288531775018262,0.931519357195033,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.887462578920583,0.82453627017292,0.215184569570424,1.01599300715818,0.996375,0.0,1.0184065225431,1.07637369637945,0.0170225684582392,1.05975639793329,0.0316,0.925,LVRT,0.622514461200213,1,0,0,0,0.622514461200213,1,0.0,0.0,0.0,1,1,0.125,1,0.0292912328769382,1,0.86116677162403,1.21037107921063,1,1,0.437280531388863,0.724102779082249,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.733083630925649,0.265983267561042,0.200093684493815,0.998927692425522,1.00060301865808,0.800509334164262,1,0.0009663157002283,0.999969913794189,0.999597346837616,1.00043256429489,0.000835217457271,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.710783822911723,0.188642197238904,0.311097113566014,0.924938840361216,0.915889396628872,0.613841726795201,0.933757556270685,0.0010113828375792,0.934476536918394,0.933157469857947,0.934777425398481,0.001619955540534,0.892713531546262,-0.296963967304034,0.186355163128439,0.558345808213589,0.0,1,1.5,0.1,1.47091569597103,1.36927773291655,1.09203762986833,1.36927773291655,1.42489674197186,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.369;grid_current_global_peak_pu=1.471;action_max=0.629,1,0,timestep_fault_lv_band,0,reactive_wrong_sign,0,reactive_wrong_sign,132.163773867647,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0200_d160ms,0.2,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,160,0.2,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0200_160ms,conventional_dq,0,,0.2,0.2,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,169.69484336574,,,,,177.459798298765,206.480066925733,149.179920108938,149.179920108938,206.480066925733,0.129565603338462,0.0376105341522609,0.102099999999996,0,161.227991976302,186.765464987026,572.518817786613,0.162572360940602,977.392339129142,0.95,0.55264206446224,0.95,-0.149382044890422,0.020551874908818,0.0,0.0,1,1,0,0,-0.0022287823945286,-0.0194353761600221,0.0,0.0,-0.151405602180348,0.0207834760122237,0.0,0.0,8000,18251,5000,18251,-0.149479819089139,-0.0199198274197448,-0.0783136019149391,0.185225583392377,-0.000726849085323,0.0172021401492513,0.8051676195737,0.950000000000031,-0.151513358307822,-0.0200860056050438,-0.148524029285237,0.207799058931331,-0.149479819089139,-0.0199198274197448,-0.0783136019149391,0.185225583392377,0.855190747925208,1.00243243318495,0.715648522233266,0.144809252074792,0.283053323593864,0.698502556610665,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.836372709313319,0.809698721721099,0.210589388300995,1.02497461811608,0.499875,0.500125,0.858438784289551,1.00811681635823,0.0371138588806382,0.731966475075091,0.2598,0.72,LVRT,0.520675942555258,1,0,0,0,0.520675942555258,1,0.151120811708688,0.0770325199128946,0.0899999999999963,0,0,0.125,1,0.221120811708688,0,0.0002032154511757,1.22174042391143,0,1,0.376687701827573,0.718480055968908,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.732860875832669,0.265373883647712,0.200177226933069,0.998380738277518,1.0007311561409,0.800553929207833,1,0.0095672148135253,0.997246282637189,1.00475344490139,0.997983149519618,0.0075071622642009,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.707321249139089,0.184756604614206,0.31465999553834,0.930374629416372,0.906343552190806,0.615714633878032,0.882721982316209,0.0030000021914529,0.885402200544528,0.890192259171305,0.887672047901628,0.004790058626777,0.851513597686869,-0.283241647878042,0.179238448985187,0.652204904396869,0.0,1,1.5,0.1,1.53996192050702,1.49367459924582,0.958616258346393,1.49367459924582,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.494;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,timestep_fault_lv_band;dc_link_bounds;timestep_recovery_envelope,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,226.750074740668,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0200_d160ms,0.2,160,,,0,strong_dq,160,0.2,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0200_120ms,sac_actor_always_raw,0,,0.2,0.2,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,183.333839711774,,,,,210.687957780341,214.196297825065,170.260493468444,170.260493468444,200.622525377788,0.0277270846935065,0.0023327478221449,0.025379999999999,0,209.414162125627,212.219831407994,848.064613328179,688.933417299224,968.296863368503,0.95,0.628987660780145,0.95,0.0302306370920859,0.0010867371348823,0.0001945613029955,0.601192785115212,1,1,1,3,0.0572274397366826,0.0010571301684075,-0.0003819971854267,0.607268274640319,0.0308539630361114,0.0010775631230404,0.0001683542611418,0.601056699913871,6001,16251,5001,16251,0.0252116336649363,-0.016716827241698,0.925320610784682,0.950000000000022,0.0569413818638879,-0.0054549393505947,0.810373989002933,0.950000000000026,0.0257314028182037,-0.0170598762756931,0.931867533610837,0.950000000000022,0.0252116336649363,-0.016716827241698,0.925320610784682,0.950000000000022,1.01784801033903,1.07538772600356,1.06008076666022,-0.0178480103390277,0.0371205906480722,0.925758818703856,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.885980573339799,0.821925075049938,0.215254088015944,1.02580838301747,0.995167472087985,0.0,1.01754267590792,1.0748235861882,0.016947134590778,1.06027151291695,0.0361927614477105,0.927614477104579,LVRT,0.622514461200213,1,0,0,0,0.622514461200213,1,0.0,0.0,0.0,1,1,0.125,1,0.0347647237925868,1,0.86116677162403,1.21037107921063,1,1,0.437280531388863,0.72070954568092,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.73331982576846,0.266632565568414,0.200005128529222,0.99917916745676,1.00079453704077,0.800789408511548,1,0.0004943134831371,1.00022092594489,0.999793584031381,0.999985444209877,0.0004273419135128,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.707262741662811,0.189758257276008,0.309418010911651,0.921334592265741,0.912606096374213,0.611916581354089,0.932275570085087,0.0008483554830658,0.933262419556807,0.931818409997856,0.93279968698389,0.0014440095589514,0.90548219506246,-0.298075667660443,0.187196191979616,0.558345808213589,0.0,1,1.5,0.1,1.47091569597103,1.36927773291655,1.09523632875901,1.36927773291655,1.42489674197186,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.369;grid_current_global_peak_pu=1.471;action_max=0.629,1,0,timestep_fault_lv_band,0,reactive_wrong_sign,0,reactive_wrong_sign,132.07784054005,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0200_d120ms,0.2,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,120,0.2,0
