model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model,source_priority,controller_label,duration_ms,depth_pu,pass_int
hpt_v2_topology2_paper,topology2,fault,lvrt_0200_120ms,conventional_dq,0,,0.2,0.2,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,171.287032988733,,,,,176.694200388585,206.480066925733,149.179920108938,149.179920108938,206.480066925733,0.129565603338462,0.0360730021101246,0.0703999999999971,0,174.613953112191,188.042398216969,849.816529019373,580.988209950428,1012.79395513254,0.95,0.55264206446224,0.95,-0.282766003162971,0.0205652616173608,0.0,0.0,1,1,0,0,0.0087556667200524,-0.026200173870569,0.0,0.0,-0.281262129983536,0.0202521110045296,0.0,0.0,6001,16251,5001,16251,-0.282762945002494,-0.0205625717375398,0.862547585878276,0.950000000000022,0.0107081243917534,0.0228527671693199,0.924833397931355,0.950000000000026,-0.2812788927401,-0.019823569586906,0.882999553900518,0.950000000000022,-0.282762945002494,-0.0205625717375398,0.862547585878276,0.950000000000022,0.853676853135803,1.08027670694186,1.06227066127422,0.146323146864198,0.0225594749794914,0.97149302707137,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.84268234010982,0.804337418362894,0.210574669008525,1.03561934479316,0.539243459423429,0.460756540576571,0.853483482831532,1.07994270386172,0.0337307003166468,1.06245938159157,0.0261947610477904,0.967006598680264,LVRT,0.520675942555258,1,0,0,0,0.520675942555258,1,0.0864543327913467,0.0764584914961239,0.0900199999999963,0,0,0.125,1,0.160756720982897,0,0.726235262438035,1.26599244391568,0,1,0.376687701827573,0.712949380008778,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.732905290297582,0.265499364580483,0.200160654691233,0.998149764626693,1.00104438224042,0.800883727549186,1,0.0021321520483069,0.999304843825999,1.0010470583022,0.999647245867468,0.0017422144761981,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.702010626150198,0.185048964225231,0.312914931543505,0.925150726214632,0.899788353237498,0.612235794671127,0.951390375804264,0.0033176133053817,0.949549380412676,0.95365492015086,0.954832145691367,0.0052827652786917,0.889787967627544,-0.306276518019624,0.180079432555936,0.652204904396869,0.0,1,1.5,0.1,1.53996192050702,1.49367459924582,0.906169923459622,1.49367459924582,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.494;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,timestep_fault_lv_band;dc_link_bounds;timestep_recovery_envelope,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,166.82911038364,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0200_d120ms,0.2,120,,,0,strong_dq,120,0.2,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0200_080ms,sac_actor_always_raw,0,,0.2,0.2,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,182.007582815556,,,,,209.802639611248,211.258521269864,170.260493468444,170.260493468444,200.622525377788,0.0277270846935065,0.0033335717825517,0.0211399999999991,0,208.048867114227,211.258521269864,848.478664988999,688.933417299224,968.296863368503,0.95,0.628987660780145,0.95,0.0317058081766367,0.0009920006970324,0.0001661916546241,0.59942731153485,1,1,1,3,0.0575964007077929,0.0010820693763673,-0.0001919011943729,0.605725931737867,0.0324750753542943,0.0010398551928601,5.38984687873276e-05,0.599896949363685,4001,14251,5001,14251,0.0264607282675208,-0.0174921995327804,0.949267402460732,0.950000000000019,0.0572043603795181,-0.0066922923891148,0.910635479368213,0.950000000000017,0.0269848496159529,-0.0180925798453354,0.949571521433909,0.950000000000022,0.0264607282675208,-0.0174921995327804,0.949267402460732,0.950000000000019,1.01420238276447,1.07178584083629,1.06059833123625,-0.014202382764474,0.0,0.561739943872778,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.883703264400257,0.818532902046347,0.214574279469339,1.0384825960752,0.992751812046988,0.0,1.01248114641745,1.07016092827158,0.0169562527267673,1.06086199135048,0.0,0.675264947010598,LVRT,0.622514461200213,1,0,0,0,0.622514461200213,1,0.0,0.0,0.0,1,1,0.125,1,0.0270852258213975,1,0.86116677162403,1.21037107921063,1,1,0.437280531388863,0.715245604865831,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.733455639948586,0.26700734127792,0.199954219897505,0.999149973016153,1.00107795902783,0.801123739130324,1,0.0011068793160405,0.999503047808688,1.00045947819534,1.00003724426155,0.0009564303866561,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.701718678007999,0.191125842540903,0.307207520338052,0.916027913771988,0.906498757431296,0.608820393433936,0.928338245049089,0.0015622057869025,0.928465922260165,0.927497192156108,0.930082394687134,0.0025852025310259,0.929649616825117,-0.302999820804505,0.188505192313671,0.558345808213589,0.0,1,1.5,0.1,1.47091569597103,1.36927773291655,1.10786411930038,1.36927773291655,1.42489674197186,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.369;grid_current_global_peak_pu=1.471;action_max=0.629,1,0,timestep_fault_lv_band,0,reactive_wrong_sign,0,reactive_wrong_sign,132.017628285475,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0200_d080ms,0.2,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,80,0.2,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_080ms,sac_actor_always_raw,0,,0.5,0.5,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,191.08178463001,,,,,210.742988145363,212.696571886689,180.491176762266,180.491176762266,200.489190601669,0.0,0.0,0.0,1,209.115027525694,212.696571886689,847.702937434869,793.832552355055,968.296863368503,0.95,0.628987660780145,0.95,0.0286967423019078,0.0011177501993121,0.0002957960629881,0.601997275199202,1,1,1,3,0.0546592125357698,0.0010753091507286,4.9807271328928e-05,0.604671495070216,0.0299509134311481,0.0011443416360313,0.000198703181077,0.601898638867363,4001,14251,5001,14251,0.023823828052888,-0.0160357904726116,0.88332319155074,0.950000000000019,0.0542706215372085,-0.0064961784460293,0.943757696716918,0.950000000000017,0.0247911615968119,-0.0168432416733971,0.907691845445038,0.950000000000022,0.023823828052888,-0.0160357904726116,0.88332319155074,0.950000000000019,1.01886317874708,1.07681623877784,1.05962867179359,-0.0188631787470781,0.0306361085126286,0.918381665107577,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.923559258983915,0.901921700554495,0.136528251672186,1.06090489091275,0.97950512371907,0.0,1.0167651310175,1.07475270237911,0.0168271063152612,1.06002681567301,0.0261947610477904,0.930213957208558,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0.0,0.0,0.0,1,1,0.125,1,0.0275196709501884,1,0.992290690443819,1.21037107921063,1,1,0.594108432491062,0.782770814256201,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.833501097180847,0.167510391379333,0.499748352530233,0.999571563929768,1.00093107912397,0.501182726593734,1,0.0006829758816383,0.999863441113627,0.999797189327789,1.00033928211216,0.0005420927843694,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.77761408484607,0.120993715309331,0.52124279944798,0.911404112649428,0.908094858668858,0.390161313201448,0.932385289232359,0.0008227490930016,0.932521784718157,0.93230670335383,0.933468170944289,0.0011614675904586,0.988858523071702,-0.233480510093958,0.150809575833396,0.404230275900821,0.0,1,1.5,0.1,1.39262650456855,1.31390921201246,1.08959394719421,1.31390921201246,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.101451739104,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0500_d080ms,0.5,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,80,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_160ms,conventional_dq,0,,0.575,0.575,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,200.017282646441,,,,,208.323221294777,213.919911042486,190.024471604184,190.024471604184,213.919911042486,0.0,0.0,0.0,1,207.223311287864,209.243130418812,840.280375794889,706.318949142569,977.392339129142,0.95,0.55264206446224,0.95,-0.0126199123643039,-0.0639831167542822,0.0,0.0,1,1,0,0,0.123581760571634,-0.004583582096029,0.0,0.0,-0.0128792434705107,-0.0636924107843349,0.0,0.0,8000,18251,5000,18251,0.0195294167641885,0.0618199360393189,0.393282107554226,0.950000000000024,0.131574439901205,-0.0061406438548601,0.949195994083518,0.950000000000031,0.0197463992351624,0.0615459019003504,0.435582450116492,0.950000000000022,0.0195294167641885,0.0618199360393189,0.393282107554226,0.950000000000024,1.00562142047731,1.07672890388432,1.05035046974361,-0.0056214204773104,0.0074872169466764,0.986303871439007,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.96775685717923,0.903883040821697,0.118382688636167,1.04638487224666,0.499875,0.500125,1.00579278080567,1.07721151549369,0.0214789722050147,1.05518769543552,0.0082,0.985,LVRT,0.342992616445335,1,0,0,0,0.342992616445335,1,0.0,0.0,0.0,1,1,0.125,1,0.0115300072271121,1,0.882898686428211,1.22174042391143,1,1,0.569978778684161,0.796069192458125,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.85836165210528,0.141838493774461,0.574942529014251,0.999914115573468,1.00018580802163,0.425243279007381,1,0.0006626379952858,1.00022680270764,1.00009572435439,0.999677390598239,0.0005494121094058,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.793132288343729,0.100045769244289,0.576712303423566,0.914080200511325,0.898465264396429,0.337367897087758,0.949181799747965,0.0011485654967844,0.949402259011308,0.949578316849816,0.951075484425603,0.0016732254142958,1.07963338459595,-0.202517878216971,0.155923638744833,0.510839078765851,0.0,1,1.5,0.1,1.53996192050702,1.40889592157769,1.06496081085716,1.40889592157769,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.409;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,122.094750880301,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0575_d160ms,0.575,160,,,0,strong_dq,160,0.575,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_160ms,sac_actor_always_raw,0,,0.575,0.575,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,195.639933695752,,,,,210.762411996899,212.918609846445,183.246961212469,183.246961212469,203.550809511103,0.0,0.0,0.0,1,207.148202063913,212.918609846445,790.437028865739,696.27907180069,968.296863368503,0.95,0.628987660780145,0.95,0.0283067943680176,0.000806696723016,-7.95727040492758e-05,0.600575769883903,1,1,1,3,0.0500143657899067,0.0009814191389131,-0.0004366255263941,0.602463763889028,0.0281676007217479,0.0008069744625947,-6.96725586298628e-05,0.600638773664877,8000,18251,5000,18251,0.0238540438043225,-0.015022701695073,0.125917785549563,0.950000000000024,0.0498100279869881,-0.0040620658313759,0.872476666409995,0.950000000000031,0.0237007722519971,-0.0150578250178113,0.110989044704548,0.950000000000022,0.0238540438043225,-0.015022701695073,0.125917785549563,0.950000000000024,1.01765880606873,1.07627172386786,0.988046286082174,-0.017658806068731,0.0,0.657596785975164,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.942207166330057,0.933995390296783,0.11733084386548,1.05284719022721,0.986625,0.0,1.01841644657347,1.07709266232184,0.0160432502063572,0.990192585731834,0.0,0.6752,LVRT,0.310251020350094,1,0,0,0,0.310251020350094,1,0.0,0.0,0.0,1,1,0.125,1,0.0285923180987668,1,0.870348839750862,1.21037107921063,1,1,0.623503786468509,0.811802569961017,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.858201768784119,0.140872155480157,0.575266961064252,0.999328558163558,1.00020680714502,0.424939846080768,1,0.0006385408405949,1.0001095242347,0.999685469137022,1.00020493016748,0.0005194610304587,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.807863455534748,0.102028987197724,0.588388972848553,0.921688779349089,0.919917627041798,0.333299806500536,0.933667215280056,0.0003393896055831,0.934112202586891,0.933738800794122,0.934350197937834,0.0006113971437121,0.965560021855024,-0.215844094358032,0.122787810210166,0.385863719929534,0.0,1,1.5,0.1,1.37647126246026,1.29843683448431,1.00004475710839,1.29843683448431,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.376;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,118.459044457411,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0575_d160ms,0.575,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,160,0.575,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_200ms,conventional_dq,0,,0.575,0.575,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,200.569297617016,,,,,207.511922063234,213.919911042486,190.024471604184,190.024471604184,213.919911042486,0.0,0.0,0.0,1,201.081532541567,209.440426321409,783.063533493337,576.547787728056,977.392339129142,0.95,0.55264206446224,0.95,-0.0099172403027683,-0.0772164341406045,0.0,0.0,1,1,0,0,0.126153998571114,-0.0280501875272798,0.0,0.0,-0.0097513286316624,-0.0771319742218343,0.0,0.0,10001,20251,5001,20251,0.0240025153951948,0.0736473006998406,0.0391167003648113,0.950000000000026,0.137079249480601,0.0170398700166226,0.903051191698381,0.950000000000003,0.0255429514773012,0.0732295310179097,-0.0872011456934993,0.950000000000022,0.0240025153951948,0.0736473006998406,0.0391167003648113,0.950000000000026,1.00184062865486,1.06914751937355,0.978829416866672,-0.0018406286548643,0.0273206056616195,0.971033574720211,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.969859941729827,0.910713845973023,0.118247698204161,1.03703258579207,0.5999400059994,0.4000599940006,1.00281265765301,1.07137850973233,0.0217776581716025,0.977300363086584,0.007998400319936,0.99000199960008,LVRT,0.342992616445335,1,0,0,0,0.342992616445335,1,0.0,0.0,0.0,1,1,0.125,1,0.0285916302339767,1,0.72068473466007,1.22174042391143,0,1,0.569978778684161,0.802799844396954,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.85827705866729,0.141326981192019,0.575114205037837,0.999593814162192,1.00020744464615,0.425093239608309,1,0.0017718961131422,1.00052023655264,1.00036070617405,0.999118468346769,0.0014017682058734,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.799842097221887,0.0998795862550758,0.583483388478544,0.920481772321519,0.905818668955787,0.336998383842975,0.942611904292737,0.0020110355295599,0.941636531879477,0.94490077041876,0.944280101874067,0.0032642385392823,1.05353888022181,-0.216048795085154,0.146280867744129,0.510839078765851,0.0,1,1.5,0.1,1.53996192050702,1.40889592157769,1.0330716372779,1.40889592157769,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.409;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,129.167309267072,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0575_d200ms,0.575,200,,,0,strong_dq,200,0.575,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_240ms,sac_actor_always_raw,0,,0.7,0.7,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,200.715168360382,,,,,207.46131530375,213.065163893822,187.407838915528,187.407838915528,207.112586887048,0.0,0.0,0.0,1,204.272166414477,212.54179997344,737.587730509103,644.948131989995,968.296863368503,0.95,0.628987660780145,0.95,0.0306376213456422,0.0007391020239408,-0.0005153903858366,0.601377298140821,1,1,1,3,0.0461119677140544,0.0009080037480176,-0.0004660283503982,0.601260622280184,0.0284494649475077,0.0007725508374389,-0.0005300030895094,0.601301177667854,12001,22251,5000,22251,0.0281008711502586,-0.0089925767698587,-0.0481435506647851,0.950000000000028,0.0459836981412154,-0.0027846187404318,0.761102492579938,0.949999999999972,0.0259165146428177,-0.0089466971077702,-0.197304794499838,0.950000000000022,0.0281008711502586,-0.0089925767698587,-0.0481435506647851,0.950000000000028,1.00478919951854,1.05986206846844,0.92198466313638,-0.0047891995185391,0.108747753145596,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.96650426977959,0.976054538614352,0.0837681537008682,1.04423155879697,0.9905007916007,0.0,1.00569724425843,1.06552147602323,0.0145858912530115,0.90037870670065,0.0,0.6602,LVRT,0.205351878818977,1,0,0,0,0.205351878818977,1,0.0,0.0,0.0,1,1,0.125,1,0.029300308665807,1,0.806185164987494,1.21037107921063,1,1,0.668974710556851,0.847616818544721,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.899960183093425,0.0996419586107768,0.700139346808621,0.999779956229508,1.00002093265851,0.299881585849885,1,0.0008199866283133,1.00036625929616,0.999976287566653,0.999657327070738,0.000708932225427,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.845219495091413,0.072057659428874,0.689525007547717,0.926358874241746,0.924921143429191,0.236833866694029,0.923355547998535,0.0004790554429944,0.923591864504723,0.924108973809339,0.923312326630797,0.0007966471785421,0.960015707381078,-0.18111986865933,0.0759227749975941,0.318681452187126,0.0,1,1.5,0.1,1.370185862784,1.28145436608448,0.941732004979872,1.28145436608448,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.281;grid_current_global_peak_pu=1.370;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,114.601674277159,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0700_d240ms,0.7,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,240,0.7,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_240ms,conventional_dq,0,,0.7,0.7,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,202.696325128071,,,,,208.157875284533,211.970831310224,193.691238633302,193.691238633302,211.970831310224,0.0,0.0,0.0,1,206.859168560824,209.764146058961,847.583162515631,761.174129496767,977.392339129142,0.95,0.55264206446224,0.95,-0.0070631914175363,0.0340641046106059,0.0,0.0,1,1,0,0,0.0876037119209219,-0.0062724023302084,0.0,0.0,-0.0146012684046862,0.0391020696147957,0.0,0.0,12001,22251,5000,22251,-0.0193847245368849,-0.0236870943585732,0.949591524536166,0.950000000000028,0.0943687119395132,0.0003382627841844,0.945942698303628,0.949999999999972,-0.030984983861841,-0.0267123335502741,0.950000000000022,0.950000000000022,-0.0193847245368849,-0.0236870943585732,0.949591524536166,0.950000000000028,1.00429863833954,1.03816895016381,1.05947895314454,-0.0042986383395362,0.296135410425404,0.693978430197723,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.979483414281022,0.949020635417103,0.0854905296623499,1.04958480320933,0.66611115740355,0.333805516206983,1.00571470466909,1.04600626092403,0.0203575501490097,1.06139178192485,0.2302,0.7566,LVRT,0.235706466827544,1,0,0,0,0.235706466827544,1,0.0,0.0,0.0,1,1,0.125,1,0.0133533626036777,1,0.951467661870959,1.22174042391143,1,1,0.620704703671475,0.836087042247761,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.900029061256715,0.100261552414119,0.699898278215934,1.00007985218619,1.00006544875974,0.300181573970259,1,0.0022245678151996,1.00044020321037,1.00066421032814,0.998894658094015,0.0017695522341236,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.834459389114318,0.0700370754036896,0.68213791234135,0.91807261687732,0.910284951479773,0.23593470453597,0.921602685026017,0.0025030429127864,0.919520158045765,0.923426497330509,0.923609850704765,0.0040896926590002,1.05847758960356,-0.183271199720496,0.102564783335822,0.365876878922531,0.0020497053548552,1,1.5,0.1,1.53996192050702,1.36370918276211,1.10183385155688,1.36370918276211,1.55159884767213,1,164.74,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.364;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.727385188194,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0700_d240ms,0.7,240,,,0,strong_dq,240,0.7,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_200ms,sac_actor_always_raw,0,,0.7,0.7,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,200.256045611267,,,,,207.324555727837,213.49535751018,187.407838915528,187.407838915528,207.016980318619,0.0,0.0,0.0,1,203.360067371609,212.86413346455,731.276495375854,628.083370366996,968.296863368503,0.95,0.628987660780145,0.95,0.028644282090646,0.0007459109182022,-0.0004648264650806,0.601209364610006,1,1,1,3,0.0461012009591597,0.0009403978084667,-0.000369178673166,0.600980865662425,0.028027557779657,0.0007705710876251,-0.0005397832664587,0.601316788526144,10001,20251,5001,20251,0.0259849877682447,-0.0093840583634634,-0.0729262097861295,0.950000000000026,0.0459471070829112,-0.0032045008553945,0.833393401707706,0.950000000000003,0.0256690109783883,-0.0083838910307626,-0.207314990999461,0.950000000000022,0.0259849877682447,-0.0093840583634634,-0.0729262097861295,0.950000000000026,1.00687474528088,1.06605757089748,0.914095619219817,-0.0068747452808843,0.0167873601053325,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.964070956444212,0.973417782117265,0.0838150025643451,1.05243074711257,0.988601139886011,0.0,1.00515789974935,1.06495342842572,0.01425102459311,0.896452063679189,0.0,0.655268946210758,LVRT,0.205351878818977,1,0,0,0,0.205351878818977,1,0.0,0.0,0.0,1,1,0.125,1,0.0313785386965206,1,0.785104212958745,1.21037107921063,1,1,0.668974710556851,0.845258714465701,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.899984205822972,0.0998578552128675,0.700055277450651,0.999971974848161,0.999949052556715,0.29991669739751,1,0.0017395819264436,0.999803230886185,1.00083176555503,0.999364436312173,0.0014673292428575,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.842908059271916,0.0722316346705695,0.687308364247816,0.923958053384041,0.922622285555985,0.236649689136225,0.922795358357734,0.0009624285671999,0.922454972392261,0.924011495196118,0.922971383071314,0.0015565228038573,0.975378049433372,-0.185672224910241,0.0773507217436507,0.318681452187126,0.0,1,1.5,0.1,1.370185862784,1.28145436608448,0.94904136475173,1.28145436608448,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.281;grid_current_global_peak_pu=1.370;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,116.352623074099,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0700_d200ms,0.7,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,200,0.7,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_200ms,conventional_dq,0,,0.7,0.7,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,202.369497343733,,,,,208.079682343276,211.970831310224,193.691238633302,193.691238633302,211.970831310224,0.0,0.0,0.0,1,206.992444782772,209.368313043871,849.368135462678,767.005772140394,977.392339129142,0.95,0.55264206446224,0.95,-0.0152276108840178,0.036733024965433,0.0,0.0,1,1,0,0,0.087580210130774,-0.0129991465824919,0.0,0.0,-0.014953186429552,0.0396285462174085,0.0,0.0,10001,20251,5001,20251,-0.0292163934654528,-0.0250887825460153,0.950000000000026,0.950000000000026,0.0952298501197743,0.0061280392994224,0.94721376214405,0.950000000000003,-0.0308882143897215,-0.0274408452928729,0.950000000000022,0.950000000000022,-0.0292163934654528,-0.0250887825460153,0.950000000000026,0.950000000000026,1.00521815000892,1.04571363399194,1.06171016932835,-0.0052181500089205,0.179888084265964,0.702271231073074,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.978188707870049,0.948860712457357,0.0856674727445628,1.05283415328786,0.599340065993401,0.400559944005599,1.00535063129241,1.04554551461699,0.0201026795634234,1.0614877745633,0.173365326934613,0.683463307338532,LVRT,0.235706466827544,1,0,0,0,0.235706466827544,1,0.0,0.0,0.0,1,1,0.125,1,0.011441125815802,1,0.958757215175493,1.22174042391143,1,1,0.620704703671475,0.835755147231843,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.89998820691539,0.0998939026621208,0.700041274775572,1.00001402361854,0.99992700791573,0.29997274884297,1,0.0022217266596033,1.00075846454242,1.00032323400437,0.998917375541009,0.0018410890014101,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.834073659938337,0.0705343881618526,0.681164325759848,0.917465117117997,0.910504479030933,0.23630079135815,0.92120441365698,0.0021768127283821,0.919822261615841,0.922599426084115,0.922796412939333,0.0029741513234922,1.06442705274016,-0.186429119536205,0.102033223598639,0.365876878922531,0.0019913707268503,1,1.5,0.1,1.53996192050702,1.36370918276211,1.10232403766102,1.36370918276211,1.55159884767213,1,164.74,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.364;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.77711215681,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0700_d200ms,0.7,200,,,0,strong_dq,200,0.7,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_160ms,sac_actor_always_raw,0,,0.7,0.7,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,199.593339137457,,,,,209.090169765559,213.098227708051,187.407838915528,187.407838915528,206.870859892975,0.0,0.0,0.0,1,204.647979778781,213.098227708051,751.37001073445,644.272580772407,968.296863368503,0.95,0.628987660780145,0.95,0.0278455303739818,0.0008099477292164,-0.0003354756815124,0.600937350551935,1,1,1,3,0.0462430782282942,0.0009710209519062,-0.0002435727038765,0.600615808104225,0.0278321583145327,0.0008120354995685,-0.0003446113676503,0.601038873121879,8000,18251,5000,18251,0.0247593904918331,-0.0105886225148014,-0.030878241504295,0.950000000000024,0.0460507604439629,-0.0037863593855122,0.902829819492443,0.950000000000031,0.0246771806343317,-0.0108069149466409,-0.0734612689002761,0.950000000000022,0.0247593904918331,-0.0105886225148014,-0.030878241504295,0.950000000000024,1.01138929207808,1.0705599888692,0.939212513418062,-0.0113892920780792,0.0,0.639152666179693,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.960519636022685,0.969395984327915,0.084074003579722,1.05897091002635,0.98575,0.0,1.01208496617287,1.07123397614867,0.0151536314437507,0.939628394162764,0.0,0.655,LVRT,0.205351878818977,1,0,0,0,0.205351878818977,1,0.0,0.0,0.0,1,1,0.125,1,0.0294600372369602,1,0.805340725965509,1.21037107921063,1,1,0.668974710556851,0.84156951991303,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.900037546681339,0.100338173074413,0.69986857551163,0.999984791185483,1.00020291975486,0.300334344243226,1,0.0012515785936471,0.999489487314756,1.00056862409522,0.999941594906164,0.001079136780466,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.839297398298648,0.0725868458928116,0.683641644063824,0.920008216377074,0.919300033245445,0.23636657231325,0.92833867000815,0.0007805589459072,0.928010855703996,0.929312590979676,0.92884705296692,0.0013017352756802,0.996062924374554,-0.189645120951868,0.0800878760903329,0.318681452187126,0.0,1,1.5,0.1,1.370185862784,1.28145436608448,0.986824281945494,1.28145436608448,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.281;grid_current_global_peak_pu=1.370;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,115.219366135865,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0700_d160ms,0.7,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,160,0.7,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_160ms,conventional_dq,0,,0.7,0.7,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,201.847405944885,,,,,208.122414811501,211.970831310224,193.691238633302,193.691238633302,211.970831310224,0.0,0.0,0.0,1,206.817835832481,209.111258955697,849.275818239919,777.130039648333,977.392339129142,0.95,0.55264206446224,0.95,-0.0122871852942036,0.0394799464792822,0.0,0.0,1,1,0,0,0.0873911455519596,-0.0234056480724819,0.0,0.0,-0.0121217786364832,0.0388949319849693,0.0,0.0,8000,18251,5000,18251,-0.0270076205540791,-0.0288779832838381,0.950000000000024,0.950000000000024,0.0963986216510933,0.0151788542771773,0.948427380817782,0.950000000000031,-0.026875013284169,-0.0282848847166856,0.950000000000022,0.950000000000022,-0.0270076205540791,-0.0288779832838381,0.950000000000024,0.950000000000024,1.00469194090719,1.04451432962391,1.0615947727999,-0.0046919409071878,0.127100073046019,0.846055514974434,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.976288449770919,0.948648771730415,0.0858791389726884,1.05768904073096,0.499125,0.50075,1.00471301744957,1.0448241888229,0.0205187232660372,1.06168031723669,0.1004,0.8702,LVRT,0.235706466827544,1,0,0,0,0.235706466827544,1,0.0,0.0,0.0,1,1,0.125,1,0.010199318626557,1,0.971412549560416,1.22174042391143,1,1,0.620704703671475,0.835228339372175,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.9000040861536,0.100036842301344,0.699985698641734,0.999954196292729,1.00006623076813,0.300080532126396,1,0.0018808689399298,1.00051371126068,1.00042510724235,0.999060517875923,0.0014531933847581,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.83348502439801,0.071259777143392,0.679847367433275,0.916598428291283,0.910733674031544,0.236751060858008,0.920738202818554,0.0013657875433508,0.91972188847217,0.922578355931364,0.921660838401465,0.0028564674591932,1.07432620475753,-0.191145622670069,0.101036119731494,0.365876878922531,0.0,1,1.5,0.1,1.53996192050702,1.36370918276211,1.12092168699666,1.36370918276211,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.364;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.890076930224,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0700_d160ms,0.7,160,,,0,strong_dq,160,0.7,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_120ms,sac_actor_always_raw,0,,0.7,0.7,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,198.720889400043,,,,,211.831333119227,213.070386027902,187.407838915528,187.407838915528,205.7037499215,0.0,0.0,0.0,1,210.116749574513,213.070386027902,835.435670767834,772.45025552268,968.296863368503,0.95,0.628987660780145,0.95,0.0270688252818906,0.0010061336554429,0.0002618010428894,0.602606053047334,1,1,1,3,0.046727659497223,0.0010118155783821,-7.0728642015151e-05,0.600099547492295,0.0274666364798454,0.0010256254160442,0.0002585422597226,0.602487742129411,6001,16251,5001,16251,0.0225332022984291,-0.015032939278727,0.490872458802781,0.950000000000022,0.0464742448918678,-0.0046421839023832,0.949076401192734,0.950000000000026,0.022853096248885,-0.0152710217610073,0.549850140058497,0.950000000000022,0.0225332022984291,-0.015032939278727,0.490872458802781,0.950000000000022,1.02265956535861,1.08071961423138,1.04429458845979,-0.0226595653586095,0.0172272354388843,0.979286300246103,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.955899711461454,0.963747951267707,0.0841140759777346,1.06345673308857,0.981003166138977,0.0,1.02207924460461,1.08021682887056,0.0168755289372906,1.04892973565552,0.0167966406718656,0.979804039192162,LVRT,0.205351878818977,1,0,0,0,0.205351878818977,1,0.0,0.0,0.0,1,1,0.125,1,0.029325536366674,1,0.96556281940335,1.21037107921063,1,1,0.668974710556851,0.836277766691349,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.900022010144457,0.100198500468254,0.699922962248205,0.999916390505065,1.00019363512758,0.300270672879376,1,0.0010537509817612,1.00003071407815,0.999529020234142,1.00044005747977,0.0009110372456232,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.83410532925312,0.0732175185613798,0.67822797685907,0.91451120456818,0.914280274293129,0.236283227709111,0.936833392627861,0.0007837730862776,0.93741355883413,0.936566782125409,0.937816170072203,0.0012493879467943,1.02356239578908,-0.194487894593384,0.0840293456851207,0.318681452187126,0.0,1,1.5,0.1,1.370185862784,1.28145436608448,1.05108994391974,1.28145436608448,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.281;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.369346831322,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0700_d120ms,0.7,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,120,0.7,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_120ms,conventional_dq,0,,0.7,0.7,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,201.51660054877,,,,,207.298519681394,211.970831310224,193.691238633302,193.691238633302,211.970831310224,0.0,0.0,0.0,1,206.077248599707,208.545398234473,849.898023443308,781.37230071515,977.392339129142,0.95,0.55264206446224,0.95,-0.0045470586093317,0.0389449989477723,0.0,0.0,1,1,0,0,0.0882548983096347,-0.034090198211315,0.0,0.0,-0.0034814494746265,0.0382332611079345,0.0,0.0,6001,16251,5001,16251,-0.0132640711098585,-0.0340441867881376,0.950000000000022,0.950000000000022,0.0988927202709194,0.0239403010379689,0.950000000000026,0.950000000000026,-0.0111764403142007,-0.0340604534331062,0.950000000000022,0.950000000000022,-0.0132640711098585,-0.0340441867881376,0.950000000000022,0.950000000000022,1.00156899533142,1.04014531932548,1.06237252930413,-0.0015689953314208,0.102748154224774,0.581624282198523,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.97495243973116,0.946822331737958,0.0868843739902907,1.06121069606401,0.463422762872854,0.536577237127145,1.00119716327958,1.03995726419256,0.017945140879928,1.06241458364238,0.100179964007199,0.517096580683863,LVRT,0.235706466827544,1,0,0,0,0.235706466827544,1,0.0,0.0,0.0,1,1,0.125,1,0.0084146807144174,1,0.976715375893937,1.22174042391143,1,1,0.620704703671475,0.833444938386719,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.899995598279023,0.0999609770806349,0.700015408733243,1.0001556117671,0.999822347626867,0.30014020303386,1,0.0031495632133928,1.00071139670731,0.998426335580866,1.00086040630983,0.0024340707289625,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.831672907123612,0.0724545629242559,0.677216935375691,0.914878280095252,0.90966751588675,0.237661344719561,0.916336287220791,0.0022317071843641,0.918265085830466,0.917662846928747,0.914342091968308,0.0039229938621588,1.09476108515585,-0.194113975114909,0.102066073869377,0.365876878922531,0.0,1,1.5,0.1,1.53996192050702,1.36370918276211,1.12377448880143,1.36370918276211,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.364;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.791458983426,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0700_d120ms,0.7,120,,,0,strong_dq,120,0.7,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_080ms,sac_actor_always_raw,0,,0.7,0.7,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,196.926830240034,,,,,209.823408851939,211.273279858334,187.407838915528,187.407838915528,204.427878927183,0.0,0.0,0.0,1,208.157586165535,211.273279858334,848.492017913586,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0308034926144379,0.0011634058575417,0.0002596282460994,0.600364474163894,1,1,1,3,0.0474630333907748,0.0010316909405457,7.47168545201848e-05,0.599532116630469,0.0314955294552819,0.0011839958877181,0.0001867473417017,0.600503028185083,4001,14251,5001,14251,0.0255990888168765,-0.0171711511108742,0.94944823976501,0.950000000000019,0.0471109812600673,-0.0057696309515461,0.949913740945033,0.950000000000017,0.0260997423058534,-0.0176658780662451,0.949664139362429,0.950000000000022,0.0255990888168765,-0.0171711511108742,0.94944823976501,0.950000000000019,1.01427062374072,1.0718000745482,1.06061502239198,-0.0142706237407224,0.0065481758652946,0.689429373246024,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.949572052597624,0.956265852157045,0.08358375287246,1.06538040890016,0.971507123219195,0.0,1.01293728903005,1.07030973243944,0.0168840800927201,1.06084998885285,0.0005998800239952,0.739452109578084,LVRT,0.205351878818977,1,0,0,0,0.205351878818977,1,0.0,0.0,0.0,1,1,0.125,1,0.0206438640499207,1,0.99968481335254,1.21037107921063,1,1,0.668974710556851,0.82901778463088,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.900111435844859,0.101002924002729,0.699609865832244,1.00028668756335,1.00027041399439,0.300676821731103,1,0.0011633558165786,0.999708363166961,1.00058150817792,0.99970987496695,0.0008731450109583,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.826909176969155,0.0733332364999103,0.671521075533465,0.906858555068714,0.906936574813509,0.235415499280044,0.92843137828223,0.0017573465528713,0.928287839126756,0.927587823407922,0.930437955905297,0.0028501324973742,1.04168459697829,-0.192040615574919,0.0888108982636414,0.318681452187126,0.0,1,1.5,0.1,1.370185862784,1.28145436608448,1.10134321160166,1.28145436608448,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.281;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.326573809866,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0700_d080ms,0.7,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,80,0.7,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_080ms,conventional_dq,0,,0.7,0.7,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,202.440719324877,,,,,206.328734614436,211.970831310224,193.691238633302,193.691238633302,211.970831310224,0.0,0.0,0.0,1,205.084046485103,208.335092928097,850.706690125066,781.37230071515,977.392339129142,0.95,0.55264206446224,0.95,0.0097911294819559,0.0344699279919877,0.0,0.0,1,1,0,0,0.0962063324282484,-0.0551439042430554,0.0,0.0,0.0116669638980143,0.0329072122265512,0.0,0.0,4001,14251,5001,14251,0.008253210967883,-0.0338603626971859,0.950000000000019,0.950000000000019,0.112247671391817,0.0408800721222607,0.950000000000017,0.950000000000017,0.010240489403038,-0.0324641478279633,0.950000000000022,0.950000000000022,0.008253210967883,-0.0338603626971859,0.950000000000019,0.950000000000019,0.997055317444295,1.03414381971098,1.06338336265633,0.0029446825557051,0.242984097287184,0.596819457436857,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.977252015551996,0.947239518505348,0.0888049471561787,1.06133421234913,0.695076230942264,0.304923769057736,0.996154028375324,1.03379956042081,0.017874106761415,1.06358837816953,0.207758448310338,0.655268946210758,LVRT,0.235706466827544,1,0,0,0,0.235706466827544,1,0.0,0.0,0.0,1,1,0.125,1,0.01022955934596,1,0.976715375893937,1.22174042391143,1,1,0.620704703671475,0.832452375010014,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.899920175796852,0.0992836594445679,0.700279339000523,1.00011133619306,0.999489391910987,0.299831997192542,1,0.0018935168172731,0.999120793037677,1.00013441011062,1.00074412445562,0.0016233314179447,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.830702611019935,0.073192401095833,0.676146994744966,0.916779744762828,0.907239047220695,0.240632750017862,0.910933701851607,0.003196042516058,0.913281177632302,0.90831274138809,0.912492119812146,0.004968436244212,1.11549279526324,-0.20206597737888,0.104693570999171,0.365876878922531,0.0,1,1.5,0.1,1.53996192050702,1.36370918276211,1.17429727724021,1.36370918276211,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.364;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.681184369039,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0700_d080ms,0.7,80,,,0,strong_dq,80,0.7,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0650_300ms,sac_actor_always_raw,0,,0.65,0.65,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,198.992121553036,,,,,207.669062797062,212.701941404988,185.45880670534,185.45880670534,205.373165693866,0.0,0.0,0.0,1,204.648383800098,212.2110200949,742.005059625337,653.920459693744,968.296863368503,0.95,0.628987660780145,0.95,0.0329281821399838,0.0007073319858109,-0.0005841818866273,0.60149693491167,1,1,1,3,0.0470118582273516,0.0008656484388034,-0.0006370874690345,0.60157261075959,0.0286136531149132,0.0007710531885425,-0.0005210856329982,0.601257271069468,15001,25251,5001,25251,0.0306501540948495,-0.0081223900999754,0.0070685556885477,0.95000000000003,0.0469071275808316,-0.0023990085833602,0.65217336124042,0.949999999999941,0.0259504482650854,-0.0093583797665952,-0.173681227954108,0.950000000000022,0.0306501540948495,-0.0081223900999754,0.0070685556885477,0.95000000000003,0.997761951327815,1.04743259794075,0.927506324531673,0.0022380486721855,0.224524815205913,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.958853926413404,0.963476354859858,0.0962529955717156,1.02499231208877,0.99246716885541,0.0,1.00637981642079,1.06622424704946,0.0147700617381507,0.906643305430684,0.0,0.675064987002599,LVRT,0.245936264277007,1,0,0,0,0.245936264277007,1,0.0,0.0,0.0,1,1,0.125,1,0.0275456106521177,1,0.81740057461718,1.21037107921063,1,1,0.658124310099913,0.837197421759678,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.883225518939286,0.115852175428888,0.650300282526998,0.999447883225444,1.0000898804908,0.349789597963802,1,0.0013729905035912,1.00067452292365,0.999772100910244,0.999553022812221,0.0011215001114278,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.834233467989564,0.08301970150824,0.65317697888412,0.928501001068565,0.9263248905367,0.275324022184446,0.924006654759134,0.0005017664528751,0.924225822816742,0.924802556059963,0.923917149279257,0.0008854067807058,0.93104718051687,-0.182742037564725,0.0925487381086328,0.337864147800701,0.0,1,1.5,0.1,1.370185862784,1.29165476790559,0.944948310140129,1.29165476790559,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.292;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.249954160833,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0650_d300ms,0.65,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,300,0.65,1
