model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model,source_priority,controller_label,duration_ms,depth_pu,pass_int
hpt_v2_topology2_paper,topology2,fault,lvrt_0650_300ms,conventional_dq,0,,0.65,0.65,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,202.31408052307,,,,,208.939219286706,212.663730337748,192.237822539978,192.237822539978,212.663730337748,0.0,0.0,0.0,1,206.363427022637,210.248435338964,842.084508147823,733.540116602571,977.392339129142,0.95,0.55264206446224,0.95,0.0036374753270863,-0.0329536683270979,0.0,0.0,1,1,0,0,0.105843719440535,-0.0264282051820969,0.0,0.0,-0.021327794488902,-0.0312265615885111,0.0,0.0,15001,25251,5001,25251,0.021214910314097,0.0371066847662593,0.912742720812218,0.95000000000003,0.115848195900378,0.0186240369444286,0.92046650863295,0.949999999999941,-0.0029356471304856,0.0379461881794817,0.934074220434654,0.950000000000022,0.021214910314097,0.0371066847662593,0.912742720812218,0.95000000000003,1.00385261928262,1.0372422483356,1.05260563518478,-0.0038526192826167,0.258711721224921,0.735876451953537,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.977438582190371,0.93745808181528,0.0984185878126605,1.04005478299258,0.731284581027931,0.26864875674955,1.00946959927118,1.0575060758542,0.0180979947218091,1.06073318434696,0.0467906418716257,0.94501099780044,LVRT,0.278685133043374,1,0,0,0,0.278685133043374,1,0.0,0.0,0.0,1,1,0.125,1,0.0156929243428217,1,0.916925145753213,1.22174042391143,1,1,0.598103738744875,0.826466534530557,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.883350534409426,0.116797090403252,0.649952082173322,0.999933491260338,1.00014021371407,0.350188131540744,1,0.0015427152593969,0.999350349464033,1.00068492337961,0.999964280935508,0.0013345739155736,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.824470582953544,0.0813298168806397,0.646902843915421,0.921757289970627,0.913043970124696,0.274854446055206,0.931880445514663,0.0016480689734622,0.931493787640829,0.931645775448336,0.934223344273819,0.0027295566329902,1.04476595668395,-0.206693907336834,0.117253392996011,0.487232637366807,0.0003539196602371,1,1.5,0.1,1.53996192050702,1.34051814393866,1.08397478609969,1.34051814393866,1.55159884767213,1,254.58,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.341;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.8143332474,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0650_d300ms,0.65,300,,,0,strong_dq,300,0.65,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0650_240ms,sac_actor_always_raw,0,,0.65,0.65,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,198.905946145617,,,,,207.586316399875,212.869229070673,185.45880670534,185.45880670534,205.373165693866,0.0,0.0,0.0,1,204.462447146735,212.386906359736,741.19392170693,650.602754917169,968.296863368503,0.95,0.628987660780145,0.95,0.0307246630855809,0.0007473333514951,-0.0004971217341489,0.601252215510968,1,1,1,3,0.0470634857655525,0.0009110644011219,-0.0005351904948982,0.601327709784069,0.0285691171365284,0.0007707929869886,-0.0005225803598672,0.60120483585712,12001,22251,5000,22251,0.0281305281384983,-0.0091587875681655,-0.0275569684570901,0.950000000000028,0.0469323789104539,-0.0028427715940156,0.729704252387728,0.949999999999972,0.0259297701150008,-0.0092740687313271,-0.192890070377312,0.950000000000022,0.0281305281384983,-0.0091587875681655,-0.0275569684570901,0.950000000000028,1.00410333414999,1.05896589621063,0.926492402133663,-0.0041033341499925,0.108747753145596,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.958068661228667,0.961910107071766,0.0965034468632007,1.04050447425096,0.990584117990167,0.0,1.00613979038074,1.06597039909943,0.0145762256218642,0.903243187791959,0.0,0.6602,LVRT,0.245936264277007,1,0,0,0,0.245936264277007,1,0.0,0.0,0.0,1,1,0.125,1,0.0283537636264384,1,0.813253443646461,1.21037107921063,1,1,0.658124310099913,0.835748099838885,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.883228263979191,0.115872532471978,0.650292636350508,0.999493962508728,1.00005559679437,0.349762960443862,1,0.0018593231860963,1.0003948120999,1.00053128242667,0.999073256978306,0.0014580254483663,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.832778084135847,0.0834504759874934,0.651672085508062,0.927031449590275,0.925104211214295,0.275359364082213,0.923809394954585,0.0006461706111448,0.924129667517683,0.924665948577673,0.92356103984254,0.0011049087351333,0.945069939190351,-0.190703186850575,0.0925678814685196,0.337864147800701,0.0,1,1.5,0.1,1.370185862784,1.29165476790559,0.94170381650983,1.29165476790559,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.292;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.25063996288,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0650_d240ms,0.65,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,240,0.65,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0650_240ms,conventional_dq,0,,0.65,0.65,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,201.972423969654,,,,,208.409284748941,212.663730337748,192.237822539978,192.237822539978,212.663730337748,0.0,0.0,0.0,1,206.116484804002,209.487525726808,831.928570597902,685.354563837198,977.392339129142,0.95,0.55264206446224,0.95,-0.0047523385445249,-0.0900465632409774,0.0,0.0,1,1,0,0,0.105590584547571,-0.0202594157306699,0.0,0.0,-0.0136433855709871,-0.0907673424788761,0.0,0.0,12001,22251,5000,22251,0.0353128108342013,0.0850601139889141,0.36134881575066,0.950000000000028,0.114801266470854,0.0118768715201232,0.938372774924428,0.949999999999972,0.0319153188093543,0.085388783567465,0.268931201186669,0.950000000000022,0.0353128108342013,0.0850601139889141,0.36134881575066,0.950000000000028,1.00394369902109,1.06757072389156,1.03991071324738,-0.0039436990210868,0.124176153385261,0.872528460155782,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.976104202926029,0.9336537330371,0.0982777627238498,1.04505688850978,0.664111324056329,0.335805349554204,1.00618192019357,1.07957583489914,0.0199815866543735,1.04680681662124,0.0082,0.9874,LVRT,0.278685133043374,1,0,0,0,0.278685133043374,1,0.0,0.0,0.0,1,1,0.125,1,0.0120170324966584,1,0.856693204796498,1.22174042391143,1,1,0.598103738744875,0.822792127882532,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.883394821635209,0.117132637569298,0.649828691316908,0.999977256136123,1.00028621973473,0.35045752841782,1,0.0010026186217887,1.00050066005162,0.9997694243621,0.999729727149766,0.0007709329018564,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.820779230175801,0.0815278384910575,0.643198085652503,0.918018406474755,0.909248239947095,0.274820320822253,0.950907183989104,0.0011704022334661,0.951086769050686,0.951133767864523,0.95300533948499,0.0019185704343047,1.06109143696986,-0.202669972962644,0.121024429671172,0.487232637366807,0.0,1,1.5,0.1,1.53996192050702,1.34051814393866,1.0587608761545,1.34051814393866,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.341;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.77667765053,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0650_d240ms,0.65,240,,,0,strong_dq,240,0.65,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0650_200ms,sac_actor_always_raw,0,,0.65,0.65,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,198.583776404424,,,,,207.374435105867,213.134914829823,185.45880670534,185.45880670534,205.373165693866,0.0,0.0,0.0,1,203.575063876823,212.601680635363,732.5791157911,629.28738947067,968.296863368503,0.95,0.628987660780145,0.95,0.0288015990562273,0.0007405408875423,-0.0004703894380645,0.601133966640773,1,1,1,3,0.0472034576692184,0.0009397604100422,-0.0004466131952801,0.601118734757524,0.0280894863251522,0.0007663286984027,-0.0005359020031694,0.60122092362726,10001,20251,5001,20251,0.0261252146218668,-0.009447703115295,-0.073159134855574,0.950000000000026,0.0470458702984165,-0.0032757394922699,0.797258252064851,0.950000000000003,0.0256949334629735,-0.0085022543559233,-0.201591431472534,0.950000000000022,0.0261252146218668,-0.009447703115295,-0.073159134855574,0.950000000000026,1.00675141278991,1.06608730112548,0.915723894738875,-0.0067514127899082,0.0207373271889401,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.956185083111613,0.959359005431286,0.096689974719178,1.04752369886759,0.988701129887011,0.0,1.00528705237374,1.06507717420223,0.0143524798540106,0.898131487859476,0.0,0.660067986402719,LVRT,0.245936264277007,1,0,0,0,0.245936264277007,1,0.0,0.0,0.0,1,1,0.125,1,0.0296372697092899,1,0.786609236838338,1.21037107921063,1,1,0.658124310099913,0.833401189373433,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.883225523654233,0.115852392421017,0.650300270573962,0.999432260055824,1.00010551178323,0.349805241209267,1,0.0020201998838916,0.999865881333193,1.00093364688064,0.999199706709336,0.0017339401713033,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.830444872361227,0.08376968858244,0.64936029459371,0.924595865043277,0.922949342448992,0.275235570449567,0.922893683363345,0.0007385948409465,0.922853006991691,0.923953236632489,0.922921396674247,0.0011002296407978,0.958278120016825,-0.194163561940229,0.0940198604490219,0.337864147800701,0.0,1,1.5,0.1,1.370185862784,1.29165476790559,0.952391590423725,1.29165476790559,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.292;grid_current_global_peak_pu=1.370;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,117.34395870525,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0650_d200ms,0.65,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,200,0.65,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0650_200ms,conventional_dq,0,,0.65,0.65,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,201.631286442795,,,,,207.790425221375,212.663730337748,192.237822539978,192.237822539978,212.663730337748,0.0,0.0,0.0,1,206.86449276376,208.698647323201,850.136547003052,733.540116602571,977.392339129142,0.95,0.55264206446224,0.95,-0.0116844647028768,0.015776792320172,0.0,0.0,1,1,0,0,0.105363422314992,-0.013486549474989,0.0,0.0,-0.0116862389851024,0.0176213075260969,0.0,0.0,10001,20251,5001,20251,-0.016045555334125,-0.0086707917041412,0.950000000000026,0.950000000000026,0.11389166187992,0.0044232401569588,0.946993988249375,0.950000000000003,-0.0175842306593684,-0.0100224668486791,0.950000000000022,0.950000000000022,-0.016045555334125,-0.0086707917041412,0.950000000000026,0.950000000000026,1.00320120966387,1.0445216368569,1.06267068375381,-0.0032012096638662,0.0207373271889401,0.658327847267939,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.974752447223745,0.930724387710994,0.0983022565502316,1.0488419451778,0.596940305969403,0.402959704029597,1.00349743789776,1.04472596197524,0.0172696648994902,1.06227009189408,0.0,0.660067986402719,LVRT,0.278685133043374,1,0,0,0,0.278685133043374,1,0.0,0.0,0.0,1,1,0.125,1,0.0099935642214468,1,0.916925145753213,1.22174042391143,1,1,0.598103738744875,0.819905245562591,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.883433002543641,0.11742132862154,0.649722290887584,1.00017670500541,1.00025040155107,0.350528110663486,1,0.0007520138186713,1.00032624876478,0.999674990264265,0.999998654935257,0.0006512585005161,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.817848989233448,0.0818819610053849,0.640096953126109,0.914678078987124,0.906708004877217,0.274581125861016,0.920530360889884,0.0025723537519935,0.92147997702202,0.922854375755133,0.91834139572213,0.0045129800330035,1.07153281656482,-0.19841676563951,0.12400666158047,0.381191334532536,0.0,1,1.5,0.1,1.53996192050702,1.34051814393866,1.10973959027102,1.34051814393866,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.341;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.479481137018,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0650_d200ms,0.65,200,,,0,strong_dq,200,0.65,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0650_160ms,sac_actor_always_raw,0,,0.65,0.65,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,198.083465265689,,,,,208.283706444929,212.990936229685,185.45880670534,185.45880670534,205.373165693866,0.0,0.0,0.0,1,203.142085787884,212.990936229685,735.989538628099,625.765067873726,968.296863368503,0.95,0.628987660780145,0.95,0.0277974635856089,0.0007887010531725,-0.0004309138899524,0.601073296204372,1,1,1,3,0.0474934028027372,0.0009749484295353,-0.0003236694525989,0.600828957065733,0.0278430367108071,0.0007932661515779,-0.0004443708468089,0.601201927523449,8000,18251,5000,18251,0.0250319239320045,-0.009627238772377,-0.0687455664080099,0.950000000000024,0.0472965517277418,-0.0038897414773364,0.868883220619112,0.950000000000031,0.0250376986687977,-0.0097637320738128,-0.111639196339773,0.950000000000022,0.0250319239320045,-0.009627238772377,-0.0687455664080099,0.950000000000024,1.00806840525345,1.06747325806429,0.919986923285123,-0.0080684052534523,0.0,0.653031409788167,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.953417393827617,0.955712352078214,0.0970950865832718,1.05529233536115,0.985875,0.0,1.00876202060526,1.0681416640028,0.0150716263138335,0.920365739871831,0.0,0.6702,LVRT,0.245936264277007,1,0,0,0,0.245936264277007,1,0.0,0.0,0.0,1,1,0.125,1,0.0289417209163505,1,0.782206334842157,1.21037107921063,1,1,0.658124310099913,0.830005320454319,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.883306427814537,0.116464401839158,0.650074956210594,0.999655039706933,1.00022955055144,0.350154594340843,1,0.0006962820220388,1.0002906776036,1.00002051059468,0.999688720897309,0.0006019567062894,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.827101569376458,0.0842906555224053,0.64588058659231,0.921017250747391,0.919980054990157,0.275136664155081,0.925552837504924,0.0014217836409354,0.924750517771801,0.927166770779105,0.925975638727458,0.0024162530073046,0.976877565118563,-0.198249890446261,0.0963995545856776,0.337864147800701,0.0,1,1.5,0.1,1.370185862784,1.29165476790559,0.979250354495966,1.29165476790559,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.292;grid_current_global_peak_pu=1.370;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,117.978107360503,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0650_d160ms,0.65,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,160,0.65,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0650_160ms,conventional_dq,0,,0.65,0.65,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,201.131241853059,,,,,206.99317891473,212.663730337748,192.237822539978,192.237822539978,212.663730337748,0.0,0.0,0.0,1,205.93936705221,208.035567986182,850.335959870777,733.540116602571,977.392339129142,0.95,0.55264206446224,0.95,0.0009414400899208,0.0453817941928907,0.0,0.0,1,1,0,0,0.103595932133808,-0.0175291142308183,0.0,0.0,0.0014128442202451,0.0445926503157824,0.0,0.0,8000,18251,5000,18251,-0.0051119022084489,-0.0431130692459151,0.950000000000024,0.950000000000024,0.112659884781464,0.0074131273550504,0.949690556470336,0.950000000000031,-0.0043227590534483,-0.0424678336402784,0.950000000000022,0.950000000000022,-0.0051119022084489,-0.0431130692459151,0.950000000000024,0.950000000000024,1.0002979212798,1.03220315864759,1.06291994983847,-0.0002979212797958,0.121256391526662,0.873447772096421,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.972879340658646,0.929572625690356,0.0987082500074651,1.0546292197914,0.496125,0.50375,1.00014451868388,1.03258418399464,0.0195430139076431,1.06297511684227,0.1328,0.8614,LVRT,0.278685133043374,1,0,0,0,0.278685133043374,1,0.0,0.0,0.0,1,1,0.125,1,0.010981536018638,1,0.916925145753213,1.22174042391143,1,1,0.598103738744875,0.818502993575482,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.88336024586658,0.116870436134116,0.649925025068216,1.00004426166676,1.00007107422446,0.350146049156246,1,0.0022766457992144,0.999289853730663,0.999584229697754,1.00112494523436,0.0018350915036962,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.816363486848001,0.0828580941230578,0.637847741685162,0.913132703087839,0.905851658117504,0.275284961402678,0.909660449426272,0.0021434653127328,0.912296027635976,0.908912978813854,0.909580518532941,0.0033830488221213,1.08250770551923,-0.200618133635368,0.124642645561742,0.381191334532536,0.0,1,1.5,0.1,1.53996192050702,1.34051814393866,1.14411573483193,1.34051814393866,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.341;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.422769227744,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0650_d160ms,0.65,160,,,0,strong_dq,160,0.65,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0650_120ms,sac_actor_always_raw,0,,0.65,0.65,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,197.285165066629,,,,,211.105527012292,213.073650209986,185.45880670534,185.45880670534,204.975929772869,0.0,0.0,0.0,1,206.833339168042,213.073650209986,792.601183914029,677.461632967274,968.296863368503,0.95,0.628987660780145,0.95,0.0281821115963215,0.000946247493962,-8.07775680976459e-05,0.602803074729606,1,1,1,3,0.048107139894786,0.0010157619877919,-0.0001398622088236,0.600409001842461,0.0282671194582483,0.0009369918789759,-3.73476351533157e-05,0.602616267604528,6001,16251,5001,16251,0.0239171652501468,-0.0142972887731675,0.103192464810453,0.950000000000022,0.0478479168255633,-0.004769232691523,0.943233955585894,0.950000000000026,0.0237377677900263,-0.01511802906658,0.191731879198268,0.950000000000022,0.0239171652501468,-0.0142972887731675,0.103192464810453,0.950000000000022,1.01884168350012,1.07723471372124,0.990751479892536,-0.0188416835001181,0.0041017227235438,0.99487284659557,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.949173405402056,0.950261769121309,0.097617370308988,1.06259371943189,0.981169805032495,0.0,1.01970191066113,1.07811724977375,0.0162893974202611,1.00224678515618,0.003999200159968,0.99500099980004,LVRT,0.245936264277007,1,0,0,0,0.245936264277007,1,0.0,0.0,0.0,1,1,0.125,1,0.029341305362252,1,0.846827041209093,1.21037107921063,1,1,0.658124310099913,0.824855106095877,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.883370849459934,0.116951204689687,0.649895485578801,0.999913413348699,1.0002473308067,0.350351845227902,1,0.0020533218854637,1.00091891342466,0.999144186970025,0.999936109155384,0.0017747264546334,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.822047601139361,0.0853495186261261,0.640310741084058,0.91561360211254,0.915536260525631,0.275302861028482,0.9344815712096,0.0004770993692404,0.934602172509608,0.935353119718698,0.934842881177946,0.0007509472090897,1.00572702107936,-0.204355779834259,0.10039147440125,0.337864147800701,0.0,1,1.5,0.1,1.370185862784,1.29165476790559,1.01581327442217,1.29165476790559,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.292;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.27863830116,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0650_d120ms,0.65,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,120,0.65,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0650_120ms,conventional_dq,0,,0.65,0.65,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,201.116043769011,,,,,206.657233021445,212.663730337748,192.237822539978,192.237822539978,212.663730337748,0.0,0.0,0.0,1,205.317917064485,207.810293662215,850.552113356324,733.540116602571,977.392339129142,0.95,0.55264206446224,0.95,0.0049429578520285,0.0469037438815505,0.0,0.0,1,1,0,0,0.103999672913351,-0.0261205504130025,0.0,0.0,0.0049351944554255,0.0470947254105197,0.0,0.0,6001,16251,5001,16251,0.0018514246505897,-0.0458218111359659,0.950000000000022,0.950000000000022,0.114993300586851,0.013899867511001,0.949933554791475,0.950000000000026,0.0010877562293515,-0.0456724076866461,0.950000000000022,0.950000000000022,0.0018514246505897,-0.0458218111359659,0.950000000000022,0.950000000000022,0.998578637167974,1.02858745786142,1.06319014169541,0.0014213628320258,0.241386382280558,0.734823625922888,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.972601452717811,0.928839089872699,0.099761516731958,1.05571331170054,0.487252124645892,0.512747875354108,0.998654177014658,1.0290903758054,0.0204306077220968,1.06323652283999,0.235352929414117,0.666466706658668,LVRT,0.278685133043374,1,0,0,0,0.278685133043374,1,0.0,0.0,0.0,1,1,0.125,1,0.0092640473742966,1,0.916925145753213,1.22174042391143,1,1,0.598103738744875,0.817404765642145,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.883302663521864,0.116434455649111,0.650085431738971,0.999947922559628,0.999920630852666,0.349862490820657,1,0.0009776128067554,0.999556970691541,1.00040043221734,1.00004241788101,0.000843461525801,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.815254536795606,0.0840973056321323,0.635930454797353,0.913054786958524,0.904774392374461,0.27712433216117,0.906414584766259,0.0027811109178329,0.908825977730253,0.904439088632025,0.907809480015228,0.0043868890982279,1.09196353099447,-0.202362136462654,0.125080087349039,0.372597206752011,0.0,1,1.5,0.1,1.53996192050702,1.34051814393866,1.15835580224225,1.34051814393866,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.341;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.149232911989,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0650_d120ms,0.65,120,,,0,strong_dq,120,0.65,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0650_080ms,sac_actor_always_raw,0,,0.65,0.65,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,195.425282551933,,,,,210.48566278706,212.234717385858,185.45880670534,185.45880670534,203.210162794192,0.0,0.0,0.0,1,208.697881644663,212.234717385858,848.060545884662,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0287490238161806,0.0012038195595656,0.0003129720721664,0.602149089708356,1,1,1,3,0.0490279955748724,0.0010421936217721,2.15492515430775e-05,0.599942310818637,0.0299979231971714,0.0012173010559004,0.0002121986071449,0.602073073924701,4001,14251,5001,14251,0.0238223534549024,-0.016137749714902,0.926240601934188,0.950000000000019,0.0486684154293328,-0.0059301102226169,0.949532090260897,0.950000000000017,0.0247981128513124,-0.0169221596463999,0.934501738762291,0.950000000000022,0.0238223534549024,-0.016137749714902,0.926240601934188,0.950000000000019,1.01760985274879,1.07540042796703,1.06007568235583,-0.0176098527487908,0.0306361085126286,0.912535079513564,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.942729593805881,0.942545655707066,0.0969314210602619,1.0649603355678,0.971757060734816,0.0,1.01571412545966,1.07356263209485,0.0170051021753437,1.06040455751386,0.0261947610477904,0.925214957008598,LVRT,0.245936264277007,1,0,0,0,0.245936264277007,1,0.0,0.0,0.0,1,1,0.125,1,0.0252884897867558,1,0.99968481335254,1.21037107921063,1,1,0.658124310099913,0.817199876679024,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.883420179369155,0.117328176585038,0.649758052749625,0.999709217500039,1.00066267791446,0.350904625164836,1,0.0007674930593829,0.999884606296473,0.9997407049855,1.00037457828877,0.0006338733032732,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.814491968440657,0.0853799835222152,0.633441860234023,0.907732779156864,0.907571665066978,0.274290918922841,0.931323715276015,0.0006574845859296,0.931557297692502,0.931258547845837,0.932254668257748,0.0009961204119111,1.02916129000482,-0.202229942531369,0.106474824533122,0.337864147800701,0.0,1,1.5,0.1,1.370185862784,1.29165476790559,1.09048772740854,1.29165476790559,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.292;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.526641959053,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0650_d080ms,0.65,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,80,0.65,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0650_080ms,conventional_dq,0,,0.65,0.65,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,202.19406773659,,,,,206.439020321538,212.663730337748,192.237822539978,192.237822539978,212.663730337748,0.0,0.0,0.0,1,205.045853810667,207.690530784789,850.92233894046,733.540116602571,977.392339129142,0.95,0.55264206446224,0.95,0.0082615350577869,0.0445297900568641,0.0,0.0,1,1,0,0,0.115015814774471,-0.0480481726354187,0.0,0.0,0.0096697813322112,0.0431156911653629,0.0,0.0,4001,14251,5001,14251,0.0062619173453641,-0.0439804807553179,0.950000000000019,0.950000000000019,0.131717352620713,0.0308045579003336,0.949900340490765,0.950000000000017,0.007803474810136,-0.0427185327973662,0.950000000000022,0.950000000000022,0.0062619173453641,-0.0439804807553179,0.950000000000019,0.950000000000019,0.997178781206464,1.02735511908535,1.06365292367558,0.0028212187935361,0.275491113189897,0.711880261927035,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.9758406422193,0.929040450175828,0.10150042928098,1.05318940611392,0.730817295676081,0.269182704323919,0.996662864164204,1.02805666275954,0.0203201190896178,1.06380554054453,0.235552889422116,0.753649270145971,LVRT,0.278685133043374,1,0,0,0,0.278685133043374,1,0.0,0.0,0.0,1,1,0.125,1,0.0106356725478899,1,0.916925145753213,1.22174042391143,1,1,0.598103738744875,0.816115540184121,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.883220772241742,0.115814495384034,0.65031348794412,0.999824814992098,0.999692717005379,0.349511327047978,1,0.0024858999877669,0.998837560421185,1.00096306938906,1.00019821116171,0.0021255089678744,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.814082609657259,0.0844725730603,0.635009648771951,0.914771918491897,0.902098744877149,0.279762269719946,0.905606087248309,0.0027637466995319,0.906896487357141,0.903093043969324,0.908654523316582,0.0055614793472576,1.10187174979438,-0.205225197918789,0.127642672917606,0.362160723315919,0.0,1,1.5,0.1,1.53996192050702,1.34051814393866,1.179903123534,1.34051814393866,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.341;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.559811321011,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0650_d080ms,0.65,80,,,0,strong_dq,80,0.65,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_300ms,sac_actor_always_raw,0,,0.575,0.575,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,196.38201526521,,,,,208.635213095814,212.827080850119,183.246961212469,183.246961212469,203.550809511103,0.0,0.0,0.0,1,205.146896382603,212.827080850119,761.842351659821,661.489170044588,968.296863368503,0.95,0.628987660780145,0.95,0.033133259866037,0.0007443642894088,-0.0005519598756034,0.601442534075891,1,1,1,3,0.0491084283201076,0.0008760474399113,-0.0007583721866511,0.602713170336987,0.028683897975925,0.0007793608021182,-0.0004521742306884,0.601075903743238,15001,25251,5001,25251,0.0304918586724187,-0.0092519867230941,0.0695920212580892,0.95000000000003,0.0489996788131015,-0.0024985962300092,0.675227107304349,0.949999999999941,0.0254738722625255,-0.0110506713125738,-0.12764464242365,0.950000000000022,0.0304918586724187,-0.0092519867230941,0.0695920212580892,0.95000000000003,0.999050851419734,1.04643683328106,0.952302939574776,0.0009491485802654,0.224524815205913,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.946780139359446,0.941175118518565,0.115667702084911,1.02873423446668,0.992867142190521,0.0,1.01037220637963,1.06980532763109,0.0150227836233089,0.929908114987929,0.0,0.675064987002599,LVRT,0.310251020350094,1,0,0,0,0.310251020350094,1,0.0,0.0,0.0,1,1,0.125,1,0.0281501490343912,1,0.826861462555735,1.21037107921063,1,1,0.623503786468509,0.81866834987836,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.858139871452842,0.140495891639792,0.575392492662822,0.99934031025807,0.999976642969929,0.424584150307107,1,0.0004574863530381,1.00005135935885,0.99978125651488,1.00016734488087,0.0003860883659881,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.814776512443758,0.0998131368569842,0.596190028867563,0.928400618075428,0.925680643770746,0.332210589207866,0.927147294253948,0.0003162066790937,0.927377636963968,0.927362727333849,0.927719577775092,0.0003568504412432,0.925463838141097,-0.203337146427294,0.119031979032681,0.385863719929534,0.0,1,1.5,0.1,1.37647126246026,1.29843683448431,0.974670699526959,1.29843683448431,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.376;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,117.885188363302,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0575_d300ms,0.575,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,300,0.575,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_300ms,conventional_dq,0,,0.575,0.575,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,200.826866479558,,,,,199.304885076097,213.919911042486,190.024471604184,190.024471604184,213.919911042486,0.0,0.0,0.0,1,191.120356364629,203.803300914036,705.23473134239,434.91117471798,977.392339129142,0.95,0.55264206446224,0.95,-0.0081574862642881,-0.0697872793928049,0.0,0.0,1,1,0,0,0.124580767747673,-0.0496229359824825,0.0,0.0,-0.0356412923718027,-0.0611519999018178,0.0,0.0,15001,25251,5001,25251,-0.007538505244723,0.0706612245297742,0.0002117652799792,0.549388708124831,0.133088040506955,0.0422350974708802,0.760507720488774,0.949999999999941,-0.0354634829619968,0.0612544971884632,-0.270091813095716,0.437300235359491,-0.007538505244723,0.0706612245297742,0.0002117652799792,0.549388708124831,0.966055437627197,1.02565040409902,0.881543414177987,0.0339445623728027,0.219772967265048,0.527983104540655,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.970421357751675,0.919427307230296,0.115829412494987,1.01429801840949,0.733284447703486,0.266715552296514,0.965585106777378,1.04621948076523,0.0236134581175244,0.84446167499293,0.0,0.667866426714657,LVRT,0.342992616445335,1,0,0,0,0.342992616445335,1,0.0067132542771534,0.0008982790986329,0.0162999999999993,0,0,0.125,1,0.0767132542771535,0,0.543638968397475,1.22174042391143,0,1,0.566188299884015,0.810883953461956,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.858199618240005,0.140865342728591,0.57527138131639,0.998956639650806,1.00057057438779,0.425299193071401,1,0.00602605420406,1.0016743367382,1.00132981171636,0.996989032681989,0.0046853040562072,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.807924124250654,0.0976264467777248,0.593233209087095,0.928027084462159,0.913120405177457,0.334793875375064,0.919230304368979,0.0021753465937979,0.919493557937698,0.922648664982363,0.921091864984386,0.0031551070446649,1.00665796775438,-0.219240573970446,0.136134273363925,0.510839078765851,0.0019518542615484,1,1.5,0.1,1.53996192050702,1.40889592157769,0.974392900443379,1.40889592157769,1.55159884767213,1,234.06,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.409;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds;timestep_recovery_envelope,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,145.210503501664,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0575_d300ms,0.575,300,,,0,strong_dq,300,0.575,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_240ms,sac_actor_always_raw,0,,0.575,0.575,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,196.160016979208,,,,,208.050686179363,212.964013097455,183.246961212469,183.246961212469,203.550809511103,0.0,0.0,0.0,1,202.575755712779,212.964013097455,748.881331926066,615.995359106335,968.296863368503,0.95,0.628987660780145,0.95,0.0304736888643851,0.0007434997821579,-0.000477240834475,0.601173819183861,1,1,1,3,0.0493540843798347,0.0009138889178918,-0.0006589095502342,0.602627094557836,0.0279047841797749,0.0007599241344025,-0.0004626977627538,0.601021866044003,12001,22251,5000,22251,0.027833003684896,-0.0092783717760908,0.0663349654398852,0.950000000000028,0.0492179587988454,-0.0029571255359187,0.744369792397338,0.949999999999972,0.025188894912637,-0.0094869448314309,-0.123016918701634,0.950000000000022,0.027833003684896,-0.0092783717760908,0.0663349654398852,0.950000000000028,1.00344236970777,1.05719828636263,0.936101664907582,-0.0034423697077679,0.119982025164769,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.945401851525237,0.939001631320414,0.116172772939599,1.03758245964994,0.991084076326973,0.0,1.00782395831237,1.06723772502173,0.0149335689412106,0.915609011328051,0.0,0.6752,LVRT,0.310251020350094,1,0,0,0,0.310251020350094,1,0.0,0.0,0.0,1,1,0.125,1,0.0288116574756281,1,0.769994198882919,1.21037107921063,1,1,0.623503786468509,0.816618689400564,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.858158965382156,0.14061159414197,0.575353768504239,0.999372075429025,1.00001228851223,0.424658520007992,1,0.0005559753027748,1.00004690121395,1.00021381901038,0.999739221813885,0.0004745971964996,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.812683725388367,0.100470082646272,0.593893313817337,0.926414938208278,0.923929861526671,0.33252162439094,0.924699055996869,0.0010774491016214,0.924151856728526,0.925966982689026,0.925254292446359,0.0018151259604999,0.937369527438421,-0.207198932348113,0.120048754527323,0.385863719929534,0.0,1,1.5,0.1,1.37647126246026,1.29843683448431,0.983163450330918,1.29843683448431,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.376;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,121.213146726579,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0575_d240ms,0.575,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,240,0.575,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_240ms,conventional_dq,0,,0.575,0.575,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,200.939630523457,,,,,200.41969047771,213.919911042486,190.024471604184,190.024471604184,213.919911042486,0.0,0.0,0.0,1,192.260771977301,203.847982117015,717.816661464701,451.098409836679,977.392339129142,0.95,0.55264206446224,0.95,-0.0187742216472041,-0.083784468412033,0.0,0.0,1,1,0,0,0.127904716504574,-0.038696080054263,0.0,0.0,-0.0289808619081549,-0.0851871385616425,0.0,0.0,12001,22251,5000,22251,-0.0185437613175698,0.0844007084463883,-0.0252434922023717,0.618980003889981,0.1384765864656,0.0286115839666857,0.837867800719825,0.949999999999972,-0.0289711359540688,0.0851905966062973,-0.257775177729222,0.593724317553081,-0.0185437613175698,0.0844007084463883,-0.0252434922023717,0.618980003889981,0.971015076350268,1.04648497916957,0.897270826830877,0.0289849236497325,0.195026962252846,0.798981426003595,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.971228714398288,0.915048580917041,0.116994341078124,1.02584290443077,0.666611115740355,0.333388884259645,0.969993109392932,1.05790455155893,0.0240821223639713,0.880143882525254,0.1002,0.8918,LVRT,0.342992616445335,1,0,0,0,0.342992616445335,1,0.0012040001096546,4.13013606117486e-05,0.0009399999999999,0,0,0.125,1,0.0712040001096547,0,0.563873012295849,1.22174042391143,0,1,0.566188299884015,0.806796433730845,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.858211447629352,0.140932536842301,0.575247343711915,0.999217961977366,1.00035141498731,0.425104071275399,1,0.0088769192011611,1.00112020650419,1.00315384897955,0.995711146571403,0.007442702408145,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.80382803755721,0.0987890037398953,0.588227682829482,0.924357042233594,0.909388386490819,0.336129359404111,0.929458717389642,0.0019083039639052,0.929713650801143,0.932940346697207,0.931355932442182,0.003226695896064,1.03059726131066,-0.218556083769657,0.140805696911406,0.510839078765851,0.0016881198565098,1,1.5,0.1,1.53996192050702,1.40889592157769,0.993112508383618,1.40889592157769,1.55159884767213,1,234.06,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.409;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds;timestep_recovery_envelope,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,142.880231920684,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0575_d240ms,0.575,240,,,0,strong_dq,240,0.575,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_200ms,sac_actor_always_raw,0,,0.575,0.575,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,195.954859519629,,,,,209.542636064949,213.030651770632,183.246961212469,183.246961212469,203.550809511103,0.0,0.0,0.0,1,204.696275338889,213.030651770632,769.901620819506,647.968816603137,968.296863368503,0.95,0.628987660780145,0.95,0.0289025674435956,0.0007704190984449,-0.0002514371091312,0.600804424423051,1,1,1,3,0.0496171213313454,0.0009468916833581,-0.0005658853462968,0.602559046628635,0.0280258117308774,0.0007852235017357,-0.00029313578042,0.600802319586161,10001,20251,5001,20251,0.0253265254109278,-0.0122467900903429,0.0851805641826347,0.950000000000026,0.0494535436034147,-0.0034159565049933,0.80051899756149,0.950000000000003,0.0244858844884679,-0.0120857803768556,-0.0419255918001417,0.950000000000022,0.0253265254109278,-0.0122467900903429,0.0851805641826347,0.950000000000026,1.01322455442595,1.07198555112801,0.962377026024383,-0.0132245544259498,0.033080974325214,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.944106233400383,0.936951236142727,0.116607976872064,1.0444096200483,0.989301069893011,0.0,1.01366812100745,1.07268702747879,0.0155247374329055,0.953571881452426,0.0,0.675064987002599,LVRT,0.310251020350094,1,0,0,0,0.310251020350094,1,0.0,0.0,0.0,1,1,0.125,1,0.0291335834330047,1,0.809961020753922,1.21037107921063,1,1,0.623503786468509,0.814655974305963,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.858190004282363,0.140799878742346,0.575290815199262,0.999401696296688,1.00009222700341,0.424801411804144,1,0.0017214732873204,0.999800820109571,1.00082443128388,0.999374193109636,0.0014502381742395,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.810707711029272,0.101096048050249,0.591709680740554,0.924390871848904,0.922376084736815,0.33268119110835,0.929649986235846,0.0006152383762906,0.929551858838203,0.930485134423542,0.930139593853839,0.0009332755853392,0.948395442144044,-0.210704304378583,0.121078589870635,0.385863719929534,0.0,1,1.5,0.1,1.37647126246026,1.29843683448431,0.992942741736065,1.29843683448431,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.376;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,118.355222445932,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0575_d200ms,0.575,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,200,0.575,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_300ms,conventional_dq,0,,0.875,0.875,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,204.607630513527,,,,,206.571189392105,209.595733015539,200.313539632912,200.313539632912,209.595733015539,0.0,0.0,0.0,1,205.876214991944,207.776472961307,850.913517442896,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.013735650011277,0.0716440556121444,0.0,0.0,1,1,0,0,0.0504273283785626,0.0494298564127088,0.0,0.0,0.0061141426038189,0.0722948636377264,0.0,0.0,15001,25251,5001,25251,0.011223536271461,-0.0708630480611242,0.95000000000003,0.95000000000003,0.0485526624376657,-0.051170800849851,0.949999999999941,0.949999999999941,0.005592965389241,-0.0720982969834281,0.950000000000022,0.950000000000022,0.011223536271461,-0.0708630480611242,0.95000000000003,0.95000000000003,0.997140844136805,1.00987818990362,1.06364189680362,0.0028591558631949,0.434134107708553,0.527983104540655,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.988360651228594,0.981301759812823,0.0428922226669354,1.06365023890194,0.730084661022599,0.266715552296514,0.998095493835591,1.01561035085628,0.0238253633464655,1.06395970347062,0.142771445710858,0.799840031993601,LVRT,0.0926982590961937,1,0,0,0,0.0926982590961937,1,0.0,0.0,0.0,1,1,0.125,1,0.0054289130823976,1,0.999657769880689,1.22174042391143,1,1,0.735928637887274,0.864547294382063,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.958306171600157,0.0410560780404242,0.875285163767809,1.00032410056874,0.999349680898406,0.125038936800928,1,0.002963684906565,0.999189908021419,1.00147854683441,0.999329899451917,0.0022886388129959,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.86391040498594,0.0305862905232553,0.798939635833063,0.900576043908159,0.896490617668069,0.101636408075096,0.894678349983398,0.0033965320620628,0.891959829857889,0.897282591455953,0.897264052956751,0.0053227615980648,1.14695401948914,-0.117268181470787,0.0597530837433528,0.261231948844719,0.000648088139987,1,1.5,0.1,1.53996192050702,1.25613637674157,1.17194633875773,1.25613637674157,1.55159884767213,1,267.58,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.013513972662,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0875_d300ms,0.875,300,,,0,strong_dq,300,0.875,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_300ms,sac_actor_always_raw,0,,0.875,0.875,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,204.637577665069,,,,,207.57516480498,208.73459381642,194.296389965036,194.296389965036,208.21662887883,0.0,0.0,0.0,1,206.91392657462,208.236595496106,720.348297328556,678.861744380373,968.296863368503,0.95,0.628987660780145,0.95,0.0323077494102591,0.0008767132202027,-0.0005745713882328,0.602450905498698,1,1,1,3,0.0394885304770273,0.0010053332624424,-0.0002464677571716,0.602003868231308,0.0298505009297784,0.0010087770002306,-0.0005749598662995,0.602319649613912,15001,25251,5001,25251,0.0295600831314331,-0.0096430428491065,0.0026535605685781,0.95000000000003,0.0390706319560314,-0.0033506104048524,0.746005350621148,0.949999999999941,0.0265778568235212,-0.0113228528752572,0.0475401186171426,0.950000000000022,0.0295600831314331,-0.0096430428491065,0.0026535605685781,0.95000000000003,1.00027100566845,1.05859233904627,0.900435371660694,-0.0002710056684518,0.214625131995776,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.986044574949452,1.02846880031659,0.0387453778204874,1.04962698217253,0.720551963202453,0.266648890073995,1.00270668047559,1.06362064505628,0.0140287527922434,0.893403247275811,0.0,0.660067986402719,LVRT,0.0636299032127325,1,0,0,0,0.0636299032127325,1,0.0,0.0,0.0,1,1,0.125,1,0.0083796802725617,1,0.848577180475467,1.21037107921063,1,1,0.745734181652944,0.892373217076979,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.958322751247608,0.0414232802953077,0.875111104847603,0.999941713297794,0.999931297613263,0.124830608450192,1,0.001819200733706,0.999266632347111,1.00083252277674,0.999900224437425,0.0015658904296275,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.891235619148227,0.0305027774478702,0.826478242305219,0.925105532187806,0.926216528097363,0.0997382857921441,0.922484362705935,0.0019076518902689,0.922169238070038,0.921469187433048,0.924485241872589,0.0030160544395411,0.988740445590425,-0.139258540179213,0.0191501136252646,0.185184548985528,0.0,1,1.5,0.1,1.370185862784,1.25164927798565,0.911551296540065,1.25164927798565,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.252;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,107.994899387403,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv,t2_a_lvrt_r6_square60_pu0875_d300ms,0.875,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,300,0.875,1
