file,sc_id,scenario,fault_start_s,fault_end_s,v2_min_pu_fault,v2_mean_pu_fault,v2_recovery_ms_to_0p90,vdc_peak_pu_post_fault,vdc_min_pu_post_fault,i2_peak_pu_post_fault,q2_abs_peak_kvar_fault,lvrt_pass_basic
switching_0_normal_run001.mat,0,normal,0.014286,0.05,0.9336,0.9437,0.014,1.1049,0.9144,1.3899,267.701,True
switching_0_normal_run002.mat,0,normal,0.017013,0.05,0.9256,0.9369,0.037,1.0543,0.908,1.547,382.402,True
switching_0_normal_run003.mat,0,normal,0.014837,0.05,0.9337,0.9435,0.013,1.1039,0.916,1.4072,262.216,True
switching_0_normal_run004.mat,0,normal,0.026405,0.05,0.9276,0.9381,0.045,1.0573,0.9358,1.5388,347.088,True
switching_0_normal_run005.mat,0,normal,0.02626,0.05,0.9356,0.946,0.04,1.0565,0.9317,1.2921,248.256,True
switching_0_normal_run006.mat,0,normal,0.027284,0.05,0.9248,0.9361,0.016,1.0521,0.9327,1.5688,392.553,True
switching_0_normal_run007.mat,0,normal,0.025376,0.05,0.9323,0.9426,0.024,1.0567,0.9263,1.3954,286.669,True
switching_0_normal_run008.mat,0,normal,0.024709,0.05,0.9262,0.9372,0.041,1.0531,0.9154,1.5359,374.545,True
switching_0_normal_run009.mat,0,normal,0.013748,0.05,0.9277,0.9394,0.002,1.1003,0.9065,1.4551,363.395,True
switching_0_normal_run010.mat,0,normal,0.029104,0.05,0.9274,0.9386,0.046,1.0545,0.9322,1.4647,356.382,True
switching_0_normal_run011.mat,0,normal,0.025779,0.05,0.9297,0.9407,0.021,1.0531,0.9302,1.4247,330.701,True
switching_0_normal_run012.mat,0,normal,0.020021,0.05,0.9324,0.9435,0.029,1.0529,0.9069,1.3325,299.82,True
switching_0_normal_run013.mat,0,normal,0.016968,0.05,0.9322,0.9426,0.032,1.0599,0.9122,1.404,288.691,True
switching_0_normal_run014.mat,0,normal,0.014142,0.05,0.9261,0.9374,0.008,1.1006,0.9084,1.5379,375.717,True
switching_0_normal_run015.mat,0,normal,0.022535,0.05,0.9259,0.9365,0.015,1.0562,0.9148,1.5772,369.198,True
switching_0_normal_run016.mat,0,normal,0.021107,0.05,0.9264,0.9372,0.043,1.0531,0.9097,1.541,368.615,True
switching_0_normal_run017.mat,0,normal,0.02185,0.05,0.9339,0.9437,0.0,1.0606,0.9153,1.3929,260.6,True
switching_0_normal_run018.mat,0,normal,0.027133,0.05,0.9305,0.9419,0.017,1.0509,0.9283,1.3725,327.78,True
switching_0_normal_run019.mat,0,normal,0.028727,0.05,0.9258,0.937,0.023,1.0535,0.9336,1.5505,374.432,True
switching_0_normal_run020.mat,0,normal,0.023089,0.05,0.9301,0.9414,0.011,1.0513,0.9064,1.3873,331.755,True
switching_3_igbt_oc_sh_run001.mat,3,igbt_oc_sh,0.02255,0.05,0.9325,0.9486,0.0,1.0857,0.7427,1.2938,273.574,False
switching_3_igbt_oc_sh_run002.mat,3,igbt_oc_sh,0.02555,0.05,0.9348,0.9476,0.0,1.0536,0.7762,1.3287,266.493,True
switching_3_igbt_oc_sh_run003.mat,3,igbt_oc_sh,0.02155,0.05,0.9286,0.9444,0.0,1.0555,0.741,1.225,267.337,False
switching_3_igbt_oc_sh_run004.mat,3,igbt_oc_sh,0.02045,0.05,0.9319,0.9465,0.0,1.0937,0.7734,1.3549,306.775,True
switching_3_igbt_oc_sh_run005.mat,3,igbt_oc_sh,0.0176,0.05,0.9315,0.9486,0.0,1.0845,0.7563,1.2489,268.665,True
switching_3_igbt_oc_sh_run006.mat,3,igbt_oc_sh,0.02375,0.05,0.9262,0.9411,0.0,1.0873,0.8536,1.3876,287.055,True
switching_3_igbt_oc_sh_run007.mat,3,igbt_oc_sh,0.0161,0.05,0.9265,0.9398,0.0,1.1124,0.8328,1.5648,389.84,True
switching_3_igbt_oc_sh_run008.mat,3,igbt_oc_sh,0.02995,0.05,0.9274,0.9427,0.0,1.0996,0.781,1.544,350.05,True
switching_3_igbt_oc_sh_run009.mat,3,igbt_oc_sh,0.0121,0.05,0.934,0.9501,0.0,1.1226,0.7772,1.0312,229.693,True
switching_3_igbt_oc_sh_run010.mat,3,igbt_oc_sh,0.0192,0.05,0.9271,0.9382,0.0,1.0781,0.7574,1.5473,363.196,True
switching_3_igbt_oc_sh_run011.mat,3,igbt_oc_sh,0.01525,0.05,0.9365,0.9492,0.0,1.0979,0.7478,1.2186,222.18,False
switching_3_igbt_oc_sh_run012.mat,3,igbt_oc_sh,0.02245,0.05,0.934,0.9503,0.0,1.0846,0.7406,1.2313,256.796,False
switching_3_igbt_oc_sh_run013.mat,3,igbt_oc_sh,0.0183,0.05,0.9274,0.9428,0.0,1.0848,0.7492,1.4628,331.692,False
switching_3_igbt_oc_sh_run014.mat,3,igbt_oc_sh,0.0142,0.05,0.9328,0.9454,0.0,1.1011,0.7473,1.2821,290.428,False
switching_3_igbt_oc_sh_run015.mat,3,igbt_oc_sh,0.02825,0.05,0.9267,0.9405,0.0,1.0645,0.7982,1.5517,390.046,True
switching_3_igbt_oc_sh_run016.mat,3,igbt_oc_sh,0.0282,0.05,0.9296,0.9428,0.0,1.0518,0.7779,1.4788,338.828,True
switching_3_igbt_oc_sh_run017.mat,3,igbt_oc_sh,0.01635,0.05,0.9292,0.9407,0.0,1.1047,0.8134,1.559,357.044,True
switching_3_igbt_oc_sh_run018.mat,3,igbt_oc_sh,0.0292,0.05,0.9345,0.9493,0.0,1.0927,0.9203,1.1923,230.649,True
switching_3_igbt_oc_sh_run019.mat,3,igbt_oc_sh,0.0268,0.05,0.9294,0.9446,0.0,1.0932,0.7692,1.4318,341.66,True
switching_3_igbt_oc_sh_run020.mat,3,igbt_oc_sh,0.02515,0.05,0.9315,0.9483,0.0,1.0842,0.7396,1.2876,291.208,False
switching_4_igbt_oc_se_run001.mat,4,igbt_oc_se,0.0254,0.05,0.8276,0.9225,0.0,1.0798,0.9138,1.531,379.453,True
switching_4_igbt_oc_se_run002.mat,4,igbt_oc_se,0.02325,0.05,0.8278,0.9269,0.0,1.0751,0.9065,1.4052,344.013,True
switching_4_igbt_oc_se_run003.mat,4,igbt_oc_se,0.02075,0.05,0.8243,0.9061,8.1,1.1241,0.9331,1.2848,233.462,True
switching_4_igbt_oc_se_run004.mat,4,igbt_oc_se,0.0212,0.05,0.8286,0.928,0.0,1.0803,0.9079,1.4105,333.047,True
switching_4_igbt_oc_se_run005.mat,4,igbt_oc_se,0.0266,0.05,0.8189,0.9133,2.25,1.1259,0.9464,1.416,324.198,True
switching_4_igbt_oc_se_run006.mat,4,igbt_oc_se,0.0219,0.05,0.8246,0.9065,6.9,1.1215,0.9257,1.2795,223.597,True
switching_4_igbt_oc_se_run007.mat,4,igbt_oc_se,0.0205,0.05,0.8276,0.9278,0.0,1.0741,0.9065,1.4273,354.406,True
switching_4_igbt_oc_se_run008.mat,4,igbt_oc_se,0.01505,0.05,0.8217,0.9227,3.65,1.0968,0.9037,1.4867,383.072,True
switching_4_igbt_oc_se_run009.mat,4,igbt_oc_se,0.01975,0.05,0.8308,0.9316,0.0,1.0877,0.9073,1.3103,269.114,True
switching_4_igbt_oc_se_run010.mat,4,igbt_oc_se,0.014,0.05,0.8201,0.9094,0.0,1.1323,0.9327,1.3672,284.555,True
switching_4_igbt_oc_se_run011.mat,4,igbt_oc_se,0.02285,0.05,0.8185,0.9046,6.1,1.1313,0.9091,1.3516,299.975,True
switching_4_igbt_oc_se_run012.mat,4,igbt_oc_se,0.01775,0.05,0.821,0.9118,0.0,1.113,0.9233,1.1808,255.07,True
switching_4_igbt_oc_se_run013.mat,4,igbt_oc_se,0.0264,0.05,0.8273,0.9252,0.0,1.0715,0.906,1.3985,350.476,True
switching_4_igbt_oc_se_run014.mat,4,igbt_oc_se,0.0224,0.05,0.8286,0.9241,0.0,1.0815,0.9102,1.5334,363.344,True
switching_4_igbt_oc_se_run015.mat,4,igbt_oc_se,0.0214,0.05,0.8288,0.9234,0.0,1.0847,0.9155,1.5842,369.88,True
switching_4_igbt_oc_se_run016.mat,4,igbt_oc_se,0.0191,0.05,0.8233,0.9092,0.0,1.1167,0.9273,1.2332,234.297,True
switching_4_igbt_oc_se_run017.mat,4,igbt_oc_se,0.02845,0.05,0.8301,0.9269,0.0,1.0829,0.9053,1.2477,261.261,True
switching_4_igbt_oc_se_run018.mat,4,igbt_oc_se,0.02425,0.05,0.8278,0.9255,0.0,1.0755,0.9097,1.4354,353.648,True
switching_4_igbt_oc_se_run019.mat,4,igbt_oc_se,0.0209,0.05,0.8291,0.9304,0.0,1.079,0.9066,1.3197,299.706,True
switching_4_igbt_oc_se_run020.mat,4,igbt_oc_se,0.018,0.05,0.8256,0.9104,0.0,1.1184,0.9333,1.2474,212.279,True
switching_5_cap_fault_run001.mat,5,cap_fault,0.021,0.05,0.9348,0.9477,0.0,1.1247,0.6061,1.2218,248.773,False
switching_5_cap_fault_run002.mat,5,cap_fault,0.023,0.05,0.9341,0.946,0.0,1.1315,0.597,1.2988,245.477,False
switching_5_cap_fault_run003.mat,5,cap_fault,0.0265,0.05,0.933,0.944,0.0,1.132,0.8976,1.3459,261.43,True
switching_5_cap_fault_run004.mat,5,cap_fault,0.0163,0.05,0.9262,0.9394,0.0,1.1268,0.6138,1.5007,362.35,False
switching_5_cap_fault_run005.mat,5,cap_fault,0.0208,0.05,0.9225,0.935,0.0,1.1249,0.6082,1.6256,404.424,False
switching_5_cap_fault_run006.mat,5,cap_fault,0.02485,0.05,0.9362,0.9482,0.0,1.129,0.7346,1.2026,219.1,False
switching_5_cap_fault_run007.mat,5,cap_fault,0.01305,0.05,0.9294,0.9423,0.0,1.1502,0.6061,1.4101,315.645,False
switching_5_cap_fault_run008.mat,5,cap_fault,0.0133,0.05,0.924,0.9371,0.0,1.1515,0.6157,1.5644,389.232,False
switching_5_cap_fault_run009.mat,5,cap_fault,0.02675,0.05,0.9256,0.9375,0.0,1.1281,0.8957,1.506,370.494,True
switching_5_cap_fault_run010.mat,5,cap_fault,0.0147,0.05,0.9306,0.9429,0.0,1.1456,0.581,1.4322,293.821,False
switching_5_cap_fault_run011.mat,5,cap_fault,0.0295,0.05,0.9291,0.9405,0.0,1.1283,0.9019,1.3889,318.01,True
switching_5_cap_fault_run012.mat,5,cap_fault,0.02015,0.05,0.9324,0.9446,0.0,1.1311,0.5917,1.3677,271.401,False
switching_5_cap_fault_run013.mat,5,cap_fault,0.0135,0.05,0.9324,0.9461,0.0,1.1515,0.5969,1.3092,258.567,False
switching_5_cap_fault_run014.mat,5,cap_fault,0.01905,0.05,0.929,0.9426,0.0,1.1249,0.6187,1.3753,332.449,False
switching_5_cap_fault_run015.mat,5,cap_fault,0.0131,0.05,0.9304,0.9434,0.0,1.1537,0.5767,1.4144,285.522,False
switching_5_cap_fault_run016.mat,5,cap_fault,0.0195,0.05,0.9307,0.9436,0.0,1.1283,0.609,1.3705,302.276,False
switching_5_cap_fault_run017.mat,5,cap_fault,0.01725,0.05,0.9303,0.943,0.0,1.1291,0.5992,1.4128,300.409,False
switching_5_cap_fault_run018.mat,5,cap_fault,0.0297,0.05,0.9257,0.9378,0.0,1.1214,0.9018,1.4424,372.093,True
switching_5_cap_fault_run019.mat,5,cap_fault,0.0187,0.05,0.9283,0.9418,0.0,1.1259,0.6214,1.3994,342.965,False
switching_5_cap_fault_run020.mat,5,cap_fault,0.0181,0.05,0.9315,0.9448,0.0,1.1272,0.6159,1.3237,294.131,False
switching_6_sc_1ph_run001.mat,6,sc_1ph,0.01295,0.05,0.7157,0.9415,0.4,1.1027,0.5247,1.5853,269.748,False
switching_6_sc_1ph_run002.mat,6,sc_1ph,0.02895,0.05,0.9173,0.9414,0.0,0.9993,0.5798,1.632,348.245,False
switching_6_sc_1ph_run003.mat,6,sc_1ph,0.024,0.05,0.6858,0.9423,0.35,0.9899,0.5583,1.7184,342.452,False
switching_6_sc_1ph_run004.mat,6,sc_1ph,0.0143,0.05,0.7467,0.935,0.45,1.0994,0.6096,1.7611,305.998,False
switching_6_sc_1ph_run005.mat,6,sc_1ph,0.02785,0.05,0.9197,0.9443,0.0,0.9894,0.5687,1.5804,340.26,False
switching_6_sc_1ph_run006.mat,6,sc_1ph,0.02965,0.05,0.9013,0.9409,0.0,1.0165,0.5819,1.5879,340.812,False
switching_6_sc_1ph_run007.mat,6,sc_1ph,0.01545,0.05,0.7952,0.9363,0.3,1.0917,0.7941,1.7882,355.886,True
switching_6_sc_1ph_run008.mat,6,sc_1ph,0.01605,0.05,0.8391,0.9416,0.2,1.0841,0.8641,1.6329,332.973,True
switching_6_sc_1ph_run009.mat,6,sc_1ph,0.0231,0.05,0.7276,0.9402,0.35,0.9889,0.5636,1.8028,372.165,False
switching_6_sc_1ph_run010.mat,6,sc_1ph,0.0182,0.05,0.9204,0.9391,0.0,1.0257,0.7904,1.8915,290.452,True
switching_6_sc_1ph_run011.mat,6,sc_1ph,0.0267,0.05,0.8949,0.9418,0.15,0.9967,0.5447,1.7326,343.939,False
switching_6_sc_1ph_run012.mat,6,sc_1ph,0.01765,0.05,0.9227,0.9415,0.0,1.0377,0.932,1.688,284.275,True
switching_6_sc_1ph_run013.mat,6,sc_1ph,0.02275,0.05,0.7066,0.9371,0.4,0.99,0.5608,1.8891,396.182,False
switching_6_sc_1ph_run014.mat,6,sc_1ph,0.0126,0.05,0.7478,0.9404,0.45,1.0912,0.5215,1.5734,297.252,False
switching_6_sc_1ph_run015.mat,6,sc_1ph,0.01935,0.05,0.9182,0.9415,0.0,0.9844,0.6053,1.8332,339.45,False
switching_6_sc_1ph_run016.mat,6,sc_1ph,0.01785,0.05,0.9207,0.936,0.0,1.0355,0.9468,1.9216,324.556,True
switching_6_sc_1ph_run017.mat,6,sc_1ph,0.01365,0.05,0.7118,0.9366,0.4,1.1014,0.5437,1.6952,300.353,False
switching_6_sc_1ph_run018.mat,6,sc_1ph,0.0215,0.05,0.7771,0.9411,0.35,0.9902,0.5525,1.7805,363.324,False
switching_6_sc_1ph_run019.mat,6,sc_1ph,0.0235,0.05,0.7087,0.9445,0.35,0.9934,0.5475,1.7286,327.836,False
switching_6_sc_1ph_run020.mat,6,sc_1ph,0.0241,0.05,0.6968,0.936,0.35,0.9915,0.5581,1.9069,392.165,False
switching_7_sc_3ph_run001.mat,7,sc_3ph,0.024,0.05,0.3736,0.9242,1.05,1.018,0.5339,2.6481,401.82,False
switching_7_sc_3ph_run002.mat,7,sc_3ph,0.02415,0.05,0.4112,0.9291,1.0,1.0209,0.5119,2.5761,339.13,False
switching_7_sc_3ph_run003.mat,7,sc_3ph,0.0285,0.05,0.3667,0.921,1.15,1.0111,0.5295,2.5542,464.864,False
switching_7_sc_3ph_run004.mat,7,sc_3ph,0.0203,0.05,0.3499,0.9275,0.95,1.0163,0.5017,2.7143,411.855,False
switching_7_sc_3ph_run005.mat,7,sc_3ph,0.0205,0.05,0.3578,0.93,0.95,1.0185,0.5206,2.5967,351.489,False
switching_7_sc_3ph_run006.mat,7,sc_3ph,0.0205,0.05,0.3727,0.9305,0.95,1.0191,0.515,2.5695,352.473,False
switching_7_sc_3ph_run007.mat,7,sc_3ph,0.01545,0.05,0.4084,0.9298,1.0,1.0935,0.7085,2.4927,389.069,False
switching_7_sc_3ph_run008.mat,7,sc_3ph,0.01685,0.05,0.343,0.9326,1.0,1.0662,0.6796,2.4635,359.812,False
switching_7_sc_3ph_run009.mat,7,sc_3ph,0.01365,0.05,0.3406,0.9282,1.1,1.1005,0.6428,2.348,404.149,False
switching_7_sc_3ph_run010.mat,7,sc_3ph,0.01965,0.05,0.4074,0.9278,1.0,1.0153,0.5067,2.7499,409.452,False
switching_7_sc_3ph_run011.mat,7,sc_3ph,0.02345,0.05,0.363,0.9275,1.0,1.0236,0.4877,2.6705,369.674,False
switching_7_sc_3ph_run012.mat,7,sc_3ph,0.01625,0.05,0.4051,0.9298,1.0,1.0812,0.6987,2.4818,388.746,False
switching_7_sc_3ph_run013.mat,7,sc_3ph,0.02025,0.05,0.4222,0.9277,1.0,1.0174,0.5005,2.7472,416.979,False
switching_7_sc_3ph_run014.mat,7,sc_3ph,0.0239,0.05,0.4152,0.9222,1.15,1.0227,0.5147,2.764,419.815,False
switching_7_sc_3ph_run015.mat,7,sc_3ph,0.0166,0.05,0.4188,0.9288,1.05,1.0734,0.6603,2.631,398.553,False
switching_7_sc_3ph_run016.mat,7,sc_3ph,0.02765,0.05,0.418,0.9233,1.2,1.0127,0.5276,2.5471,452.217,False
switching_7_sc_3ph_run017.mat,7,sc_3ph,0.0289,0.05,0.3942,0.9207,1.15,1.0079,0.5695,2.4494,460.87,False
switching_7_sc_3ph_run018.mat,7,sc_3ph,0.0218,0.05,0.4214,0.9288,0.95,1.0227,0.4963,2.6369,367.957,False
switching_7_sc_3ph_run019.mat,7,sc_3ph,0.0214,0.05,0.4244,0.9292,0.95,1.0241,0.4921,2.6369,360.61,False
switching_7_sc_3ph_run020.mat,7,sc_3ph,0.01395,0.05,0.3682,0.9267,1.2,1.0996,0.6927,2.4126,411.885,False
switching_8_cascade_run001.mat,8,cascade,0.0186,0.05,0.8469,0.9313,0.0,1.0569,0.749,1.3055,265.697,False
switching_8_cascade_run002.mat,8,cascade,0.0295,0.05,0.845,0.9261,0.0,1.0846,0.8807,1.2174,266.103,True
switching_8_cascade_run003.mat,8,cascade,0.02145,0.05,0.8646,0.9282,0.0,1.1103,0.7499,1.6387,401.323,False
switching_8_cascade_run004.mat,8,cascade,0.0241,0.05,0.8376,0.9262,0.0,1.0658,0.8578,1.3412,277.654,True
switching_8_cascade_run005.mat,8,cascade,0.02255,0.05,0.8264,0.9077,6.25,1.1535,0.8701,1.2509,277.409,True
switching_8_cascade_run006.mat,8,cascade,0.01995,0.05,0.8451,0.9274,0.0,1.0584,0.7487,1.446,318.922,False
switching_8_cascade_run007.mat,8,cascade,0.0243,0.05,0.836,0.924,0.0,1.0704,0.8628,1.416,296.837,True
switching_8_cascade_run008.mat,8,cascade,0.01965,0.05,0.8328,0.9163,0.0,1.1514,0.8188,1.099,222.061,True
switching_8_cascade_run009.mat,8,cascade,0.028,0.05,0.842,0.9211,0.8,1.1133,0.8759,1.5162,340.423,True
switching_8_cascade_run010.mat,8,cascade,0.0256,0.05,0.8444,0.9209,3.05,1.1134,0.8794,1.2402,240.601,True
switching_8_cascade_run011.mat,8,cascade,0.0179,0.05,0.8506,0.9324,0.65,1.0692,0.7557,1.2874,204.379,True
switching_8_cascade_run012.mat,8,cascade,0.015,0.05,0.8265,0.9227,3.7,1.1317,0.8645,1.5774,354.76,True
switching_8_cascade_run013.mat,8,cascade,0.0226,0.05,0.8439,0.933,0.0,1.137,0.7674,1.4536,308.397,True
switching_8_cascade_run014.mat,8,cascade,0.02685,0.05,0.8293,0.9247,0.0,1.0683,0.8768,1.3077,244.54,True
switching_8_cascade_run015.mat,8,cascade,0.014,0.05,0.8235,0.9202,4.7,1.1491,0.8044,1.7138,446.107,True
switching_8_cascade_run016.mat,8,cascade,0.0209,0.05,0.8407,0.9296,0.0,1.128,0.7606,1.621,410.641,True
switching_8_cascade_run017.mat,8,cascade,0.02875,0.05,0.8264,0.9184,0.0,1.0734,0.8824,1.4707,314.543,True
switching_8_cascade_run018.mat,8,cascade,0.0298,0.05,0.8436,0.9268,0.0,1.1436,0.7713,1.5343,324.731,True
switching_8_cascade_run019.mat,8,cascade,0.0215,0.05,0.838,0.9136,7.25,1.1488,0.9104,1.212,201.448,True
switching_8_cascade_run020.mat,8,cascade,0.0282,0.05,0.8445,0.9274,0.0,1.1179,0.8875,1.4058,315.769,True
