file,sc_id,scenario,fault_start_s,fault_end_s,v2_min_pu_fault,v2_mean_pu_fault,v2_recovery_ms_to_0p90,vdc_peak_pu_post_fault,vdc_min_pu_post_fault,i2_peak_pu_post_fault,q2_abs_peak_kvar_fault,lvrt_pass_basic
switching_0_normal_run001.mat,0,normal,0.014286,0.05,0.9336,0.9654,0.014,0.9798,0.5204,1.4715,315.083,False
switching_0_normal_run002.mat,0,normal,0.017013,0.05,0.936,0.9574,0.037,0.979,0.5236,1.6391,421.985,False
switching_0_normal_run003.mat,0,normal,0.014837,0.05,0.9435,0.9656,0.013,0.9796,0.5152,1.4995,306.969,False
switching_0_normal_run004.mat,0,normal,0.026405,0.05,0.9377,0.9588,0.045,0.9808,0.5555,1.6597,397.614,False
switching_0_normal_run005.mat,0,normal,0.02626,0.05,0.9456,0.9667,0.04,0.9803,0.5433,1.3876,297.271,False
switching_0_normal_run006.mat,0,normal,0.027284,0.05,0.9349,0.9569,0.016,0.9801,0.5599,1.6859,440.312,False
switching_0_normal_run007.mat,0,normal,0.025376,0.05,0.9424,0.963,0.024,0.9805,0.5274,1.5013,335.656,False
switching_0_normal_run008.mat,0,normal,0.024709,0.05,0.9363,0.9566,0.041,0.981,0.5236,1.6498,420.94,False
switching_0_normal_run009.mat,0,normal,0.013748,0.05,0.938,0.9604,0.002,0.9789,0.5404,1.5204,391.189,False
switching_0_normal_run010.mat,0,normal,0.029104,0.05,0.938,0.9602,0.046,0.9811,0.5518,1.5826,402.357,False
switching_0_normal_run011.mat,0,normal,0.025779,0.05,0.9398,0.9607,0.021,0.9804,0.5405,1.5301,375.974,False
switching_0_normal_run012.mat,0,normal,0.020021,0.05,0.9423,0.9632,0.029,0.9792,0.5313,1.4302,344.256,False
switching_0_normal_run013.mat,0,normal,0.016968,0.05,0.9405,0.9637,0.032,0.9785,0.5184,1.4941,330.478,False
switching_0_normal_run014.mat,0,normal,0.014142,0.05,0.9366,0.9585,0.008,0.9788,0.5299,1.6101,406.899,False
switching_0_normal_run015.mat,0,normal,0.022535,0.05,0.9361,0.9551,0.015,0.9804,0.5192,1.695,417.834,False
switching_0_normal_run016.mat,0,normal,0.021107,0.05,0.9366,0.9563,0.043,0.9805,0.5163,1.6596,417.477,False
switching_0_normal_run017.mat,0,normal,0.02185,0.05,0.9439,0.963,0.0,0.9807,0.5174,1.5012,312.521,False
switching_0_normal_run018.mat,0,normal,0.027133,0.05,0.9405,0.9625,0.017,0.9801,0.5491,1.4694,370.345,False
switching_0_normal_run019.mat,0,normal,0.028727,0.05,0.9363,0.9588,0.023,0.9809,0.562,1.6739,423.318,False
switching_0_normal_run020.mat,0,normal,0.023089,0.05,0.94,0.9599,0.011,0.9805,0.5335,1.4893,375.927,False
switching_3_igbt_oc_sh_run001.mat,3,igbt_oc_sh,0.02255,0.05,0.9285,0.9498,0.0,0.9793,0.6262,1.2911,317.406,False
switching_3_igbt_oc_sh_run002.mat,3,igbt_oc_sh,0.02555,0.05,0.9307,0.9484,0.0,0.9937,0.52,1.3935,307.818,False
switching_3_igbt_oc_sh_run003.mat,3,igbt_oc_sh,0.02155,0.05,0.9267,0.9448,0.0,0.9802,0.4898,1.3132,315.606,False
switching_3_igbt_oc_sh_run004.mat,3,igbt_oc_sh,0.02045,0.05,0.9262,0.9488,0.0,0.9951,0.5253,1.4346,379.766,False
switching_3_igbt_oc_sh_run005.mat,3,igbt_oc_sh,0.0176,0.05,0.9155,0.9479,0.0,0.9894,0.6544,1.2604,292.559,False
switching_3_igbt_oc_sh_run006.mat,3,igbt_oc_sh,0.02375,0.05,0.9235,0.9413,0.0,1.003,0.4756,1.5015,333.705,False
switching_3_igbt_oc_sh_run007.mat,3,igbt_oc_sh,0.0161,0.05,0.9236,0.9426,0.0,0.9953,0.4893,1.6433,414.122,False
switching_3_igbt_oc_sh_run008.mat,3,igbt_oc_sh,0.02995,0.05,0.922,0.9448,0.0,0.999,0.5531,1.6237,421.355,False
switching_3_igbt_oc_sh_run009.mat,3,igbt_oc_sh,0.0121,0.05,0.9248,0.9489,0.0,1.0507,0.4803,1.1448,283.518,False
switching_3_igbt_oc_sh_run010.mat,3,igbt_oc_sh,0.0192,0.05,0.9224,0.9389,0.0,0.9974,0.5048,1.713,427.327,False
switching_3_igbt_oc_sh_run011.mat,3,igbt_oc_sh,0.01525,0.05,0.9309,0.9497,0.0,1.0051,0.4841,1.3869,298.326,False
switching_3_igbt_oc_sh_run012.mat,3,igbt_oc_sh,0.02245,0.05,0.9305,0.9515,0.0,0.9791,0.6324,1.2238,295.461,False
switching_3_igbt_oc_sh_run013.mat,3,igbt_oc_sh,0.0183,0.05,0.9141,0.9419,0.0,0.9885,0.6846,1.5231,371.659,False
switching_3_igbt_oc_sh_run014.mat,3,igbt_oc_sh,0.0142,0.05,0.9277,0.9455,0.0,0.9979,0.5028,1.4394,353.015,False
switching_3_igbt_oc_sh_run015.mat,3,igbt_oc_sh,0.02825,0.05,0.925,0.9419,0.0,0.9926,0.4922,1.6415,404.353,False
switching_3_igbt_oc_sh_run016.mat,3,igbt_oc_sh,0.0282,0.05,0.9266,0.9429,0.0,0.9922,0.5245,1.5541,373.127,False
switching_3_igbt_oc_sh_run017.mat,3,igbt_oc_sh,0.01635,0.05,0.9255,0.9423,0.0,0.9942,0.5227,1.6247,383.64,False
switching_3_igbt_oc_sh_run018.mat,3,igbt_oc_sh,0.0292,0.05,0.9268,0.9442,0.0,1.0907,0.7628,1.2284,259.84,True
switching_3_igbt_oc_sh_run019.mat,3,igbt_oc_sh,0.0268,0.05,0.9236,0.9467,0.0,0.9951,0.5748,1.5072,409.427,False
switching_3_igbt_oc_sh_run020.mat,3,igbt_oc_sh,0.02515,0.05,0.9256,0.9479,0.0,0.9959,0.5252,1.3917,394.107,False
switching_4_igbt_oc_se_run001.mat,4,igbt_oc_se,0.0254,0.05,0.8235,0.9261,0.0,0.9974,0.5227,1.6257,384.306,False
switching_4_igbt_oc_se_run002.mat,4,igbt_oc_se,0.02325,0.05,0.8238,0.9308,0.0,0.9958,0.5185,1.5047,353.481,False
switching_4_igbt_oc_se_run003.mat,4,igbt_oc_se,0.02075,0.05,0.8865,0.9252,0.0,1.0495,0.4856,1.4459,317.263,False
switching_4_igbt_oc_se_run004.mat,4,igbt_oc_se,0.0212,0.05,0.8246,0.9322,0.0,0.9982,0.5163,1.5018,344.819,False
switching_4_igbt_oc_se_run005.mat,4,igbt_oc_se,0.0266,0.05,0.8876,0.929,1.6,1.0387,0.5078,1.5522,399.614,False
switching_4_igbt_oc_se_run006.mat,4,igbt_oc_se,0.0219,0.05,0.8876,0.9261,6.3,1.0483,0.4829,1.4362,310.865,False
switching_4_igbt_oc_se_run007.mat,4,igbt_oc_se,0.0205,0.05,0.8235,0.9319,0.0,0.9956,0.5224,1.5211,360.623,False
switching_4_igbt_oc_se_run008.mat,4,igbt_oc_se,0.01505,0.05,0.8225,0.9269,3.45,1.0005,0.526,1.6043,395.393,False
switching_4_igbt_oc_se_run009.mat,4,igbt_oc_se,0.01975,0.05,0.8267,0.9359,0.0,1.0042,0.5254,1.3775,289.25,False
switching_4_igbt_oc_se_run010.mat,4,igbt_oc_se,0.014,0.05,0.8818,0.9249,0.0,1.0579,0.487,1.533,378.168,False
switching_4_igbt_oc_se_run011.mat,4,igbt_oc_se,0.02285,0.05,0.8813,0.9236,5.55,1.0524,0.4848,1.4987,390.006,False
switching_4_igbt_oc_se_run012.mat,4,igbt_oc_se,0.01775,0.05,0.8841,0.9291,0.0,1.0407,0.4708,1.3421,338.19,False
switching_4_igbt_oc_se_run013.mat,4,igbt_oc_se,0.0264,0.05,0.8231,0.9284,0.0,0.9949,0.5548,1.4963,357.258,False
switching_4_igbt_oc_se_run014.mat,4,igbt_oc_se,0.0224,0.05,0.8248,0.9283,0.0,1.0002,0.5122,1.6232,371.599,False
switching_4_igbt_oc_se_run015.mat,4,igbt_oc_se,0.0214,0.05,0.8248,0.9279,0.0,1.0031,0.5057,1.6709,378.66,False
switching_4_igbt_oc_se_run016.mat,4,igbt_oc_se,0.0191,0.05,0.8858,0.9273,0.0,1.0445,0.478,1.3883,313.302,False
switching_4_igbt_oc_se_run017.mat,4,igbt_oc_se,0.02845,0.05,0.8261,0.9301,0.0,1.0003,0.5559,1.3272,282.783,False
switching_4_igbt_oc_se_run018.mat,4,igbt_oc_se,0.02425,0.05,0.8239,0.9294,0.0,0.9948,0.5144,1.5416,363.456,False
switching_4_igbt_oc_se_run019.mat,4,igbt_oc_se,0.0209,0.05,0.8252,0.9346,0.0,0.9977,0.5206,1.4081,315.162,False
switching_4_igbt_oc_se_run020.mat,4,igbt_oc_se,0.018,0.05,0.8881,0.9283,0.0,1.0455,0.4861,1.4111,302.606,False
switching_5_cap_fault_run001.mat,5,cap_fault,0.021,0.05,0.9291,0.9492,0.0,0.9805,0.2521,1.2688,303.456,False
switching_5_cap_fault_run002.mat,5,cap_fault,0.023,0.05,0.9286,0.9474,0.0,0.9819,0.2932,1.3423,305.011,False
switching_5_cap_fault_run003.mat,5,cap_fault,0.0265,0.05,0.9271,0.9455,0.0,0.9813,0.4429,1.4003,322.788,False
switching_5_cap_fault_run004.mat,5,cap_fault,0.0163,0.05,0.9207,0.9416,0.0,0.9814,0.2348,1.5745,424.075,False
switching_5_cap_fault_run005.mat,5,cap_fault,0.0208,0.05,0.9176,0.9368,0.0,0.9809,0.2735,1.6783,453.571,False
switching_5_cap_fault_run006.mat,5,cap_fault,0.02485,0.05,0.9308,0.9495,0.0,0.9811,0.4313,1.2462,277.164,False
switching_5_cap_fault_run007.mat,5,cap_fault,0.01305,0.05,0.9238,0.9442,0.0,0.9818,0.2436,1.4938,397.286,False
switching_5_cap_fault_run008.mat,5,cap_fault,0.0133,0.05,0.9187,0.9392,0.0,0.9827,0.2469,1.6556,456.49,False
switching_5_cap_fault_run009.mat,5,cap_fault,0.02675,0.05,0.9203,0.9389,0.0,0.9813,0.4657,1.5765,427.619,False
switching_5_cap_fault_run010.mat,5,cap_fault,0.0147,0.05,0.9247,0.945,0.0,0.9827,0.2558,1.4978,364.278,False
switching_5_cap_fault_run011.mat,5,cap_fault,0.0295,0.05,0.924,0.9425,0.0,0.9777,0.5412,1.4736,358.831,False
switching_5_cap_fault_run012.mat,5,cap_fault,0.02015,0.05,0.9266,0.9463,0.0,0.982,0.2492,1.4126,327.258,False
switching_5_cap_fault_run013.mat,5,cap_fault,0.0135,0.05,0.9276,0.9482,0.0,0.981,0.227,1.3755,343.621,False
switching_5_cap_fault_run014.mat,5,cap_fault,0.01905,0.05,0.9236,0.9444,0.0,0.981,0.2406,1.4376,387.507,False
switching_5_cap_fault_run015.mat,5,cap_fault,0.0131,0.05,0.9255,0.9455,0.0,0.9825,0.2391,1.4841,367.839,False
switching_5_cap_fault_run016.mat,5,cap_fault,0.0195,0.05,0.9249,0.9454,0.0,0.9813,0.2494,1.4262,358.723,False
switching_5_cap_fault_run017.mat,5,cap_fault,0.01725,0.05,0.9245,0.9451,0.0,0.9811,0.2507,1.4776,368.356,False
switching_5_cap_fault_run018.mat,5,cap_fault,0.0297,0.05,0.9217,0.9397,0.0,0.9792,0.5622,1.5264,411.2,False
switching_5_cap_fault_run019.mat,5,cap_fault,0.0187,0.05,0.9228,0.9437,0.0,0.9822,0.2512,1.4618,396.906,False
switching_5_cap_fault_run020.mat,5,cap_fault,0.0181,0.05,0.9259,0.9468,0.0,0.9818,0.2393,1.386,354.068,False
switching_6_sc_1ph_run001.mat,6,sc_1ph,0.01295,0.05,0.7103,0.9694,0.3,0.9868,0.5061,1.7455,356.283,False
switching_6_sc_1ph_run002.mat,6,sc_1ph,0.02895,0.05,0.9586,0.9682,0.0,0.9811,0.5791,1.7011,356.244,False
switching_6_sc_1ph_run003.mat,6,sc_1ph,0.024,0.05,0.7092,0.9685,0.25,0.9811,0.519,1.6254,341.115,False
switching_6_sc_1ph_run004.mat,6,sc_1ph,0.0143,0.05,0.746,0.9636,0.3,0.98,0.5708,1.8423,390.22,False
switching_6_sc_1ph_run005.mat,6,sc_1ph,0.02785,0.05,0.9606,0.9705,0.0,0.9811,0.5817,1.5848,342.616,False
switching_6_sc_1ph_run006.mat,6,sc_1ph,0.02965,0.05,0.9384,0.9675,0.0,0.9811,0.5792,1.695,361.403,False
switching_6_sc_1ph_run007.mat,6,sc_1ph,0.01545,0.05,0.7934,0.9654,0.2,0.9794,0.5023,1.8162,365.188,False
switching_6_sc_1ph_run008.mat,6,sc_1ph,0.01605,0.05,0.8354,0.9705,0.2,0.9802,0.5108,1.6014,325.474,False
switching_6_sc_1ph_run009.mat,6,sc_1ph,0.0231,0.05,0.7405,0.966,0.3,0.9812,0.5209,1.6917,370.452,False
switching_6_sc_1ph_run010.mat,6,sc_1ph,0.0182,0.05,0.9359,0.9673,0.0,0.9796,0.4951,1.8024,345.068,False
switching_6_sc_1ph_run011.mat,6,sc_1ph,0.0267,0.05,0.9088,0.9686,0.0,0.9813,0.5448,1.7398,339.906,False
switching_6_sc_1ph_run012.mat,6,sc_1ph,0.01765,0.05,0.9352,0.9699,0.0,0.9803,0.5221,1.6083,335.372,False
switching_6_sc_1ph_run013.mat,6,sc_1ph,0.02275,0.05,0.7328,0.963,0.3,0.9811,0.5184,1.7891,394.258,False
switching_6_sc_1ph_run014.mat,6,sc_1ph,0.0126,0.05,0.7442,0.9678,0.3,0.9823,0.5168,1.7494,374.416,False
switching_6_sc_1ph_run015.mat,6,sc_1ph,0.01935,0.05,0.9353,0.9687,0.0,0.9807,0.5125,1.6991,340.431,False
switching_6_sc_1ph_run016.mat,6,sc_1ph,0.01785,0.05,0.9302,0.9655,0.0,0.9783,0.5491,1.8287,358.589,False
switching_6_sc_1ph_run017.mat,6,sc_1ph,0.01365,0.05,0.706,0.9647,0.3,0.9854,0.5313,1.8039,391.769,False
switching_6_sc_1ph_run018.mat,6,sc_1ph,0.0215,0.05,0.7849,0.9671,0.2,0.9807,0.5194,1.6734,357.903,False
switching_6_sc_1ph_run019.mat,6,sc_1ph,0.0235,0.05,0.7288,0.9707,0.25,0.9812,0.5095,1.5963,326.719,False
switching_6_sc_1ph_run020.mat,6,sc_1ph,0.0241,0.05,0.721,0.9624,0.3,0.9809,0.5354,1.8102,390.142,False
switching_7_sc_3ph_run001.mat,7,sc_3ph,0.024,0.05,0.3818,0.9532,0.8,0.9766,0.5482,2.7573,373.291,False
switching_7_sc_3ph_run002.mat,7,sc_3ph,0.02415,0.05,0.4258,0.9581,0.75,0.9762,0.5484,2.6767,303.306,False
switching_7_sc_3ph_run003.mat,7,sc_3ph,0.0285,0.05,0.3808,0.9501,0.75,0.9773,0.5866,2.6137,502.108,False
switching_7_sc_3ph_run004.mat,7,sc_3ph,0.0203,0.05,0.3513,0.9568,0.75,0.9715,0.5296,2.7777,401.453,False
switching_7_sc_3ph_run005.mat,7,sc_3ph,0.0205,0.05,0.3592,0.9596,0.7,0.9748,0.5299,2.6661,301.42,False
switching_7_sc_3ph_run006.mat,7,sc_3ph,0.0205,0.05,0.3744,0.9599,0.75,0.9756,0.5167,2.6439,305.796,False
switching_7_sc_3ph_run007.mat,7,sc_3ph,0.01545,0.05,0.408,0.9613,0.75,0.9801,0.5304,2.6943,534.802,False
switching_7_sc_3ph_run008.mat,7,sc_3ph,0.01685,0.05,0.3425,0.9644,0.7,0.9782,0.5309,2.614,500.407,False
switching_7_sc_3ph_run009.mat,7,sc_3ph,0.01365,0.05,0.3456,0.9588,0.75,0.9809,0.5527,2.71,552.563,False
switching_7_sc_3ph_run010.mat,7,sc_3ph,0.01965,0.05,0.4081,0.9572,0.75,0.9675,0.5198,2.7943,399.031,False
switching_7_sc_3ph_run011.mat,7,sc_3ph,0.02345,0.05,0.3697,0.9563,0.75,0.9761,0.539,2.7593,331.942,False
switching_7_sc_3ph_run012.mat,7,sc_3ph,0.01625,0.05,0.4048,0.9631,0.75,0.98,0.5338,2.6381,519.413,False
switching_7_sc_3ph_run013.mat,7,sc_3ph,0.02025,0.05,0.4237,0.9569,0.75,0.9708,0.5241,2.793,403.459,False
switching_7_sc_3ph_run014.mat,7,sc_3ph,0.0239,0.05,0.4246,0.9513,0.8,0.9763,0.5421,2.8515,385.348,False
switching_7_sc_3ph_run015.mat,7,sc_3ph,0.0166,0.05,0.4186,0.9609,0.75,0.9806,0.525,2.7631,525.365,False
switching_7_sc_3ph_run016.mat,7,sc_3ph,0.02765,0.05,0.4333,0.9525,0.75,0.9769,0.5912,2.6175,480.685,False
switching_7_sc_3ph_run017.mat,7,sc_3ph,0.0289,0.05,0.4031,0.9503,0.75,0.9769,0.5825,2.567,522.581,False
switching_7_sc_3ph_run018.mat,7,sc_3ph,0.0218,0.05,0.4242,0.9576,0.75,0.9761,0.5312,2.7344,331.905,False
switching_7_sc_3ph_run019.mat,7,sc_3ph,0.0214,0.05,0.4271,0.9581,0.75,0.976,0.532,2.7424,324.024,False
switching_7_sc_3ph_run020.mat,7,sc_3ph,0.01395,0.05,0.3812,0.9575,0.75,0.9829,0.5504,2.7455,570.727,False
switching_8_cascade_run001.mat,8,cascade,0.0186,0.05,0.8335,0.9411,0.0,0.9888,0.4742,1.3629,314.204,False
switching_8_cascade_run002.mat,8,cascade,0.0295,0.05,0.8916,0.9426,0.0,0.993,0.5432,1.3285,319.65,False
switching_8_cascade_run003.mat,8,cascade,0.02145,0.05,0.8742,0.9461,0.0,0.9755,0.658,1.6561,456.855,False
switching_8_cascade_run004.mat,8,cascade,0.0241,0.05,0.8234,0.9347,0.0,1.0397,0.5431,1.4941,336.546,False
switching_8_cascade_run005.mat,8,cascade,0.02255,0.05,0.8823,0.9338,4.85,1.0338,0.4595,1.4575,383.399,False
switching_8_cascade_run006.mat,8,cascade,0.01995,0.05,0.8326,0.9389,0.0,0.9888,0.4607,1.5189,369.095,False
switching_8_cascade_run007.mat,8,cascade,0.0243,0.05,0.823,0.9347,0.0,1.046,0.5355,1.5766,356.042,False
switching_8_cascade_run008.mat,8,cascade,0.01965,0.05,0.8848,0.9353,0.0,1.0241,0.4609,1.3044,329.664,False
switching_8_cascade_run009.mat,8,cascade,0.028,0.05,0.8845,0.9391,0.0,1.0137,0.5352,1.6264,405.209,False
switching_8_cascade_run010.mat,8,cascade,0.0256,0.05,0.892,0.9418,0.6,1.0065,0.4959,1.375,308.31,False
switching_8_cascade_run011.mat,8,cascade,0.0179,0.05,0.8329,0.9397,0.6,1.0085,0.473,1.3195,250.94,False
switching_8_cascade_run012.mat,8,cascade,0.015,0.05,0.8291,0.9375,3.5,0.9922,0.5117,1.7172,381.125,False
switching_8_cascade_run013.mat,8,cascade,0.0226,0.05,0.8482,0.9541,0.0,0.9991,0.5462,1.5297,383.702,False
switching_8_cascade_run014.mat,8,cascade,0.02685,0.05,0.8194,0.932,0.0,1.0851,0.5857,1.4373,290.072,False
switching_8_cascade_run015.mat,8,cascade,0.014,0.05,0.8306,0.9403,4.75,1.0476,0.4252,1.8347,540.788,False
switching_8_cascade_run016.mat,8,cascade,0.0209,0.05,0.8436,0.9501,0.0,1.0014,0.5545,1.7098,486.866,False
switching_8_cascade_run017.mat,8,cascade,0.02875,0.05,0.8185,0.9274,0.0,1.0884,0.5709,1.5868,349.569,False
switching_8_cascade_run018.mat,8,cascade,0.0298,0.05,0.8481,0.9473,0.0,1.0007,0.553,1.6056,396.586,False
switching_8_cascade_run019.mat,8,cascade,0.0215,0.05,0.8885,0.9367,5.3,1.0202,0.4721,1.3192,282.511,False
switching_8_cascade_run020.mat,8,cascade,0.0282,0.05,0.8164,0.9337,0.0,1.0507,0.6838,1.4474,356.728,False
