file,sc_id,scenario,fault_start_s,fault_end_s,v2_min_pu_fault,v2_mean_pu_fault,v2_recovery_ms_to_0p90,vdc_peak_pu_post_fault,vdc_min_pu_post_fault,i2_peak_pu_post_fault,q2_abs_peak_kvar_fault,lvrt_pass_basic
scenario_0001_switching_0_normal_run001.mat,0,normal,0.029019,0.05,0.9476,0.9699,0.031,0.9809,0.5442,1.2451,288.361,False
scenario_0002_switching_0_normal_run002.mat,0,normal,0.018204,0.05,0.9425,0.9633,0.046,0.9798,0.5145,1.5225,329.384,False
scenario_0003_switching_0_normal_run003.mat,0,normal,0.028984,0.05,0.9369,0.96,0.016,0.9811,0.5522,1.5929,406.084,False
scenario_0004_switching_0_normal_run004.mat,0,normal,0.026524,0.05,0.9438,0.9659,0.026,0.9805,0.5537,1.3843,325.041,False
scenario_0005_switching_0_normal_run005.mat,0,normal,0.016669,0.05,0.9337,0.9582,0.031,0.9793,0.5255,1.6141,402.956,False
scenario_0006_switching_0_normal_run006.mat,0,normal,0.029134,0.05,0.9438,0.9661,0.016,0.9802,0.5495,1.3552,336.907,False
scenario_0007_switching_0_normal_run007.mat,0,normal,0.023773,0.05,0.9454,0.966,0.027,0.981,0.5348,1.3304,306.769,False
scenario_0008_switching_0_normal_run008.mat,0,normal,0.021024,0.05,0.9437,0.9644,0.026,0.9801,0.53,1.4008,325.228,False
scenario_0009_switching_0_normal_run009.mat,0,normal,0.022006,0.05,0.943,0.9621,0.044,0.981,0.5167,1.5316,322.485,False
scenario_0010_switching_0_normal_run010.mat,0,normal,0.012146,0.05,0.9357,0.9589,0.004,0.9813,0.5298,1.6435,424.987,False
scenario_0011_switching_0_normal_run011.mat,0,normal,0.020645,0.05,0.9375,0.9574,0.005,0.9799,0.521,1.618,403.935,False
scenario_0012_switching_0_normal_run012.mat,0,normal,0.019637,0.05,0.9343,0.9546,0.013,0.9797,0.5165,1.7365,443.865,False
scenario_0013_switching_0_normal_run013.mat,0,normal,0.025353,0.05,0.9439,0.9642,0.047,0.9804,0.5274,1.4458,318.143,False
scenario_0014_switching_0_normal_run014.mat,0,normal,0.016448,0.05,0.9424,0.9639,0.002,0.9792,0.5204,1.4909,326.903,False
scenario_0015_switching_0_normal_run015.mat,0,normal,0.0149,0.05,0.9303,0.9625,0.0,0.979,0.5378,1.4668,361.526,False
scenario_0016_switching_0_normal_run016.mat,0,normal,0.024667,0.05,0.9376,0.9582,0.033,0.9806,0.537,1.5673,405.793,False
scenario_0017_switching_0_normal_run017.mat,0,normal,0.012435,0.05,0.9421,0.9651,0.015,0.9809,0.5494,1.3812,363.462,False
scenario_0018_switching_0_normal_run018.mat,0,normal,0.021758,0.05,0.9385,0.9587,0.042,0.9803,0.5377,1.5184,396.707,False
scenario_0019_switching_0_normal_run019.mat,0,normal,0.015057,0.05,0.9296,0.9616,0.043,0.9787,0.525,1.5272,367.182,False
scenario_0020_switching_0_normal_run020.mat,0,normal,0.013262,0.05,0.9275,0.9598,0.038,0.9793,0.526,1.6165,394.384,False
scenario_0021_switching_0_normal_run021.mat,0,normal,0.016101,0.05,0.9477,0.9702,0.049,0.9788,0.5322,1.2623,268.909,False
scenario_0022_switching_0_normal_run022.mat,0,normal,0.029235,0.05,0.9386,0.9608,0.015,0.9809,0.5504,1.5352,401.125,False
scenario_0023_switching_0_normal_run023.mat,0,normal,0.026421,0.05,0.944,0.9651,0.029,0.9805,0.5516,1.4657,315.247,False
scenario_0024_switching_0_normal_run024.mat,0,normal,0.027443,0.05,0.9419,0.9641,0.007,0.9802,0.5518,1.4561,349.351,False
scenario_0025_switching_0_normal_run025.mat,0,normal,0.027018,0.05,0.9449,0.9662,0.032,0.9808,0.5474,1.4473,303.003,False
scenario_0026_switching_0_normal_run026.mat,0,normal,0.028118,0.05,0.9408,0.9631,0.032,0.9809,0.5511,1.4809,370.186,False
scenario_0027_switching_0_normal_run027.mat,0,normal,0.017096,0.05,0.9399,0.9634,0.004,0.9793,0.5332,1.4493,345.494,False
scenario_0028_switching_0_normal_run028.mat,0,normal,0.016341,0.05,0.9464,0.9686,0.009,0.978,0.5323,1.3187,282.436,False
scenario_0029_switching_0_normal_run029.mat,0,normal,0.020356,0.05,0.9388,0.9596,0.044,0.9795,0.5305,1.5402,388.448,False
scenario_0030_switching_0_normal_run030.mat,0,normal,0.02606,0.05,0.9375,0.9585,0.04,0.9808,0.5486,1.6529,400.603,False
scenario_0031_switching_0_normal_run031.mat,0,normal,0.014991,0.05,0.9319,0.9642,0.009,0.9789,0.5379,1.4174,348.805,False
scenario_0032_switching_0_normal_run032.mat,0,normal,0.023543,0.05,0.9416,0.9615,0.007,0.9802,0.5322,1.4634,352.794,False
scenario_0033_switching_0_normal_run033.mat,0,normal,0.027136,0.05,0.9437,0.965,0.014,0.9809,0.5521,1.5214,315.123,False
scenario_0034_switching_0_normal_run034.mat,0,normal,0.018259,0.05,0.9375,0.9614,0.041,0.9788,0.5354,1.4768,375.903,False
scenario_0035_switching_0_normal_run035.mat,0,normal,0.015172,0.05,0.931,0.9632,0.028,0.9788,0.534,1.4483,352.308,False
scenario_0036_switching_0_normal_run036.mat,0,normal,0.021277,0.05,0.9413,0.9614,0.023,0.9798,0.5288,1.4718,358.468,False
scenario_0037_switching_0_normal_run037.mat,0,normal,0.015001,0.05,0.9423,0.9646,0.049,0.9794,0.5302,1.4216,335.582,False
scenario_0038_switching_0_normal_run038.mat,0,normal,0.018412,0.05,0.941,0.962,0.038,0.9793,0.5272,1.5156,352.482,False
scenario_0039_switching_0_normal_run039.mat,0,normal,0.020844,0.05,0.9405,0.9607,0.006,0.9805,0.5241,1.5271,364.086,False
scenario_0040_switching_0_normal_run040.mat,0,normal,0.026267,0.05,0.9425,0.9638,0.033,0.9807,0.5496,1.4261,343.097,False
scenario_0041_switching_0_normal_run041.mat,0,normal,0.014521,0.05,0.9434,0.9657,0.029,0.9796,0.5271,1.4494,314.331,False
scenario_0042_switching_0_normal_run042.mat,0,normal,0.028507,0.05,0.9396,0.9621,0.043,0.9807,0.5552,1.5551,381.592,False
scenario_0043_switching_0_normal_run043.mat,0,normal,0.028309,0.05,0.9383,0.9606,0.041,0.9806,0.5516,1.5817,402.682,False
scenario_0044_switching_0_normal_run044.mat,0,normal,0.02165,0.05,0.9453,0.9654,0.0,0.9804,0.5261,1.3919,300.967,False
scenario_0045_switching_0_normal_run045.mat,0,normal,0.019002,0.05,0.9439,0.9647,0.048,0.9797,0.5245,1.44,314.022,False
scenario_0046_switching_0_normal_run046.mat,0,normal,0.023613,0.05,0.9425,0.9624,0.037,0.9803,0.5289,1.4507,341.062,False
scenario_0047_switching_0_normal_run047.mat,0,normal,0.029386,0.05,0.945,0.9669,0.014,0.9808,0.5379,1.3714,304.537,False
scenario_0048_switching_0_normal_run048.mat,0,normal,0.019951,0.05,0.941,0.9621,0.049,0.98,0.53,1.4518,364.106,False
scenario_0049_switching_0_normal_run049.mat,0,normal,0.028789,0.05,0.9447,0.9674,0.011,0.9805,0.5499,1.4024,299.385,False
scenario_0050_switching_0_normal_run050.mat,0,normal,0.023899,0.05,0.9434,0.9635,0.001,0.9807,0.5293,1.4243,327.925,False
scenario_0051_switching_3_igbt_oc_sh_run001.mat,3,igbt_oc_sh,0.02615,0.05,0.9273,0.9501,0.0,0.9958,0.5412,1.4351,351.332,False
scenario_0052_switching_3_igbt_oc_sh_run002.mat,3,igbt_oc_sh,0.01375,0.05,0.9156,0.9372,0.0,1.12,0.6591,1.5403,394.115,False
scenario_0053_switching_3_igbt_oc_sh_run003.mat,3,igbt_oc_sh,0.01585,0.05,0.9128,0.9431,0.0,1.0565,0.6591,1.2841,324.831,False
scenario_0054_switching_3_igbt_oc_sh_run004.mat,3,igbt_oc_sh,0.0189,0.05,0.9321,0.9511,0.0,0.9954,0.5147,1.3596,281.877,False
scenario_0055_switching_3_igbt_oc_sh_run005.mat,3,igbt_oc_sh,0.02745,0.05,0.9292,0.9461,0.0,0.9938,0.5195,1.4693,328.594,False
scenario_0056_switching_3_igbt_oc_sh_run006.mat,3,igbt_oc_sh,0.01435,0.05,0.9109,0.9408,0.0,1.0039,0.4842,1.4323,365.567,False
scenario_0057_switching_3_igbt_oc_sh_run007.mat,3,igbt_oc_sh,0.02755,0.05,0.9292,0.947,0.0,1.049,0.4614,1.3375,245.079,False
scenario_0058_switching_3_igbt_oc_sh_run008.mat,3,igbt_oc_sh,0.01565,0.05,0.9187,0.9381,0.0,1.0267,0.5127,1.6934,475.753,False
scenario_0059_switching_3_igbt_oc_sh_run009.mat,3,igbt_oc_sh,0.02855,0.05,0.9235,0.9399,0.0,1.0529,0.4718,1.5878,327.99,False
scenario_0060_switching_3_igbt_oc_sh_run010.mat,3,igbt_oc_sh,0.02925,0.05,0.927,0.9502,0.0,0.9952,0.5865,1.4167,355.43,False
scenario_0061_switching_3_igbt_oc_sh_run011.mat,3,igbt_oc_sh,0.01375,0.05,0.9258,0.9445,0.0,0.9965,0.4823,1.5927,381.231,False
scenario_0062_switching_3_igbt_oc_sh_run012.mat,3,igbt_oc_sh,0.025,0.05,0.9295,0.9472,0.0,1.0055,0.4975,1.4802,302.963,False
scenario_0063_switching_3_igbt_oc_sh_run013.mat,3,igbt_oc_sh,0.01295,0.05,0.9252,0.9456,0.0,1.037,0.4317,1.576,409.298,False
scenario_0064_switching_3_igbt_oc_sh_run014.mat,3,igbt_oc_sh,0.02175,0.05,0.9243,0.9407,0.0,0.9938,0.521,1.6741,403.357,False
scenario_0065_switching_3_igbt_oc_sh_run015.mat,3,igbt_oc_sh,0.02435,0.05,0.9281,0.9453,0.0,0.9935,0.5249,1.4947,347.296,False
scenario_0066_switching_3_igbt_oc_sh_run016.mat,3,igbt_oc_sh,0.02305,0.05,0.924,0.9408,0.0,0.9969,0.5013,1.6169,408.946,False
scenario_0067_switching_3_igbt_oc_sh_run017.mat,3,igbt_oc_sh,0.0279,0.05,0.9294,0.9465,0.0,0.9956,0.5088,1.4468,325.328,False
scenario_0068_switching_3_igbt_oc_sh_run018.mat,3,igbt_oc_sh,0.0121,0.05,0.931,0.951,0.0,0.9961,0.4864,1.3612,300.138,False
scenario_0069_switching_3_igbt_oc_sh_run019.mat,3,igbt_oc_sh,0.0162,0.05,0.9286,0.9471,0.0,0.9993,0.5,1.4214,337.084,False
scenario_0070_switching_3_igbt_oc_sh_run020.mat,3,igbt_oc_sh,0.026,0.05,0.9311,0.9495,0.0,1.0393,0.4569,1.2569,228.583,False
scenario_0071_switching_3_igbt_oc_sh_run021.mat,3,igbt_oc_sh,0.0231,0.05,0.9281,0.9467,0.0,1.0044,0.4968,1.3807,235.864,False
scenario_0072_switching_3_igbt_oc_sh_run022.mat,3,igbt_oc_sh,0.02175,0.05,0.9266,0.947,0.0,0.9794,0.6595,1.3739,339.548,False
scenario_0073_switching_3_igbt_oc_sh_run023.mat,3,igbt_oc_sh,0.01595,0.05,0.9272,0.9463,0.0,1.0296,0.528,1.4717,349.801,False
scenario_0074_switching_3_igbt_oc_sh_run024.mat,3,igbt_oc_sh,0.0244,0.05,0.9294,0.9475,0.0,0.9995,0.5,1.3844,325.299,False
scenario_0075_switching_3_igbt_oc_sh_run025.mat,3,igbt_oc_sh,0.02835,0.05,0.9308,0.9488,0.0,0.9968,0.4811,1.4936,296.063,False
scenario_0076_switching_3_igbt_oc_sh_run026.mat,3,igbt_oc_sh,0.01625,0.05,0.9268,0.9448,0.0,0.9986,0.4958,1.497,365.433,False
scenario_0077_switching_3_igbt_oc_sh_run027.mat,3,igbt_oc_sh,0.0175,0.05,0.926,0.9437,0.0,0.9983,0.5032,1.5404,374.137,False
scenario_0078_switching_3_igbt_oc_sh_run028.mat,3,igbt_oc_sh,0.02345,0.05,0.9245,0.9406,0.0,0.9954,0.5231,1.6819,394.595,False
scenario_0079_switching_3_igbt_oc_sh_run029.mat,3,igbt_oc_sh,0.0176,0.05,0.9278,0.9455,0.0,0.9925,0.523,1.5006,356.638,False
scenario_0080_switching_3_igbt_oc_sh_run030.mat,3,igbt_oc_sh,0.02735,0.05,0.9174,0.9341,0.0,1.021,0.6071,1.6821,411.598,False
scenario_0081_switching_3_igbt_oc_sh_run031.mat,3,igbt_oc_sh,0.021,0.05,0.9248,0.9419,0.0,0.9988,0.5035,1.6045,390.565,False
scenario_0082_switching_3_igbt_oc_sh_run032.mat,3,igbt_oc_sh,0.0226,0.05,0.9249,0.9413,0.0,0.9945,0.5206,1.6636,389.717,False
scenario_0083_switching_3_igbt_oc_sh_run033.mat,3,igbt_oc_sh,0.02865,0.05,0.9303,0.9474,0.0,0.9936,0.5187,1.4101,312.76,False
scenario_0084_switching_3_igbt_oc_sh_run034.mat,3,igbt_oc_sh,0.0237,0.05,0.9284,0.9457,0.0,0.9943,0.5204,1.4968,342.006,False
scenario_0085_switching_3_igbt_oc_sh_run035.mat,3,igbt_oc_sh,0.0195,0.05,0.9108,0.9365,0.0,0.9809,0.6776,1.6855,457.149,False
scenario_0086_switching_3_igbt_oc_sh_run036.mat,3,igbt_oc_sh,0.0235,0.05,0.923,0.9388,0.0,0.9937,0.5235,1.7244,423.865,False
scenario_0087_switching_3_igbt_oc_sh_run037.mat,3,igbt_oc_sh,0.01905,0.05,0.9265,0.9439,0.0,0.9925,0.5224,1.5587,374.922,False
scenario_0088_switching_3_igbt_oc_sh_run038.mat,3,igbt_oc_sh,0.0131,0.05,0.9301,0.9502,0.0,0.9963,0.4883,1.394,315.905,False
scenario_0089_switching_3_igbt_oc_sh_run039.mat,3,igbt_oc_sh,0.0156,0.05,0.9271,0.9447,0.0,1.0041,0.495,1.5478,350.427,False
scenario_0090_switching_3_igbt_oc_sh_run040.mat,3,igbt_oc_sh,0.0143,0.05,0.9249,0.9446,0.0,1.0428,0.469,1.522,416.814,False
scenario_0091_switching_3_igbt_oc_sh_run041.mat,3,igbt_oc_sh,0.01495,0.05,0.9266,0.946,0.0,1.0397,0.4922,1.4766,369.174,False
scenario_0092_switching_3_igbt_oc_sh_run042.mat,3,igbt_oc_sh,0.02485,0.05,0.9259,0.9425,0.0,0.9925,0.5229,1.5673,389.207,False
scenario_0093_switching_3_igbt_oc_sh_run043.mat,3,igbt_oc_sh,0.0242,0.05,0.9231,0.9463,0.0,0.9956,0.5264,1.5269,415.696,False
scenario_0094_switching_3_igbt_oc_sh_run044.mat,3,igbt_oc_sh,0.02295,0.05,0.9301,0.9504,0.0,0.9792,0.6037,1.2932,299.436,False
scenario_0095_switching_3_igbt_oc_sh_run045.mat,3,igbt_oc_sh,0.02635,0.05,0.9331,0.9518,0.0,1.0017,0.5001,1.2556,271.337,False
scenario_0096_switching_3_igbt_oc_sh_run046.mat,3,igbt_oc_sh,0.01315,0.05,0.922,0.9424,0.0,1.0375,0.4283,1.637,458.483,False
scenario_0097_switching_3_igbt_oc_sh_run047.mat,3,igbt_oc_sh,0.01635,0.05,0.9292,0.9475,0.0,1.0035,0.4954,1.449,317.669,False
scenario_0098_switching_3_igbt_oc_sh_run048.mat,3,igbt_oc_sh,0.02495,0.05,0.9249,0.9416,0.0,0.9968,0.4994,1.5725,397.141,False
scenario_0099_switching_3_igbt_oc_sh_run049.mat,3,igbt_oc_sh,0.01535,0.05,0.9092,0.9373,0.0,1.0747,0.688,1.4997,378.575,False
scenario_0100_switching_3_igbt_oc_sh_run050.mat,3,igbt_oc_sh,0.0207,0.05,0.9304,0.9487,0.0,0.9984,0.5112,1.4679,297.891,False
scenario_0101_switching_4_igbt_oc_se_run001.mat,4,igbt_oc_se,0.0137,0.05,0.8834,0.9279,0.0,1.0503,0.4891,1.433,349.14,False
scenario_0102_switching_4_igbt_oc_se_run002.mat,4,igbt_oc_se,0.0246,0.05,0.8838,0.9241,3.8,1.0544,0.5017,1.5878,404.201,False
scenario_0103_switching_4_igbt_oc_se_run003.mat,4,igbt_oc_se,0.016,0.05,0.8866,0.9275,0.0,1.0512,0.4849,1.467,323.816,False
scenario_0104_switching_4_igbt_oc_se_run004.mat,4,igbt_oc_se,0.02355,0.05,0.8261,0.9279,0.0,1.0053,0.5015,1.6151,353.201,False
scenario_0105_switching_4_igbt_oc_se_run005.mat,4,igbt_oc_se,0.01795,0.05,0.8853,0.9281,0.0,1.0434,0.4775,1.3796,317.79,False
scenario_0106_switching_4_igbt_oc_se_run006.mat,4,igbt_oc_se,0.0194,0.05,0.8253,0.9365,0.0,0.9996,0.5264,1.3764,306.705,False
scenario_0107_switching_4_igbt_oc_se_run007.mat,4,igbt_oc_se,0.0191,0.05,0.8243,0.934,0.0,1.0004,0.5256,1.479,340.887,False
scenario_0108_switching_4_igbt_oc_se_run008.mat,4,igbt_oc_se,0.01585,0.05,0.8244,0.9271,2.65,1.0109,0.5373,1.6223,372.315,False
scenario_0109_switching_4_igbt_oc_se_run009.mat,4,igbt_oc_se,0.0172,0.05,0.8844,0.929,0.0,1.0423,0.4745,1.3487,325.611,False
scenario_0110_switching_4_igbt_oc_se_run010.mat,4,igbt_oc_se,0.02635,0.05,0.8269,0.9311,0.0,1.0046,0.5476,1.3477,277.946,False
scenario_0111_switching_4_igbt_oc_se_run011.mat,4,igbt_oc_se,0.01425,0.05,0.886,0.9301,0.0,1.0434,0.4795,1.3546,319.826,False
scenario_0112_switching_4_igbt_oc_se_run012.mat,4,igbt_oc_se,0.02475,0.05,0.8853,0.9256,3.45,1.0494,0.4971,1.5499,389.91,False
scenario_0113_switching_4_igbt_oc_se_run013.mat,4,igbt_oc_se,0.02915,0.05,0.827,0.9273,0.0,1.004,0.5661,1.3995,292.508,False
scenario_0114_switching_4_igbt_oc_se_run014.mat,4,igbt_oc_se,0.0237,0.05,0.826,0.9276,0.0,1.0045,0.5018,1.6219,356.147,False
scenario_0115_switching_4_igbt_oc_se_run015.mat,4,igbt_oc_se,0.01755,0.05,0.825,0.933,0.95,1.0074,0.5378,1.4688,330.022,False
scenario_0116_switching_4_igbt_oc_se_run016.mat,4,igbt_oc_se,0.02505,0.05,0.8842,0.9281,3.15,1.0439,0.4889,1.4579,400.516,False
scenario_0117_switching_4_igbt_oc_se_run017.mat,4,igbt_oc_se,0.01975,0.05,0.8783,0.9203,0.0,1.0622,0.4907,1.5975,418.129,False
scenario_0118_switching_4_igbt_oc_se_run018.mat,4,igbt_oc_se,0.02045,0.05,0.8847,0.9274,0.0,1.0415,0.4703,1.338,316.492,False
scenario_0119_switching_4_igbt_oc_se_run019.mat,4,igbt_oc_se,0.0228,0.05,0.8266,0.934,0.0,1.0025,0.517,1.3724,290.964,False
scenario_0120_switching_4_igbt_oc_se_run020.mat,4,igbt_oc_se,0.02595,0.05,0.8256,0.9288,0.0,1.0021,0.5315,1.4808,328.26,False
scenario_0121_switching_4_igbt_oc_se_run021.mat,4,igbt_oc_se,0.01455,0.05,0.8833,0.9294,0.0,1.0433,0.4716,1.3643,342.716,False
scenario_0122_switching_4_igbt_oc_se_run022.mat,4,igbt_oc_se,0.014,0.05,0.8792,0.9238,0.0,1.0602,0.4974,1.5544,392.438,False
scenario_0123_switching_4_igbt_oc_se_run023.mat,4,igbt_oc_se,0.01765,0.05,0.8803,0.9257,0.0,1.0494,0.4738,1.4446,390.12,False
scenario_0124_switching_4_igbt_oc_se_run024.mat,4,igbt_oc_se,0.01755,0.05,0.8833,0.9281,0.0,1.0432,0.4749,1.3745,343.036,False
scenario_0125_switching_4_igbt_oc_se_run025.mat,4,igbt_oc_se,0.0209,0.05,0.8857,0.9276,0.0,1.0403,0.4719,1.3266,305.48,False
scenario_0126_switching_4_igbt_oc_se_run026.mat,4,igbt_oc_se,0.01445,0.05,0.823,0.9215,4.25,1.0041,0.5268,1.783,434.21,False
scenario_0127_switching_4_igbt_oc_se_run027.mat,4,igbt_oc_se,0.018,0.05,0.8839,0.9286,0.0,1.0416,0.4699,1.3525,342.293,False
scenario_0128_switching_4_igbt_oc_se_run028.mat,4,igbt_oc_se,0.0208,0.05,0.885,0.9236,0.0,1.054,0.4882,1.495,341.038,False
scenario_0129_switching_4_igbt_oc_se_run029.mat,4,igbt_oc_se,0.0212,0.05,0.8228,0.9274,0.0,0.9955,0.5095,1.704,413.553,False
scenario_0130_switching_4_igbt_oc_se_run030.mat,4,igbt_oc_se,0.02695,0.05,0.8907,0.9313,0.85,1.029,0.5154,1.4894,341.216,False
scenario_0131_switching_4_igbt_oc_se_run031.mat,4,igbt_oc_se,0.02475,0.05,0.8259,0.9278,0.0,1.0044,0.5186,1.5438,338.342,False
scenario_0132_switching_4_igbt_oc_se_run032.mat,4,igbt_oc_se,0.02615,0.05,0.8884,0.93,2.05,1.0367,0.4969,1.4779,378.15,False
scenario_0133_switching_4_igbt_oc_se_run033.mat,4,igbt_oc_se,0.0208,0.05,0.8264,0.9366,0.0,1.0012,0.5185,1.3228,278.405,False
scenario_0134_switching_4_igbt_oc_se_run034.mat,4,igbt_oc_se,0.0268,0.05,0.8867,0.9307,1.4,1.0354,0.5055,1.4959,402.449,False
scenario_0135_switching_4_igbt_oc_se_run035.mat,4,igbt_oc_se,0.0247,0.05,0.8257,0.9292,0.0,1.0029,0.5161,1.5025,332.435,False
scenario_0136_switching_4_igbt_oc_se_run036.mat,4,igbt_oc_se,0.0266,0.05,0.8895,0.9293,1.4,1.0374,0.519,1.55,372.384,False
scenario_0137_switching_4_igbt_oc_se_run037.mat,4,igbt_oc_se,0.0128,0.05,0.824,0.9259,5.7,1.0037,0.5271,1.4768,346.219,False
scenario_0138_switching_4_igbt_oc_se_run038.mat,4,igbt_oc_se,0.0122,0.05,0.8222,0.9229,6.3,0.9976,0.5297,1.6791,422.823,False
scenario_0139_switching_4_igbt_oc_se_run039.mat,4,igbt_oc_se,0.02195,0.05,0.8852,0.9259,6.25,1.0462,0.4783,1.4117,320.228,False
scenario_0140_switching_4_igbt_oc_se_run040.mat,4,igbt_oc_se,0.02945,0.05,0.8924,0.9365,0.0,1.008,0.5399,1.2607,293.537,False
scenario_0141_switching_4_igbt_oc_se_run041.mat,4,igbt_oc_se,0.01835,0.05,0.8251,0.9297,0.0,1.0093,0.5204,1.642,367.392,False
scenario_0142_switching_4_igbt_oc_se_run042.mat,4,igbt_oc_se,0.0216,0.05,0.8219,0.9253,0.0,0.9957,0.5134,1.7792,439.487,False
scenario_0143_switching_4_igbt_oc_se_run043.mat,4,igbt_oc_se,0.0222,0.05,0.8825,0.9249,6.0,1.0491,0.4726,1.4435,368.973,False
scenario_0144_switching_4_igbt_oc_se_run044.mat,4,igbt_oc_se,0.0253,0.05,0.89,0.9288,2.9,1.0391,0.4913,1.4752,346.247,False
scenario_0145_switching_4_igbt_oc_se_run045.mat,4,igbt_oc_se,0.01375,0.05,0.8219,0.9235,4.75,1.001,0.5328,1.6255,405.392,False
scenario_0146_switching_4_igbt_oc_se_run046.mat,4,igbt_oc_se,0.01605,0.05,0.8214,0.9237,2.65,1.0011,0.5334,1.797,452.719,False
scenario_0147_switching_4_igbt_oc_se_run047.mat,4,igbt_oc_se,0.0164,0.05,0.823,0.9249,2.3,1.0082,0.5342,1.761,419.729,False
scenario_0148_switching_4_igbt_oc_se_run048.mat,4,igbt_oc_se,0.0195,0.05,0.8874,0.9284,0.0,1.0406,0.4776,1.3585,305.381,False
scenario_0149_switching_4_igbt_oc_se_run049.mat,4,igbt_oc_se,0.01305,0.05,0.8247,0.9239,5.45,1.0091,0.5333,1.5526,357.297,False
scenario_0150_switching_4_igbt_oc_se_run050.mat,4,igbt_oc_se,0.02125,0.05,0.8845,0.9255,6.95,1.048,0.4838,1.3982,313.104,False
scenario_0151_switching_5_cap_fault_run001.mat,5,cap_fault,0.02735,0.05,0.9216,0.9405,0.0,0.9816,0.4716,1.5272,410.734,False
scenario_0152_switching_5_cap_fault_run002.mat,5,cap_fault,0.0191,0.05,0.926,0.947,0.0,0.9818,0.2354,1.3511,351.144,False
scenario_0153_switching_5_cap_fault_run003.mat,5,cap_fault,0.01855,0.05,0.9259,0.9472,0.0,0.98,0.2384,1.3591,354.568,False
scenario_0154_switching_5_cap_fault_run004.mat,5,cap_fault,0.0248,0.05,0.9189,0.9372,0.0,0.9823,0.4287,1.639,433.811,False
scenario_0155_switching_5_cap_fault_run005.mat,5,cap_fault,0.02635,0.05,0.9254,0.9443,0.0,0.9812,0.4584,1.3877,351.697,False
scenario_0156_switching_5_cap_fault_run006.mat,5,cap_fault,0.01395,0.05,0.9244,0.9449,0.0,0.9819,0.2396,1.4797,373.534,False
scenario_0157_switching_5_cap_fault_run007.mat,5,cap_fault,0.01615,0.05,0.9195,0.94,0.0,0.982,0.2608,1.6275,438.338,False
scenario_0158_switching_5_cap_fault_run008.mat,5,cap_fault,0.0272,0.05,0.9273,0.9455,0.0,0.9809,0.4633,1.3978,323.518,False
scenario_0159_switching_5_cap_fault_run009.mat,5,cap_fault,0.0137,0.05,0.926,0.9466,0.0,0.9816,0.2264,1.4017,364.566,False
scenario_0160_switching_5_cap_fault_run010.mat,5,cap_fault,0.01895,0.05,0.9312,0.9522,0.0,0.9814,0.2464,1.2211,274.187,False
scenario_0161_switching_5_cap_fault_run011.mat,5,cap_fault,0.02175,0.05,0.9223,0.9417,0.0,0.9817,0.2577,1.5149,396.103,False
scenario_0162_switching_5_cap_fault_run012.mat,5,cap_fault,0.01355,0.05,0.9274,0.9474,0.0,0.9826,0.2299,1.4424,336.531,False
scenario_0163_switching_5_cap_fault_run013.mat,5,cap_fault,0.0187,0.05,0.9191,0.9393,0.0,0.9805,0.2641,1.6217,438.283,False
scenario_0164_switching_5_cap_fault_run014.mat,5,cap_fault,0.01445,0.05,0.9204,0.9407,0.0,0.9823,0.2506,1.6247,426.535,False
scenario_0165_switching_5_cap_fault_run015.mat,5,cap_fault,0.02405,0.05,0.9239,0.9418,0.0,0.98,0.4032,1.5066,361.741,False
scenario_0166_switching_5_cap_fault_run016.mat,5,cap_fault,0.0239,0.05,0.9228,0.9419,0.0,0.9809,0.3788,1.4693,389.595,False
scenario_0167_switching_5_cap_fault_run017.mat,5,cap_fault,0.01295,0.05,0.9212,0.9416,0.0,0.9825,0.2386,1.5631,433.504,False
scenario_0168_switching_5_cap_fault_run018.mat,5,cap_fault,0.0279,0.05,0.9225,0.9405,0.0,0.9798,0.4573,1.5476,378.42,False
scenario_0169_switching_5_cap_fault_run019.mat,5,cap_fault,0.015,0.05,0.9296,0.9503,0.0,0.9822,0.2351,1.305,305.321,False
scenario_0170_switching_5_cap_fault_run020.mat,5,cap_fault,0.02305,0.05,0.9185,0.9371,0.0,0.9814,0.3007,1.6467,446.611,False
scenario_0171_switching_5_cap_fault_run021.mat,5,cap_fault,0.0227,0.05,0.9275,0.9465,0.0,0.9815,0.2624,1.3652,318.966,False
scenario_0172_switching_5_cap_fault_run022.mat,5,cap_fault,0.0238,0.05,0.9216,0.9407,0.0,0.9815,0.3546,1.5093,413.274,False
scenario_0173_switching_5_cap_fault_run023.mat,5,cap_fault,0.01525,0.05,0.9243,0.9445,0.0,0.9811,0.2535,1.522,365.103,False
scenario_0174_switching_5_cap_fault_run024.mat,5,cap_fault,0.0239,0.05,0.9213,0.9401,0.0,0.9809,0.3773,1.541,405.416,False
scenario_0175_switching_5_cap_fault_run025.mat,5,cap_fault,0.0169,0.05,0.9235,0.9447,0.0,0.9826,0.238,1.4538,388.163,False
scenario_0176_switching_5_cap_fault_run026.mat,5,cap_fault,0.02205,0.05,0.9231,0.9421,0.0,0.9822,0.2645,1.524,370.489,False
scenario_0177_switching_5_cap_fault_run027.mat,5,cap_fault,0.02465,0.05,0.9253,0.9442,0.0,0.9811,0.4474,1.3894,361.0,False
scenario_0178_switching_5_cap_fault_run028.mat,5,cap_fault,0.028,0.05,0.9192,0.9375,0.0,0.9801,0.4686,1.6349,429.429,False
scenario_0179_switching_5_cap_fault_run029.mat,5,cap_fault,0.02295,0.05,0.9201,0.9386,0.0,0.9807,0.3002,1.6103,423.417,False
scenario_0180_switching_5_cap_fault_run030.mat,5,cap_fault,0.01995,0.05,0.9278,0.9479,0.0,0.9816,0.2459,1.3656,309.727,False
scenario_0181_switching_5_cap_fault_run031.mat,5,cap_fault,0.02165,0.05,0.9271,0.9468,0.0,0.9809,0.2509,1.354,328.045,False
scenario_0182_switching_5_cap_fault_run032.mat,5,cap_fault,0.02455,0.05,0.9189,0.937,0.0,0.9812,0.4394,1.6196,436.814,False
scenario_0183_switching_5_cap_fault_run033.mat,5,cap_fault,0.0168,0.05,0.9205,0.9412,0.0,0.9813,0.242,1.5905,423.305,False
scenario_0184_switching_5_cap_fault_run034.mat,5,cap_fault,0.01625,0.05,0.9303,0.9513,0.0,0.9821,0.2186,1.2649,296.275,False
scenario_0185_switching_5_cap_fault_run035.mat,5,cap_fault,0.02285,0.05,0.9271,0.9461,0.0,0.9815,0.2786,1.3963,315.9,False
scenario_0186_switching_5_cap_fault_run036.mat,5,cap_fault,0.02955,0.05,0.9267,0.9451,0.0,0.9801,0.5304,1.4166,314.856,False
scenario_0187_switching_5_cap_fault_run037.mat,5,cap_fault,0.0275,0.05,0.9174,0.9356,0.0,0.9812,0.4688,1.6903,451.736,False
scenario_0188_switching_5_cap_fault_run038.mat,5,cap_fault,0.01955,0.05,0.9303,0.9511,0.0,0.9817,0.237,1.2538,285.052,False
scenario_0189_switching_5_cap_fault_run039.mat,5,cap_fault,0.02005,0.05,0.9279,0.9475,0.0,0.9816,0.2643,1.3652,311.464,False
scenario_0190_switching_5_cap_fault_run040.mat,5,cap_fault,0.02475,0.05,0.9249,0.9431,0.0,0.9814,0.4338,1.4435,350.713,False
scenario_0191_switching_5_cap_fault_run041.mat,5,cap_fault,0.01805,0.05,0.9231,0.9444,0.0,0.9818,0.2461,1.4381,396.675,False
scenario_0192_switching_5_cap_fault_run042.mat,5,cap_fault,0.01215,0.05,0.9244,0.945,0.0,0.9846,0.2129,1.4405,405.411,False
scenario_0193_switching_5_cap_fault_run043.mat,5,cap_fault,0.01585,0.05,0.9271,0.9481,0.0,0.9813,0.2347,1.3755,334.921,False
scenario_0194_switching_5_cap_fault_run044.mat,5,cap_fault,0.0159,0.05,0.9202,0.9411,0.0,0.9826,0.2455,1.5928,429.577,False
scenario_0195_switching_5_cap_fault_run045.mat,5,cap_fault,0.02215,0.05,0.9267,0.9464,0.0,0.9803,0.255,1.345,337.315,False
scenario_0196_switching_5_cap_fault_run046.mat,5,cap_fault,0.02515,0.05,0.9221,0.9407,0.0,0.9809,0.4482,1.5045,400.67,False
scenario_0197_switching_5_cap_fault_run047.mat,5,cap_fault,0.0242,0.05,0.917,0.935,0.0,0.9814,0.4422,1.6988,459.585,False
scenario_0198_switching_5_cap_fault_run048.mat,5,cap_fault,0.0265,0.05,0.9253,0.9434,0.0,0.9814,0.4369,1.4849,344.2,False
scenario_0199_switching_5_cap_fault_run049.mat,5,cap_fault,0.0285,0.05,0.9297,0.9482,0.0,0.9806,0.4698,1.3125,286.347,False
scenario_0200_switching_5_cap_fault_run050.mat,5,cap_fault,0.0235,0.05,0.9304,0.9495,0.0,0.9816,0.3311,1.2446,285.855,False
scenario_0201_switching_6_sc_1ph_run001.mat,6,sc_1ph,0.0256,0.05,0.8516,0.9701,0.15,0.9814,0.5177,1.4782,326.563,False
scenario_0202_switching_6_sc_1ph_run002.mat,6,sc_1ph,0.0225,0.05,0.7042,0.9625,0.35,0.981,0.5097,1.9527,404.474,False
scenario_0203_switching_6_sc_1ph_run003.mat,6,sc_1ph,0.01355,0.05,0.6867,0.9682,0.25,0.9855,0.5242,1.5946,371.42,False
scenario_0204_switching_6_sc_1ph_run004.mat,6,sc_1ph,0.01895,0.05,0.9491,0.9697,0.0,0.9809,0.5215,1.5636,335.369,False
scenario_0205_switching_6_sc_1ph_run005.mat,6,sc_1ph,0.0256,0.05,0.85,0.9631,0.2,0.9805,0.5613,1.7096,388.764,False
scenario_0206_switching_6_sc_1ph_run006.mat,6,sc_1ph,0.02415,0.05,0.8045,0.9685,0.25,0.9812,0.5113,1.6293,326.629,False
scenario_0207_switching_6_sc_1ph_run007.mat,6,sc_1ph,0.0226,0.05,0.7562,0.9624,0.3,0.9807,0.5601,1.7671,400.837,False
scenario_0208_switching_6_sc_1ph_run008.mat,6,sc_1ph,0.02885,0.05,0.9649,0.9733,0.0,0.9814,0.5709,1.4267,311.836,False
scenario_0209_switching_6_sc_1ph_run009.mat,6,sc_1ph,0.01605,0.05,0.8594,0.9657,0.15,0.9794,0.5124,1.6545,367.383,False
scenario_0210_switching_6_sc_1ph_run010.mat,6,sc_1ph,0.0193,0.05,0.9348,0.9661,0.0,0.9806,0.5131,1.6978,360.99,False
scenario_0211_switching_6_sc_1ph_run011.mat,6,sc_1ph,0.01575,0.05,0.8296,0.9702,0.15,0.9802,0.5103,1.5539,322.263,False
scenario_0212_switching_6_sc_1ph_run012.mat,6,sc_1ph,0.02855,0.05,0.9614,0.9706,0.0,0.9814,0.5662,1.6254,334.444,False
scenario_0213_switching_6_sc_1ph_run013.mat,6,sc_1ph,0.02035,0.05,0.8868,0.9725,0.1,0.9811,0.5122,1.4723,311.638,False
scenario_0214_switching_6_sc_1ph_run014.mat,6,sc_1ph,0.0151,0.05,0.7533,0.9733,0.2,0.9807,0.505,1.5292,327.998,False
scenario_0215_switching_6_sc_1ph_run015.mat,6,sc_1ph,0.02825,0.05,0.9536,0.9628,0.0,0.9807,0.5755,1.8512,400.66,False
scenario_0216_switching_6_sc_1ph_run016.mat,6,sc_1ph,0.0241,0.05,0.7154,0.9656,0.25,0.9811,0.5224,1.6749,366.163,False
scenario_0217_switching_6_sc_1ph_run017.mat,6,sc_1ph,0.0163,0.05,0.8552,0.9677,0.1,0.9803,0.5265,1.5786,346.868,False
scenario_0218_switching_6_sc_1ph_run018.mat,6,sc_1ph,0.0254,0.05,0.8215,0.9646,0.15,0.9811,0.522,1.628,377.521,False
scenario_0219_switching_6_sc_1ph_run019.mat,6,sc_1ph,0.01795,0.05,0.9516,0.9716,0.0,0.9806,0.519,1.4365,310.173,False
scenario_0220_switching_6_sc_1ph_run020.mat,6,sc_1ph,0.0252,0.05,0.7433,0.9618,0.3,0.9811,0.5207,1.9968,413.138,False
scenario_0221_switching_6_sc_1ph_run021.mat,6,sc_1ph,0.022,0.05,0.7543,0.964,0.3,0.9812,0.5097,1.8505,381.864,False
scenario_0222_switching_6_sc_1ph_run022.mat,6,sc_1ph,0.01425,0.05,0.7312,0.9717,0.25,0.9822,0.5145,1.5297,336.81,False
scenario_0223_switching_6_sc_1ph_run023.mat,6,sc_1ph,0.0198,0.05,0.913,0.9681,0.0,0.9809,0.5078,1.6127,336.617,False
scenario_0224_switching_6_sc_1ph_run024.mat,6,sc_1ph,0.01895,0.05,0.9269,0.9612,0.0,0.978,0.5689,1.8591,425.486,False
scenario_0225_switching_6_sc_1ph_run025.mat,6,sc_1ph,0.01585,0.05,0.82,0.9687,0.15,0.9788,0.4996,1.7711,335.686,False
scenario_0226_switching_6_sc_1ph_run026.mat,6,sc_1ph,0.0197,0.05,0.91,0.9621,0.0,0.9801,0.5589,2.0556,410.765,False
scenario_0227_switching_6_sc_1ph_run027.mat,6,sc_1ph,0.0155,0.05,0.7768,0.9687,0.2,0.9798,0.4996,1.7949,344.529,False
scenario_0228_switching_6_sc_1ph_run028.mat,6,sc_1ph,0.023,0.05,0.7613,0.963,0.3,0.9811,0.5165,1.708,394.74,False
scenario_0229_switching_6_sc_1ph_run029.mat,6,sc_1ph,0.0201,0.05,0.912,0.97,0.0,0.9808,0.5135,1.5028,321.399,False
scenario_0230_switching_6_sc_1ph_run030.mat,6,sc_1ph,0.0207,0.05,0.8694,0.9705,0.1,0.981,0.5107,1.5597,319.115,False
scenario_0231_switching_6_sc_1ph_run031.mat,6,sc_1ph,0.02825,0.05,0.9606,0.9702,0.0,0.9811,0.5719,1.5879,344.343,False
scenario_0232_switching_6_sc_1ph_run032.mat,6,sc_1ph,0.0156,0.05,0.8193,0.9682,0.15,0.9802,0.5075,1.6119,334.331,False
scenario_0233_switching_6_sc_1ph_run033.mat,6,sc_1ph,0.0286,0.05,0.9515,0.963,0.0,0.9832,0.5781,1.9586,410.986,False
scenario_0234_switching_6_sc_1ph_run034.mat,6,sc_1ph,0.02455,0.05,0.7392,0.9654,0.3,0.9811,0.5203,1.8061,369.996,False
scenario_0235_switching_6_sc_1ph_run035.mat,6,sc_1ph,0.01735,0.05,0.9194,0.9678,0.0,0.9803,0.5167,1.5713,343.014,False
scenario_0236_switching_6_sc_1ph_run036.mat,6,sc_1ph,0.02265,0.05,0.7918,0.9696,0.2,0.9812,0.5186,1.4477,336.46,False
scenario_0237_switching_6_sc_1ph_run037.mat,6,sc_1ph,0.01265,0.05,0.7479,0.9617,0.3,0.9816,0.5758,1.8795,435.3,False
scenario_0238_switching_6_sc_1ph_run038.mat,6,sc_1ph,0.02835,0.05,0.9507,0.9615,0.0,0.9828,0.5799,2.0067,417.167,False
scenario_0239_switching_6_sc_1ph_run039.mat,6,sc_1ph,0.02715,0.05,0.934,0.9702,0.0,0.9828,0.5687,1.8058,347.257,False
scenario_0240_switching_6_sc_1ph_run040.mat,6,sc_1ph,0.02515,0.05,0.7702,0.9716,0.2,0.9814,0.5175,1.6459,332.289,False
scenario_0241_switching_6_sc_1ph_run041.mat,6,sc_1ph,0.0197,0.05,0.9218,0.967,0.0,0.9806,0.5079,1.7439,353.202,False
scenario_0242_switching_6_sc_1ph_run042.mat,6,sc_1ph,0.02025,0.05,0.8928,0.9647,0.1,0.9809,0.5144,1.675,380.041,False
scenario_0243_switching_6_sc_1ph_run043.mat,6,sc_1ph,0.0197,0.05,0.922,0.9731,0.0,0.981,0.5062,1.6517,322.459,False
scenario_0244_switching_6_sc_1ph_run044.mat,6,sc_1ph,0.01995,0.05,0.8971,0.9659,0.05,0.9808,0.5156,1.8684,386.243,False
scenario_0245_switching_6_sc_1ph_run045.mat,6,sc_1ph,0.02305,0.05,0.7561,0.9654,0.25,0.9813,0.5116,1.6571,361.366,False
scenario_0246_switching_6_sc_1ph_run046.mat,6,sc_1ph,0.02615,0.05,0.8773,0.9655,0.15,0.9811,0.5321,1.692,373.662,False
scenario_0247_switching_6_sc_1ph_run047.mat,6,sc_1ph,0.0256,0.05,0.8375,0.9658,0.15,0.9813,0.5119,1.6929,357.108,False
scenario_0248_switching_6_sc_1ph_run048.mat,6,sc_1ph,0.0125,0.05,0.7628,0.9637,0.3,0.9808,0.5806,1.7429,415.738,False
scenario_0249_switching_6_sc_1ph_run049.mat,6,sc_1ph,0.0134,0.05,0.7315,0.9702,0.25,0.9889,0.5133,1.5435,342.498,False
scenario_0250_switching_6_sc_1ph_run050.mat,6,sc_1ph,0.0143,0.05,0.6559,0.9672,0.3,0.9825,0.5234,1.8115,392.33,False
scenario_0251_switching_7_sc_3ph_run001.mat,7,sc_3ph,0.0161,0.05,0.3121,0.9629,0.75,0.979,0.5187,2.6749,529.556,False
scenario_0252_switching_7_sc_3ph_run002.mat,7,sc_3ph,0.02135,0.05,0.3281,0.9502,0.95,0.9654,0.5239,3.173,377.037,False
scenario_0253_switching_7_sc_3ph_run003.mat,7,sc_3ph,0.02515,0.05,0.473,0.9583,0.6,0.98,0.5523,2.42,357.484,False
scenario_0254_switching_7_sc_3ph_run004.mat,7,sc_3ph,0.019,0.05,0.3886,0.9543,0.85,0.9579,0.5129,2.9564,416.516,False
scenario_0255_switching_7_sc_3ph_run005.mat,7,sc_3ph,0.01925,0.05,0.3961,0.9611,0.7,0.972,0.5273,2.5808,380.339,False
scenario_0256_switching_7_sc_3ph_run006.mat,7,sc_3ph,0.021,0.05,0.405,0.9555,0.75,0.9756,0.5279,2.7876,366.045,False
scenario_0257_switching_7_sc_3ph_run007.mat,7,sc_3ph,0.01605,0.05,0.4002,0.9566,0.7,0.9795,0.5367,2.699,560.826,False
scenario_0258_switching_7_sc_3ph_run008.mat,7,sc_3ph,0.01275,0.05,0.4395,0.9596,0.7,0.9807,0.5497,2.6175,611.82,False
scenario_0259_switching_7_sc_3ph_run009.mat,7,sc_3ph,0.01305,0.05,0.4265,0.9575,0.8,0.9805,0.5507,2.8669,632.555,False
scenario_0260_switching_7_sc_3ph_run010.mat,7,sc_3ph,0.01495,0.05,0.3455,0.9555,0.8,0.9813,0.5346,2.8778,588.413,False
scenario_0261_switching_7_sc_3ph_run011.mat,7,sc_3ph,0.0287,0.05,0.4759,0.9565,0.6,0.981,0.5875,2.2222,433.584,False
scenario_0262_switching_7_sc_3ph_run012.mat,7,sc_3ph,0.0178,0.05,0.3225,0.9507,0.95,0.9721,0.5124,3.2134,451.381,False
scenario_0263_switching_7_sc_3ph_run013.mat,7,sc_3ph,0.0167,0.05,0.3531,0.9546,0.9,0.9793,0.5123,3.0352,632.494,False
scenario_0264_switching_7_sc_3ph_run014.mat,7,sc_3ph,0.013,0.05,0.405,0.961,0.85,0.9806,0.5469,2.9044,588.458,False
scenario_0265_switching_7_sc_3ph_run015.mat,7,sc_3ph,0.01565,0.05,0.401,0.9661,0.6,0.9805,0.5373,2.3372,460.31,False
scenario_0266_switching_7_sc_3ph_run016.mat,7,sc_3ph,0.01335,0.05,0.3571,0.9609,0.9,0.981,0.5466,2.9226,619.889,False
scenario_0267_switching_7_sc_3ph_run017.mat,7,sc_3ph,0.02085,0.05,0.3209,0.9525,1.0,0.9553,0.5061,3.2626,362.502,False
scenario_0268_switching_7_sc_3ph_run018.mat,7,sc_3ph,0.02895,0.05,0.4539,0.9582,0.6,0.9803,0.5848,2.3535,383.837,False
scenario_0269_switching_7_sc_3ph_run019.mat,7,sc_3ph,0.02595,0.05,0.4503,0.95,0.65,0.9797,0.5537,2.7064,449.027,False
scenario_0270_switching_7_sc_3ph_run020.mat,7,sc_3ph,0.02575,0.05,0.3239,0.9588,0.8,0.9761,0.5459,2.7399,302.374,False
scenario_0271_switching_7_sc_3ph_run021.mat,7,sc_3ph,0.0273,0.05,0.422,0.9449,0.9,0.9764,0.5692,2.9373,583.628,False
scenario_0272_switching_7_sc_3ph_run022.mat,7,sc_3ph,0.0299,0.05,0.3642,0.9492,0.8,0.9774,0.5811,2.7244,506.331,False
scenario_0273_switching_7_sc_3ph_run023.mat,7,sc_3ph,0.01895,0.05,0.478,0.9624,0.6,0.9753,0.5276,2.4095,342.672,False
scenario_0274_switching_7_sc_3ph_run024.mat,7,sc_3ph,0.02635,0.05,0.3661,0.9588,0.85,0.976,0.5637,2.7471,306.212,False
scenario_0275_switching_7_sc_3ph_run025.mat,7,sc_3ph,0.0162,0.05,0.3353,0.9586,0.75,0.98,0.5326,2.7494,560.699,False
scenario_0276_switching_7_sc_3ph_run026.mat,7,sc_3ph,0.01825,0.05,0.3484,0.9534,0.75,0.964,0.524,2.8623,410.073,False
scenario_0277_switching_7_sc_3ph_run027.mat,7,sc_3ph,0.02925,0.05,0.2593,0.9402,1.1,0.976,0.587,3.1956,645.115,False
scenario_0278_switching_7_sc_3ph_run028.mat,7,sc_3ph,0.02885,0.05,0.3938,0.9584,0.75,0.9779,0.5747,2.5157,408.853,False
scenario_0279_switching_7_sc_3ph_run029.mat,7,sc_3ph,0.0188,0.05,0.3094,0.9467,1.1,0.956,0.5026,3.4742,508.664,False
scenario_0280_switching_7_sc_3ph_run030.mat,7,sc_3ph,0.0201,0.05,0.3861,0.9565,0.65,0.9754,0.5314,2.6186,399.214,False
scenario_0281_switching_7_sc_3ph_run031.mat,7,sc_3ph,0.0288,0.05,0.4516,0.9552,0.7,0.9779,0.583,2.4748,429.38,False
scenario_0282_switching_7_sc_3ph_run032.mat,7,sc_3ph,0.02525,0.05,0.4637,0.9527,0.7,0.9802,0.5526,2.6532,409.369,False
scenario_0283_switching_7_sc_3ph_run033.mat,7,sc_3ph,0.01515,0.05,0.3907,0.9618,0.8,0.9803,0.5323,2.7821,536.775,False
scenario_0284_switching_7_sc_3ph_run034.mat,7,sc_3ph,0.02845,0.05,0.4405,0.9576,0.65,0.98,0.5882,2.314,418.426,False
scenario_0285_switching_7_sc_3ph_run035.mat,7,sc_3ph,0.02535,0.05,0.2829,0.9505,0.95,0.9758,0.5566,3.1008,383.486,False
scenario_0286_switching_7_sc_3ph_run036.mat,7,sc_3ph,0.01285,0.05,0.4235,0.964,0.6,0.9808,0.5602,2.4574,529.41,False
scenario_0287_switching_7_sc_3ph_run037.mat,7,sc_3ph,0.02235,0.05,0.3396,0.9522,1.05,0.9666,0.5195,3.3249,374.001,False
scenario_0288_switching_7_sc_3ph_run038.mat,7,sc_3ph,0.02165,0.05,0.3521,0.9503,0.8,0.975,0.5254,2.981,411.459,False
scenario_0289_switching_7_sc_3ph_run039.mat,7,sc_3ph,0.02605,0.05,0.4283,0.9599,0.65,0.9815,0.5517,2.3494,385.776,False
scenario_0290_switching_7_sc_3ph_run040.mat,7,sc_3ph,0.02465,0.05,0.5104,0.9599,0.6,0.9802,0.544,2.4467,319.897,False
scenario_0291_switching_7_sc_3ph_run041.mat,7,sc_3ph,0.01895,0.05,0.2886,0.9546,0.95,0.95,0.5064,3.1909,470.53,False
scenario_0292_switching_7_sc_3ph_run042.mat,7,sc_3ph,0.0261,0.05,0.2638,0.9521,1.05,0.9758,0.551,3.2227,408.011,False
scenario_0293_switching_7_sc_3ph_run043.mat,7,sc_3ph,0.0174,0.05,0.4569,0.9642,0.6,0.9746,0.5206,2.3993,344.592,False
scenario_0294_switching_7_sc_3ph_run044.mat,7,sc_3ph,0.0122,0.05,0.4273,0.9591,0.6,0.982,0.5496,2.5051,580.311,False
scenario_0295_switching_7_sc_3ph_run045.mat,7,sc_3ph,0.01555,0.05,0.3839,0.9605,0.7,0.9803,0.5361,2.6948,525.21,False
scenario_0296_switching_7_sc_3ph_run046.mat,7,sc_3ph,0.0126,0.05,0.4639,0.9688,0.6,0.9811,0.5464,2.3136,459.269,False
scenario_0297_switching_7_sc_3ph_run047.mat,7,sc_3ph,0.0261,0.05,0.329,0.9524,0.9,0.9763,0.5608,2.9441,357.465,False
scenario_0298_switching_7_sc_3ph_run048.mat,7,sc_3ph,0.01435,0.05,0.4347,0.9595,0.65,0.9831,0.5425,2.5779,516.664,False
scenario_0299_switching_7_sc_3ph_run049.mat,7,sc_3ph,0.0133,0.05,0.3497,0.9563,0.8,0.9807,0.545,2.8655,661.742,False
scenario_0300_switching_7_sc_3ph_run050.mat,7,sc_3ph,0.0235,0.05,0.44,0.9632,0.6,0.9794,0.5488,2.4485,282.058,False
scenario_0301_switching_8_cascade_run001.mat,8,cascade,0.0165,0.05,0.8424,0.9339,2.35,1.0497,0.6988,1.4817,400.517,False
scenario_0302_switching_8_cascade_run002.mat,8,cascade,0.0213,0.05,0.8255,0.9407,0.0,0.9826,0.5059,1.8242,449.448,False
scenario_0303_switching_8_cascade_run003.mat,8,cascade,0.01915,0.05,0.8836,0.9339,0.0,1.0315,0.4769,1.4506,332.969,False
scenario_0304_switching_8_cascade_run004.mat,8,cascade,0.0169,0.05,0.8506,0.9345,2.05,1.0272,0.6898,1.5132,408.42,False
scenario_0305_switching_8_cascade_run005.mat,8,cascade,0.01675,0.05,0.8334,0.9351,1.95,0.9866,0.4796,1.5629,400.577,False
scenario_0306_switching_8_cascade_run006.mat,8,cascade,0.02375,0.05,0.8235,0.9423,0.0,0.9822,0.5184,1.689,433.176,False
scenario_0307_switching_8_cascade_run007.mat,8,cascade,0.02785,0.05,0.8464,0.951,0.0,0.9951,0.5628,1.5034,415.343,False
scenario_0308_switching_8_cascade_run008.mat,8,cascade,0.02485,0.05,0.8493,0.9523,0.0,0.9986,0.5298,1.5873,396.728,False
scenario_0309_switching_8_cascade_run009.mat,8,cascade,0.01635,0.05,0.832,0.9363,2.15,0.9865,0.4813,1.4465,369.175,False
scenario_0310_switching_8_cascade_run010.mat,8,cascade,0.0283,0.05,0.8479,0.947,0.0,0.9998,0.5535,1.7422,457.217,False
scenario_0311_switching_8_cascade_run011.mat,8,cascade,0.02275,0.05,0.8862,0.9355,4.25,1.0289,0.4699,1.3989,312.495,False
scenario_0312_switching_8_cascade_run012.mat,8,cascade,0.01735,0.05,0.828,0.9438,0.95,0.9901,0.5174,1.6121,360.249,False
scenario_0313_switching_8_cascade_run013.mat,8,cascade,0.0286,0.05,0.8237,0.9333,0.0,0.9874,0.5169,1.8797,473.83,False
scenario_0314_switching_8_cascade_run014.mat,8,cascade,0.02345,0.05,0.8832,0.9362,3.95,1.0276,0.4512,1.3571,358.794,False
scenario_0315_switching_8_cascade_run015.mat,8,cascade,0.01305,0.05,0.8816,0.9347,0.0,1.0283,0.4682,1.447,420.848,False
scenario_0316_switching_8_cascade_run016.mat,8,cascade,0.02225,0.05,0.844,0.9513,0.0,1.0007,0.5593,1.6437,470.698,False
scenario_0317_switching_8_cascade_run017.mat,8,cascade,0.02625,0.05,0.8445,0.9471,0.0,0.9998,0.545,1.8188,525.0,False
scenario_0318_switching_8_cascade_run018.mat,8,cascade,0.02195,0.05,0.8274,0.9459,0.0,0.9903,0.5143,1.5418,332.891,False
scenario_0319_switching_8_cascade_run019.mat,8,cascade,0.0153,0.05,0.8817,0.9355,0.0,1.0239,0.4611,1.35,352.738,False
scenario_0320_switching_8_cascade_run020.mat,8,cascade,0.02825,0.05,0.8187,0.9276,0.0,1.0788,0.5782,1.5568,345.383,False
scenario_0321_switching_8_cascade_run021.mat,8,cascade,0.01405,0.05,0.8814,0.9335,0.0,1.0311,0.4746,1.4729,376.965,False
scenario_0322_switching_8_cascade_run022.mat,8,cascade,0.02765,0.05,0.8262,0.9424,0.0,1.0001,0.5198,1.4306,292.576,False
scenario_0323_switching_8_cascade_run023.mat,8,cascade,0.01635,0.05,0.882,0.9338,0.0,1.0348,0.4796,1.4866,356.371,False
scenario_0324_switching_8_cascade_run024.mat,8,cascade,0.014,0.05,0.826,0.9364,4.5,1.0009,0.5142,1.6581,375.607,False
scenario_0325_switching_8_cascade_run025.mat,8,cascade,0.02745,0.05,0.8201,0.9318,0.0,1.0951,0.6039,1.394,252.8,False
scenario_0326_switching_8_cascade_run026.mat,8,cascade,0.0172,0.05,0.8837,0.9353,0.0,1.0235,0.465,1.3724,326.825,False
scenario_0327_switching_8_cascade_run027.mat,8,cascade,0.02135,0.05,0.8434,0.9527,0.0,0.9973,0.5554,1.5525,447.077,False
scenario_0328_switching_8_cascade_run028.mat,8,cascade,0.01585,0.05,0.8302,0.9359,2.65,1.0281,0.4856,1.2808,252.862,False
scenario_0329_switching_8_cascade_run029.mat,8,cascade,0.02755,0.05,0.8471,0.9485,0.0,0.9996,0.5539,1.6878,453.427,False
scenario_0330_switching_8_cascade_run030.mat,8,cascade,0.02935,0.05,0.8476,0.9468,0.0,1.0021,0.564,1.6986,435.771,False
scenario_0331_switching_8_cascade_run031.mat,8,cascade,0.0134,0.05,0.8822,0.9341,0.0,1.0299,0.4803,1.4547,368.303,False
scenario_0332_switching_8_cascade_run032.mat,8,cascade,0.0145,0.05,0.8797,0.9325,0.0,1.0339,0.4726,1.4963,394.678,False
scenario_0333_switching_8_cascade_run033.mat,8,cascade,0.01835,0.05,0.8428,0.9457,0.4,1.0059,0.4529,1.9407,565.634,False
scenario_0334_switching_8_cascade_run034.mat,8,cascade,0.0174,0.05,0.8262,0.9422,1.1,0.9842,0.5212,1.689,406.745,False
scenario_0335_switching_8_cascade_run035.mat,8,cascade,0.0298,0.05,0.8469,0.9467,0.0,1.0033,0.5451,1.6525,423.787,False
scenario_0336_switching_8_cascade_run036.mat,8,cascade,0.0294,0.05,0.8091,0.9302,0.0,1.0788,0.7999,1.4613,398.872,True
scenario_0337_switching_8_cascade_run037.mat,8,cascade,0.02515,0.05,0.8895,0.9396,1.05,1.0217,0.4872,1.4354,308.556,False
scenario_0338_switching_8_cascade_run038.mat,8,cascade,0.0158,0.05,0.8282,0.9438,2.5,0.9958,0.513,1.4478,314.027,False
scenario_0339_switching_8_cascade_run039.mat,8,cascade,0.0203,0.05,0.8245,0.9412,0.0,0.9829,0.5082,1.7993,454.476,False
scenario_0340_switching_8_cascade_run040.mat,8,cascade,0.0215,0.05,0.8331,0.9382,0.0,0.9903,0.4587,1.5447,368.368,False
scenario_0341_switching_8_cascade_run041.mat,8,cascade,0.0272,0.05,0.828,0.9407,0.0,1.0062,0.5202,1.561,302.708,False
scenario_0342_switching_8_cascade_run042.mat,8,cascade,0.02245,0.05,0.8749,0.9296,4.95,1.0478,0.5005,1.6321,431.812,False
scenario_0343_switching_8_cascade_run043.mat,8,cascade,0.02415,0.05,0.8288,0.9426,0.0,1.0,0.5223,1.6559,327.844,False
scenario_0344_switching_8_cascade_run044.mat,8,cascade,0.0164,0.05,0.8399,0.9364,2.55,1.0514,0.6816,1.592,441.764,False
scenario_0345_switching_8_cascade_run045.mat,8,cascade,0.02305,0.05,0.8816,0.934,4.35,1.0356,0.4587,1.4685,400.339,False
scenario_0346_switching_8_cascade_run046.mat,8,cascade,0.0239,0.05,0.8257,0.9356,0.0,1.0523,0.5477,1.4583,285.438,False
scenario_0347_switching_8_cascade_run047.mat,8,cascade,0.01275,0.05,0.8227,0.9349,5.75,0.9956,0.5202,1.6996,439.173,False
scenario_0348_switching_8_cascade_run048.mat,8,cascade,0.0246,0.05,0.8653,0.9468,0.0,0.9879,0.5341,1.6376,446.091,False
scenario_0349_switching_8_cascade_run049.mat,8,cascade,0.0223,0.05,0.83,0.9388,0.0,1.0218,0.5033,1.37,256.114,False
scenario_0350_switching_8_cascade_run050.mat,8,cascade,0.0285,0.05,0.8179,0.9278,0.0,1.0756,0.5638,1.5929,370.239,False
