file,sc_id,scenario,fault_start_s,fault_end_s,v2_min_pu_fault,v2_mean_pu_fault,v2_recovery_ms_to_0p90,vdc_peak_pu_post_fault,vdc_min_pu_post_fault,i2_peak_pu_post_fault,q2_abs_peak_kvar_fault,lvrt_pass_basic
scenario_0001_switching_0_normal_run001.mat,0,normal,0.029019,0.05,0.937,0.9481,0.031,1.0543,0.9283,1.1557,239.185,True
scenario_0002_switching_0_normal_run002.mat,0,normal,0.018204,0.05,0.9325,0.9426,0.046,1.0591,0.9146,1.4195,281.948,True
scenario_0003_switching_0_normal_run003.mat,0,normal,0.028984,0.05,0.9272,0.9385,0.016,1.0537,0.9314,1.4762,360.699,True
scenario_0004_switching_0_normal_run004.mat,0,normal,0.026524,0.05,0.934,0.9451,0.026,1.0531,0.9291,1.2855,278.11,True
scenario_0005_switching_0_normal_run005.mat,0,normal,0.016669,0.05,0.9266,0.9378,0.031,1.0655,0.9089,1.5295,367.162,True
scenario_0006_switching_0_normal_run006.mat,0,normal,0.029134,0.05,0.9331,0.9446,0.016,1.0516,0.928,1.2503,293.429,True
scenario_0007_switching_0_normal_run007.mat,0,normal,0.023773,0.05,0.9356,0.9466,0.027,1.0533,0.9056,1.2364,258.839,True
scenario_0008_switching_0_normal_run008.mat,0,normal,0.021024,0.05,0.9339,0.9448,0.026,1.0527,0.9077,1.2998,278.114,True
scenario_0009_switching_0_normal_run009.mat,0,normal,0.022006,0.05,0.9331,0.9429,0.044,1.0615,0.9156,1.4209,270.187,True
scenario_0010_switching_0_normal_run010.mat,0,normal,0.012146,0.05,0.9264,0.9372,0.004,1.1042,0.9144,1.5657,365.376,True
scenario_0011_switching_0_normal_run011.mat,0,normal,0.020645,0.05,0.9273,0.9382,0.005,1.054,0.9088,1.51,358.725,True
scenario_0012_switching_0_normal_run012.mat,0,normal,0.019637,0.05,0.9241,0.935,0.013,1.0545,0.9124,1.6167,394.409,True
scenario_0013_switching_0_normal_run013.mat,0,normal,0.025353,0.05,0.9338,0.9441,0.047,1.0561,0.9237,1.3458,270.012,True
scenario_0014_switching_0_normal_run014.mat,0,normal,0.016448,0.05,0.9322,0.9426,0.002,1.0766,0.9128,1.4089,288.291,True
scenario_0015_switching_0_normal_run015.mat,0,normal,0.0149,0.05,0.9301,0.9415,0.0,1.0963,0.907,1.3966,330.059,True
scenario_0016_switching_0_normal_run016.mat,0,normal,0.024667,0.05,0.9277,0.939,0.033,1.0506,0.9127,1.4601,361.694,True
scenario_0017_switching_0_normal_run017.mat,0,normal,0.012435,0.05,0.932,0.9436,0.015,1.1017,0.9056,1.3267,307.819,True
scenario_0018_switching_0_normal_run018.mat,0,normal,0.021758,0.05,0.9286,0.9401,0.042,1.0494,0.9053,1.4176,354.662,True
scenario_0019_switching_0_normal_run019.mat,0,normal,0.015057,0.05,0.9294,0.9405,0.043,1.0948,0.908,1.4488,332.739,True
scenario_0020_switching_0_normal_run020.mat,0,normal,0.013262,0.05,0.9273,0.9382,0.038,1.1033,0.9113,1.5341,352.051,True
scenario_0021_switching_0_normal_run021.mat,0,normal,0.016101,0.05,0.9377,0.9488,0.049,1.0812,0.9079,1.1871,227.944,True
scenario_0022_switching_0_normal_run022.mat,0,normal,0.029235,0.05,0.9279,0.9394,0.015,1.0517,0.9318,1.4187,355.942,True
scenario_0023_switching_0_normal_run023.mat,0,normal,0.026421,0.05,0.9341,0.9442,0.029,1.0577,0.9358,1.3572,263.409,True
scenario_0024_switching_0_normal_run024.mat,0,normal,0.027443,0.05,0.9319,0.943,0.007,1.0531,0.9309,1.3552,303.768,True
scenario_0025_switching_0_normal_run025.mat,0,normal,0.027018,0.05,0.9349,0.9448,0.032,1.0593,0.9361,1.3464,251.191,True
scenario_0026_switching_0_normal_run026.mat,0,normal,0.028118,0.05,0.9304,0.9419,0.032,1.0511,0.9294,1.3813,326.488,True
scenario_0027_switching_0_normal_run027.mat,0,normal,0.017096,0.05,0.9315,0.9427,0.004,1.0543,0.9078,1.3672,308.471,True
scenario_0028_switching_0_normal_run028.mat,0,normal,0.016341,0.05,0.9363,0.9472,0.009,1.0777,0.9083,1.2439,242.891,True
scenario_0029_switching_0_normal_run029.mat,0,normal,0.020356,0.05,0.929,0.9402,0.044,1.0519,0.9076,1.4307,342.552,True
scenario_0030_switching_0_normal_run030.mat,0,normal,0.02606,0.05,0.9274,0.938,0.04,1.0557,0.9374,1.5335,350.743,True
scenario_0031_switching_0_normal_run031.mat,0,normal,0.014991,0.05,0.9315,0.9431,0.009,1.0967,0.9055,1.3401,315.126,True
scenario_0032_switching_0_normal_run032.mat,0,normal,0.023543,0.05,0.9317,0.9426,0.007,1.053,0.9077,1.361,306.851,True
scenario_0033_switching_0_normal_run033.mat,0,normal,0.027136,0.05,0.9338,0.9434,0.014,1.0613,0.9386,1.4074,260.757,True
scenario_0034_switching_0_normal_run034.mat,0,normal,0.018259,0.05,0.9299,0.9414,0.041,1.0503,0.9057,1.387,337.175,True
scenario_0035_switching_0_normal_run035.mat,0,normal,0.015172,0.05,0.9308,0.9422,0.028,1.0941,0.9069,1.3762,320.717,True
scenario_0036_switching_0_normal_run036.mat,0,normal,0.021277,0.05,0.9312,0.9422,0.023,1.0526,0.9075,1.3709,313.634,True
scenario_0037_switching_0_normal_run037.mat,0,normal,0.015001,0.05,0.9322,0.9434,0.049,1.0973,0.9074,1.3454,300.552,True
scenario_0038_switching_0_normal_run038.mat,0,normal,0.018412,0.05,0.9308,0.9415,0.038,1.055,0.9092,1.4212,310.422,True
scenario_0039_switching_0_normal_run039.mat,0,normal,0.020844,0.05,0.9305,0.9413,0.006,1.0551,0.9079,1.4181,317.238,True
scenario_0040_switching_0_normal_run040.mat,0,normal,0.026267,0.05,0.9325,0.9436,0.033,1.0528,0.9295,1.3285,298.43,True
scenario_0041_switching_0_normal_run041.mat,0,normal,0.014521,0.05,0.9335,0.9439,0.029,1.1041,0.9112,1.3631,272.859,True
scenario_0042_switching_0_normal_run042.mat,0,normal,0.028507,0.05,0.9292,0.9403,0.043,1.0544,0.9304,1.4452,335.156,True
scenario_0043_switching_0_normal_run043.mat,0,normal,0.028309,0.05,0.9278,0.9392,0.041,1.0518,0.932,1.4709,356.379,True
scenario_0044_switching_0_normal_run044.mat,0,normal,0.02165,0.05,0.9354,0.9459,0.0,1.0561,0.9079,1.2938,251.615,True
scenario_0045_switching_0_normal_run045.mat,0,normal,0.019002,0.05,0.9338,0.9442,0.048,1.0562,0.9104,1.3482,270.347,True
scenario_0046_switching_0_normal_run046.mat,0,normal,0.023613,0.05,0.9324,0.9432,0.037,1.0528,0.9086,1.3492,294.691,True
scenario_0047_switching_0_normal_run047.mat,0,normal,0.029386,0.05,0.9347,0.9451,0.014,1.0571,0.9366,1.2862,255.098,True
scenario_0048_switching_0_normal_run048.mat,0,normal,0.019951,0.05,0.9312,0.9426,0.049,1.0507,0.9056,1.3495,319.542,True
scenario_0049_switching_0_normal_run049.mat,0,normal,0.028789,0.05,0.9351,0.9451,0.011,1.0599,0.9346,1.2991,247.468,True
scenario_0050_switching_0_normal_run050.mat,0,normal,0.023899,0.05,0.9335,0.9442,0.001,1.0532,0.9086,1.3217,280.338,True
scenario_0051_switching_3_igbt_oc_sh_run001.mat,3,igbt_oc_sh,0.02615,0.05,0.9327,0.9476,0.0,1.0987,0.7797,1.3665,282.26,True
scenario_0052_switching_3_igbt_oc_sh_run002.mat,3,igbt_oc_sh,0.01375,0.05,0.9256,0.9405,0.0,1.1183,0.8103,1.4718,336.272,True
scenario_0053_switching_3_igbt_oc_sh_run003.mat,3,igbt_oc_sh,0.01585,0.05,0.9298,0.9455,0.0,1.0901,0.7778,1.2981,309.032,True
scenario_0054_switching_3_igbt_oc_sh_run004.mat,3,igbt_oc_sh,0.0189,0.05,0.9362,0.9492,0.0,1.1141,0.8147,1.3143,243.274,True
scenario_0055_switching_3_igbt_oc_sh_run005.mat,3,igbt_oc_sh,0.02745,0.05,0.933,0.9458,0.0,1.0553,0.7781,1.4008,289.687,True
scenario_0056_switching_3_igbt_oc_sh_run006.mat,3,igbt_oc_sh,0.01435,0.05,0.9255,0.941,0.0,1.1026,0.7563,1.3679,275.03,True
scenario_0057_switching_3_igbt_oc_sh_run007.mat,3,igbt_oc_sh,0.02755,0.05,0.9347,0.9478,0.0,1.0768,0.8559,1.2424,217.878,True
scenario_0058_switching_3_igbt_oc_sh_run008.mat,3,igbt_oc_sh,0.01565,0.05,0.9235,0.9375,0.0,1.1127,0.8129,1.6164,403.852,True
scenario_0059_switching_3_igbt_oc_sh_run009.mat,3,igbt_oc_sh,0.02855,0.05,0.928,0.9407,0.0,1.0742,0.8639,1.4732,302.988,True
scenario_0060_switching_3_igbt_oc_sh_run010.mat,3,igbt_oc_sh,0.02925,0.05,0.9326,0.9483,0.0,1.0965,0.7791,1.3467,286.689,True
scenario_0061_switching_3_igbt_oc_sh_run011.mat,3,igbt_oc_sh,0.01375,0.05,0.9291,0.9423,0.0,1.1145,0.82,1.5136,349.714,True
scenario_0062_switching_3_igbt_oc_sh_run012.mat,3,igbt_oc_sh,0.025,0.05,0.9345,0.9455,0.0,1.1049,0.8056,1.3466,229.777,True
scenario_0063_switching_3_igbt_oc_sh_run013.mat,3,igbt_oc_sh,0.01295,0.05,0.9294,0.9435,0.0,1.1158,0.8308,1.4726,317.263,True
scenario_0064_switching_3_igbt_oc_sh_run014.mat,3,igbt_oc_sh,0.02175,0.05,0.9265,0.9382,0.0,1.0815,0.7935,1.5896,378.481,True
scenario_0065_switching_3_igbt_oc_sh_run015.mat,3,igbt_oc_sh,0.02435,0.05,0.9314,0.9439,0.0,1.0643,0.7818,1.4264,313.887,True
scenario_0066_switching_3_igbt_oc_sh_run016.mat,3,igbt_oc_sh,0.02305,0.05,0.927,0.9383,0.0,1.0916,0.7938,1.4685,356.061,True
scenario_0067_switching_3_igbt_oc_sh_run017.mat,3,igbt_oc_sh,0.0279,0.05,0.933,0.9459,0.0,1.0755,0.7795,1.3504,270.84,True
scenario_0068_switching_3_igbt_oc_sh_run018.mat,3,igbt_oc_sh,0.0121,0.05,0.9359,0.9493,0.0,1.1146,0.8215,1.29,258.319,True
scenario_0069_switching_3_igbt_oc_sh_run019.mat,3,igbt_oc_sh,0.0162,0.05,0.9339,0.9467,0.0,1.0796,0.7479,1.262,270.897,False
scenario_0070_switching_3_igbt_oc_sh_run020.mat,3,igbt_oc_sh,0.026,0.05,0.9361,0.95,0.0,1.0814,0.8476,1.1332,181.81,True
scenario_0071_switching_3_igbt_oc_sh_run021.mat,3,igbt_oc_sh,0.0231,0.05,0.9321,0.9468,0.0,1.0813,0.7888,1.2835,185.638,True
scenario_0072_switching_3_igbt_oc_sh_run022.mat,3,igbt_oc_sh,0.02175,0.05,0.9298,0.9458,0.0,1.0809,0.738,1.3912,300.512,False
scenario_0073_switching_3_igbt_oc_sh_run023.mat,3,igbt_oc_sh,0.01595,0.05,0.9319,0.9456,0.0,1.1184,0.8196,1.4175,278.679,True
scenario_0074_switching_3_igbt_oc_sh_run024.mat,3,igbt_oc_sh,0.0244,0.05,0.934,0.9461,0.0,1.0985,0.7918,1.2461,263.224,True
scenario_0075_switching_3_igbt_oc_sh_run025.mat,3,igbt_oc_sh,0.02835,0.05,0.9345,0.9471,0.0,1.0696,0.8164,1.4134,264.766,True
scenario_0076_switching_3_igbt_oc_sh_run026.mat,3,igbt_oc_sh,0.01625,0.05,0.9319,0.9442,0.0,1.079,0.7489,1.3363,301.63,False
scenario_0077_switching_3_igbt_oc_sh_run027.mat,3,igbt_oc_sh,0.0175,0.05,0.9311,0.9431,0.0,1.079,0.7508,1.378,310.106,True
scenario_0078_switching_3_igbt_oc_sh_run028.mat,3,igbt_oc_sh,0.02345,0.05,0.927,0.9388,0.0,1.0789,0.795,1.606,363.493,True
scenario_0079_switching_3_igbt_oc_sh_run029.mat,3,igbt_oc_sh,0.0176,0.05,0.9315,0.9438,0.0,1.1047,0.8079,1.4456,330.128,True
scenario_0080_switching_3_igbt_oc_sh_run030.mat,3,igbt_oc_sh,0.02735,0.05,0.9208,0.9378,0.0,1.1066,0.8148,1.6169,404.504,True
scenario_0081_switching_3_igbt_oc_sh_run031.mat,3,igbt_oc_sh,0.021,0.05,0.9291,0.9409,0.0,1.0924,0.8102,1.4244,316.094,True
scenario_0082_switching_3_igbt_oc_sh_run032.mat,3,igbt_oc_sh,0.0226,0.05,0.9271,0.9388,0.0,1.0788,0.7932,1.575,363.308,True
scenario_0083_switching_3_igbt_oc_sh_run033.mat,3,igbt_oc_sh,0.02865,0.05,0.9345,0.9471,0.0,1.0708,0.7745,1.3048,258.219,True
scenario_0084_switching_3_igbt_oc_sh_run034.mat,3,igbt_oc_sh,0.0237,0.05,0.9318,0.944,0.0,1.0743,0.7866,1.4284,307.456,True
scenario_0085_switching_3_igbt_oc_sh_run035.mat,3,igbt_oc_sh,0.0195,0.05,0.9207,0.9368,0.0,1.0858,0.745,1.6151,423.426,False
scenario_0086_switching_3_igbt_oc_sh_run036.mat,3,igbt_oc_sh,0.0235,0.05,0.9247,0.9365,0.0,1.0712,0.7933,1.629,397.491,True
scenario_0087_switching_3_igbt_oc_sh_run037.mat,3,igbt_oc_sh,0.01905,0.05,0.93,0.942,0.0,1.1093,0.8168,1.4919,346.21,True
scenario_0088_switching_3_igbt_oc_sh_run038.mat,3,igbt_oc_sh,0.0131,0.05,0.9347,0.9482,0.0,1.1142,0.8208,1.3211,275.723,True
scenario_0089_switching_3_igbt_oc_sh_run039.mat,3,igbt_oc_sh,0.0156,0.05,0.9323,0.9442,0.0,1.0913,0.7533,1.3772,279.07,True
scenario_0090_switching_3_igbt_oc_sh_run040.mat,3,igbt_oc_sh,0.0143,0.05,0.9287,0.9432,0.0,1.1131,0.8182,1.4383,337.585,True
scenario_0091_switching_3_igbt_oc_sh_run041.mat,3,igbt_oc_sh,0.01495,0.05,0.9312,0.9452,0.0,1.117,0.8204,1.4094,294.264,True
scenario_0092_switching_3_igbt_oc_sh_run042.mat,3,igbt_oc_sh,0.02485,0.05,0.9286,0.9415,0.0,1.0511,0.7762,1.4898,356.296,True
scenario_0093_switching_3_igbt_oc_sh_run043.mat,3,igbt_oc_sh,0.0242,0.05,0.9289,0.9436,0.0,1.0935,0.7695,1.4506,347.645,True
scenario_0094_switching_3_igbt_oc_sh_run044.mat,3,igbt_oc_sh,0.02295,0.05,0.9333,0.949,0.0,1.0879,0.7458,1.3,256.498,False
scenario_0095_switching_3_igbt_oc_sh_run045.mat,3,igbt_oc_sh,0.02635,0.05,0.9379,0.9509,0.0,1.0911,0.7873,1.1505,197.257,True
scenario_0096_switching_3_igbt_oc_sh_run046.mat,3,igbt_oc_sh,0.01315,0.05,0.9238,0.9405,0.0,1.1108,0.745,1.5344,399.685,False
scenario_0097_switching_3_igbt_oc_sh_run047.mat,3,igbt_oc_sh,0.01635,0.05,0.9347,0.9471,0.0,1.0868,0.7499,1.2893,247.35,False
scenario_0098_switching_3_igbt_oc_sh_run048.mat,3,igbt_oc_sh,0.02495,0.05,0.928,0.9401,0.0,1.0886,0.7971,1.43,342.754,True
scenario_0099_switching_3_igbt_oc_sh_run049.mat,3,igbt_oc_sh,0.01535,0.05,0.9254,0.9402,0.0,1.1008,0.7955,1.4866,350.15,True
scenario_0100_switching_3_igbt_oc_sh_run050.mat,3,igbt_oc_sh,0.0207,0.05,0.9339,0.9458,0.0,1.0918,0.7989,1.4023,263.391,True
scenario_0101_switching_4_igbt_oc_se_run001.mat,4,igbt_oc_se,0.0137,0.05,0.8233,0.9128,0.0,1.1224,0.9324,1.2771,258.187,True
scenario_0102_switching_4_igbt_oc_se_run002.mat,4,igbt_oc_se,0.0246,0.05,0.8179,0.906,4.35,1.142,0.9199,1.4754,316.805,True
scenario_0103_switching_4_igbt_oc_se_run003.mat,4,igbt_oc_se,0.016,0.05,0.8242,0.9106,0.0,1.1252,0.9335,1.2948,236.815,True
scenario_0104_switching_4_igbt_oc_se_run004.mat,4,igbt_oc_se,0.02355,0.05,0.8298,0.9235,0.0,1.0871,0.9148,1.5302,337.422,True
scenario_0105_switching_4_igbt_oc_se_run005.mat,4,igbt_oc_se,0.01795,0.05,0.8316,0.9115,0.0,1.1093,0.9256,1.241,256.279,True
scenario_0106_switching_4_igbt_oc_se_run006.mat,4,igbt_oc_se,0.0194,0.05,0.8293,0.9323,0.0,1.0809,0.9032,1.2849,284.961,True
scenario_0107_switching_4_igbt_oc_se_run007.mat,4,igbt_oc_se,0.0191,0.05,0.8284,0.9297,0.0,1.08,0.9087,1.3827,326.047,True
scenario_0108_switching_4_igbt_oc_se_run008.mat,4,igbt_oc_se,0.01585,0.05,0.8245,0.923,2.85,1.0877,0.8508,1.5658,360.081,True
scenario_0109_switching_4_igbt_oc_se_run009.mat,4,igbt_oc_se,0.0172,0.05,0.8308,0.913,0.0,1.1061,0.9249,1.2112,260.654,True
scenario_0110_switching_4_igbt_oc_se_run010.mat,4,igbt_oc_se,0.02635,0.05,0.831,0.9278,0.0,1.087,0.9091,1.2866,257.867,True
scenario_0111_switching_4_igbt_oc_se_run011.mat,4,igbt_oc_se,0.01425,0.05,0.8244,0.9148,0.0,1.1127,0.9292,1.2097,223.351,True
scenario_0112_switching_4_igbt_oc_se_run012.mat,4,igbt_oc_se,0.02475,0.05,0.8193,0.9078,4.1,1.1373,0.918,1.4361,304.023,True
scenario_0113_switching_4_igbt_oc_se_run013.mat,4,igbt_oc_se,0.02915,0.05,0.831,0.9243,0.0,1.0883,0.9106,1.3301,272.195,True
scenario_0114_switching_4_igbt_oc_se_run014.mat,4,igbt_oc_se,0.0237,0.05,0.8297,0.9233,0.0,1.0864,0.9146,1.5341,340.941,True
scenario_0115_switching_4_igbt_oc_se_run015.mat,4,igbt_oc_se,0.01755,0.05,0.8269,0.9285,1.0,1.0704,0.8846,1.4071,321.801,True
scenario_0116_switching_4_igbt_oc_se_run016.mat,4,igbt_oc_se,0.02505,0.05,0.8175,0.911,3.8,1.131,0.9135,1.3455,318.323,True
scenario_0117_switching_4_igbt_oc_se_run017.mat,4,igbt_oc_se,0.01975,0.05,0.8169,0.9016,9.3,1.1392,0.9308,1.4267,315.796,True
scenario_0118_switching_4_igbt_oc_se_run018.mat,4,igbt_oc_se,0.02045,0.05,0.8226,0.909,8.35,1.1117,0.9251,1.1886,242.537,True
scenario_0119_switching_4_igbt_oc_se_run019.mat,4,igbt_oc_se,0.0228,0.05,0.8304,0.93,0.0,1.0865,0.9064,1.2999,270.03,True
scenario_0120_switching_4_igbt_oc_se_run020.mat,4,igbt_oc_se,0.02595,0.05,0.8296,0.9253,0.0,1.0848,0.9126,1.4016,312.129,True
scenario_0121_switching_4_igbt_oc_se_run021.mat,4,igbt_oc_se,0.01455,0.05,0.8207,0.9139,0.0,1.1134,0.9237,1.2052,260.403,True
scenario_0122_switching_4_igbt_oc_se_run022.mat,4,igbt_oc_se,0.014,0.05,0.8187,0.9085,0.0,1.135,0.9317,1.3897,298.448,True
scenario_0123_switching_4_igbt_oc_se_run023.mat,4,igbt_oc_se,0.01765,0.05,0.8267,0.9091,0.0,1.1184,0.9241,1.2964,310.308,True
scenario_0124_switching_4_igbt_oc_se_run024.mat,4,igbt_oc_se,0.01755,0.05,0.8295,0.9118,0.0,1.1092,0.9243,1.2323,275.497,True
scenario_0125_switching_4_igbt_oc_se_run025.mat,4,igbt_oc_se,0.0209,0.05,0.8229,0.9088,7.85,1.1111,0.926,1.1854,230.628,True
scenario_0126_switching_4_igbt_oc_se_run026.mat,4,igbt_oc_se,0.01445,0.05,0.8193,0.9173,4.3,1.1033,0.9055,1.6768,427.845,True
scenario_0127_switching_4_igbt_oc_se_run027.mat,4,igbt_oc_se,0.018,0.05,0.8296,0.9121,0.0,1.1072,0.9237,1.2084,272.843,True
scenario_0128_switching_4_igbt_oc_se_run028.mat,4,igbt_oc_se,0.0208,0.05,0.8224,0.9044,8.05,1.1292,0.9329,1.3255,255.585,True
scenario_0129_switching_4_igbt_oc_se_run029.mat,4,igbt_oc_se,0.0212,0.05,0.8268,0.9226,0.0,1.0518,0.9083,1.6063,419.293,True
scenario_0130_switching_4_igbt_oc_se_run030.mat,4,igbt_oc_se,0.02695,0.05,0.8242,0.916,1.7,1.1121,0.9586,1.3703,274.373,True
scenario_0131_switching_4_igbt_oc_se_run031.mat,4,igbt_oc_se,0.02475,0.05,0.8299,0.924,0.0,1.0867,0.9181,1.4814,328.038,True
scenario_0132_switching_4_igbt_oc_se_run032.mat,4,igbt_oc_se,0.02615,0.05,0.8197,0.914,2.65,1.1229,0.9392,1.346,303.971,True
scenario_0133_switching_4_igbt_oc_se_run033.mat,4,igbt_oc_se,0.0208,0.05,0.8304,0.9324,0.0,1.0837,0.9066,1.2491,257.298,True
scenario_0134_switching_4_igbt_oc_se_run034.mat,4,igbt_oc_se,0.0268,0.05,0.8187,0.9158,2.0,1.1211,0.9483,1.364,329.774,True
scenario_0135_switching_4_igbt_oc_se_run035.mat,4,igbt_oc_se,0.0247,0.05,0.8298,0.9255,0.0,1.0859,0.914,1.427,317.92,True
scenario_0136_switching_4_igbt_oc_se_run036.mat,4,igbt_oc_se,0.0266,0.05,0.8216,0.9138,2.2,1.1221,0.9515,1.4048,294.232,True
scenario_0137_switching_4_igbt_oc_se_run037.mat,4,igbt_oc_se,0.0128,0.05,0.8201,0.9225,5.7,1.1052,0.832,1.4213,338.427,True
scenario_0138_switching_4_igbt_oc_se_run038.mat,4,igbt_oc_se,0.0122,0.05,0.8181,0.9195,6.5,1.101,0.835,1.6048,423.618,True
scenario_0139_switching_4_igbt_oc_se_run039.mat,4,igbt_oc_se,0.02195,0.05,0.8228,0.9068,6.9,1.1222,0.9199,1.2669,244.76,True
scenario_0140_switching_4_igbt_oc_se_run040.mat,4,igbt_oc_se,0.02945,0.05,0.8298,0.9239,0.0,1.0771,0.9775,1.1431,244.726,True
scenario_0141_switching_4_igbt_oc_se_run041.mat,4,igbt_oc_se,0.01835,0.05,0.8266,0.9248,0.35,1.0647,0.9016,1.57,360.801,True
scenario_0142_switching_4_igbt_oc_se_run042.mat,4,igbt_oc_se,0.0216,0.05,0.826,0.9205,0.0,1.0508,0.9091,1.6738,446.47,True
scenario_0143_switching_4_igbt_oc_se_run043.mat,4,igbt_oc_se,0.0222,0.05,0.8197,0.9056,6.65,1.1256,0.9165,1.2941,280.131,True
scenario_0144_switching_4_igbt_oc_se_run044.mat,4,igbt_oc_se,0.0253,0.05,0.8228,0.9115,3.5,1.1264,0.9263,1.3358,268.848,True
scenario_0145_switching_4_igbt_oc_se_run045.mat,4,igbt_oc_se,0.01375,0.05,0.818,0.9201,4.95,1.1025,0.8961,1.5283,400.77,True
scenario_0146_switching_4_igbt_oc_se_run046.mat,4,igbt_oc_se,0.01605,0.05,0.8225,0.9194,2.7,1.0803,0.8755,1.7134,461.249,True
scenario_0147_switching_4_igbt_oc_se_run047.mat,4,igbt_oc_se,0.0164,0.05,0.8244,0.9206,2.35,1.0774,0.8682,1.6988,421.709,True
scenario_0148_switching_4_igbt_oc_se_run048.mat,4,igbt_oc_se,0.0195,0.05,0.8241,0.91,0.0,1.1122,0.9268,1.2021,222.716,True
scenario_0149_switching_4_igbt_oc_se_run049.mat,4,igbt_oc_se,0.01305,0.05,0.8209,0.9205,5.65,1.1084,0.8397,1.5162,353.739,True
scenario_0150_switching_4_igbt_oc_se_run050.mat,4,igbt_oc_se,0.02125,0.05,0.8233,0.9066,7.55,1.1219,0.928,1.2546,237.435,True
scenario_0151_switching_5_cap_fault_run001.mat,5,cap_fault,0.02735,0.05,0.9273,0.9387,0.0,1.127,0.9063,1.4549,353.045,True
scenario_0152_switching_5_cap_fault_run002.mat,5,cap_fault,0.0191,0.05,0.931,0.9449,0.0,1.123,0.6162,1.2961,299.262,False
scenario_0153_switching_5_cap_fault_run003.mat,5,cap_fault,0.01855,0.05,0.9316,0.9453,0.0,1.1263,0.6163,1.2955,296.331,False
scenario_0154_switching_5_cap_fault_run004.mat,5,cap_fault,0.0248,0.05,0.9248,0.9357,0.0,1.1232,0.7316,1.5813,380.93,False
scenario_0155_switching_5_cap_fault_run005.mat,5,cap_fault,0.02635,0.05,0.9312,0.943,0.0,1.1269,0.8985,1.3317,298.714,True
scenario_0156_switching_5_cap_fault_run006.mat,5,cap_fault,0.01395,0.05,0.93,0.9428,0.0,1.1508,0.6029,1.405,303.993,False
scenario_0157_switching_5_cap_fault_run007.mat,5,cap_fault,0.01615,0.05,0.9248,0.9378,0.0,1.1214,0.6092,1.5533,378.509,False
scenario_0158_switching_5_cap_fault_run008.mat,5,cap_fault,0.0272,0.05,0.933,0.9437,0.0,1.131,0.9098,1.3403,262.367,True
scenario_0159_switching_5_cap_fault_run009.mat,5,cap_fault,0.0137,0.05,0.9313,0.9447,0.0,1.1492,0.6095,1.3281,288.868,False
scenario_0160_switching_5_cap_fault_run010.mat,5,cap_fault,0.01895,0.05,0.9366,0.9502,0.0,1.1294,0.6035,1.1815,215.181,False
scenario_0161_switching_5_cap_fault_run011.mat,5,cap_fault,0.02175,0.05,0.9274,0.9407,0.0,1.1252,0.6108,1.4554,343.12,False
scenario_0162_switching_5_cap_fault_run012.mat,5,cap_fault,0.01355,0.05,0.9305,0.9452,0.0,1.1515,0.567,1.3857,255.253,False
scenario_0163_switching_5_cap_fault_run013.mat,5,cap_fault,0.0187,0.05,0.9241,0.9373,0.0,1.1234,0.6131,1.5633,386.703,False
scenario_0164_switching_5_cap_fault_run014.mat,5,cap_fault,0.01445,0.05,0.926,0.9387,0.0,1.152,0.596,1.5404,356.693,False
scenario_0165_switching_5_cap_fault_run015.mat,5,cap_fault,0.02405,0.05,0.9293,0.9401,0.0,1.1274,0.6423,1.4747,312.385,False
scenario_0166_switching_5_cap_fault_run016.mat,5,cap_fault,0.0239,0.05,0.9283,0.9403,0.0,1.1223,0.6839,1.4124,339.345,False
scenario_0167_switching_5_cap_fault_run017.mat,5,cap_fault,0.01295,0.05,0.9261,0.9402,0.0,1.149,0.6089,1.476,359.737,False
scenario_0168_switching_5_cap_fault_run018.mat,5,cap_fault,0.0279,0.05,0.9279,0.9384,0.0,1.1309,0.9116,1.5073,332.137,True
scenario_0169_switching_5_cap_fault_run019.mat,5,cap_fault,0.015,0.05,0.9348,0.9481,0.0,1.1414,0.597,1.2449,236.291,False
scenario_0170_switching_5_cap_fault_run020.mat,5,cap_fault,0.02305,0.05,0.9235,0.9358,0.0,1.1237,0.6259,1.5893,395.496,False
scenario_0171_switching_5_cap_fault_run021.mat,5,cap_fault,0.0227,0.05,0.933,0.945,0.0,1.1319,0.6039,1.3231,264.24,False
scenario_0172_switching_5_cap_fault_run022.mat,5,cap_fault,0.0238,0.05,0.927,0.939,0.0,1.1215,0.6759,1.4442,361.01,False
scenario_0173_switching_5_cap_fault_run023.mat,5,cap_fault,0.01525,0.05,0.9299,0.9424,0.0,1.1449,0.5821,1.462,298.707,False
scenario_0174_switching_5_cap_fault_run024.mat,5,cap_fault,0.0239,0.05,0.9268,0.9386,0.0,1.1248,0.6687,1.4843,352.601,False
scenario_0175_switching_5_cap_fault_run025.mat,5,cap_fault,0.0169,0.05,0.9291,0.9426,0.0,1.1283,0.6176,1.3885,327.766,False
scenario_0176_switching_5_cap_fault_run026.mat,5,cap_fault,0.02205,0.05,0.9281,0.941,0.0,1.1304,0.579,1.4812,321.563,False
scenario_0177_switching_5_cap_fault_run027.mat,5,cap_fault,0.02465,0.05,0.9307,0.9428,0.0,1.1233,0.7375,1.3296,308.368,False
scenario_0178_switching_5_cap_fault_run028.mat,5,cap_fault,0.028,0.05,0.9244,0.9354,0.0,1.1267,0.9181,1.5803,379.535,True
scenario_0179_switching_5_cap_fault_run029.mat,5,cap_fault,0.02295,0.05,0.9252,0.9371,0.0,1.127,0.614,1.5543,368.147,False
scenario_0180_switching_5_cap_fault_run030.mat,5,cap_fault,0.01995,0.05,0.9333,0.946,0.0,1.1289,0.5926,1.3239,255.133,False
scenario_0181_switching_5_cap_fault_run031.mat,5,cap_fault,0.02165,0.05,0.9316,0.9457,0.0,1.1234,0.5996,1.3094,278.254,False
scenario_0182_switching_5_cap_fault_run032.mat,5,cap_fault,0.02455,0.05,0.9241,0.9353,0.0,1.1217,0.7315,1.5802,391.965,False
scenario_0183_switching_5_cap_fault_run033.mat,5,cap_fault,0.0168,0.05,0.9258,0.9395,0.0,1.1252,0.6067,1.5241,367.156,False
scenario_0184_switching_5_cap_fault_run034.mat,5,cap_fault,0.01625,0.05,0.9359,0.9493,0.0,1.1292,0.6037,1.2073,227.352,False
scenario_0185_switching_5_cap_fault_run035.mat,5,cap_fault,0.02285,0.05,0.933,0.9445,0.0,1.1324,0.5842,1.3576,260.595,False
scenario_0186_switching_5_cap_fault_run036.mat,5,cap_fault,0.02955,0.05,0.9324,0.943,0.0,1.1336,0.9128,1.3291,268.725,True
scenario_0187_switching_5_cap_fault_run037.mat,5,cap_fault,0.0275,0.05,0.9228,0.9336,0.0,1.1263,0.9153,1.6419,405.065,True
scenario_0188_switching_5_cap_fault_run038.mat,5,cap_fault,0.01955,0.05,0.9355,0.9491,0.0,1.1262,0.6037,1.2029,226.495,False
scenario_0189_switching_5_cap_fault_run039.mat,5,cap_fault,0.02005,0.05,0.9329,0.9457,0.0,1.1293,0.5889,1.3386,257.148,False
scenario_0190_switching_5_cap_fault_run040.mat,5,cap_fault,0.02475,0.05,0.9306,0.9416,0.0,1.1254,0.7234,1.4072,300.853,False
scenario_0191_switching_5_cap_fault_run041.mat,5,cap_fault,0.01805,0.05,0.9287,0.9424,0.0,1.1235,0.6206,1.3703,340.064,False
scenario_0192_switching_5_cap_fault_run042.mat,5,cap_fault,0.01215,0.05,0.9244,0.9436,0.0,1.1549,0.6185,1.3588,325.732,False
scenario_0193_switching_5_cap_fault_run043.mat,5,cap_fault,0.01585,0.05,0.9324,0.9458,0.0,1.1268,0.6029,1.3142,268.526,False
scenario_0194_switching_5_cap_fault_run044.mat,5,cap_fault,0.0159,0.05,0.9254,0.9387,0.0,1.1262,0.6135,1.521,368.256,False
scenario_0195_switching_5_cap_fault_run045.mat,5,cap_fault,0.02215,0.05,0.9313,0.9455,0.0,1.126,0.6107,1.2956,288.533,False
scenario_0196_switching_5_cap_fault_run046.mat,5,cap_fault,0.02515,0.05,0.9275,0.9391,0.0,1.1248,0.792,1.4499,349.1,True
scenario_0197_switching_5_cap_fault_run047.mat,5,cap_fault,0.0242,0.05,0.9222,0.9333,0.0,1.1206,0.684,1.6582,415.197,False
scenario_0198_switching_5_cap_fault_run048.mat,5,cap_fault,0.0265,0.05,0.9311,0.9418,0.0,1.1343,0.8975,1.4302,282.503,True
scenario_0199_switching_5_cap_fault_run049.mat,5,cap_fault,0.0285,0.05,0.9352,0.9462,0.0,1.1322,0.9142,1.235,228.894,True
scenario_0200_switching_5_cap_fault_run050.mat,5,cap_fault,0.0235,0.05,0.9359,0.9482,0.0,1.1284,0.6407,1.2018,228.855,False
scenario_0201_switching_6_sc_1ph_run001.mat,6,sc_1ph,0.0256,0.05,0.8367,0.9437,0.25,1.0169,0.6537,1.4872,303.436,False
scenario_0202_switching_6_sc_1ph_run002.mat,6,sc_1ph,0.0225,0.05,0.6784,0.9359,0.45,1.023,0.6543,2.0518,378.492,False
scenario_0203_switching_6_sc_1ph_run003.mat,6,sc_1ph,0.01355,0.05,0.6886,0.9399,0.4,1.0996,0.7647,1.5566,280.853,True
scenario_0204_switching_6_sc_1ph_run004.mat,6,sc_1ph,0.01895,0.05,0.9228,0.9428,0.0,0.9959,0.6931,1.6851,311.757,False
scenario_0205_switching_6_sc_1ph_run005.mat,6,sc_1ph,0.0256,0.05,0.8339,0.9364,0.25,1.0181,0.6547,1.7289,369.398,False
scenario_0206_switching_6_sc_1ph_run006.mat,6,sc_1ph,0.02415,0.05,0.7782,0.9412,0.3,1.0301,0.6607,1.7112,305.99,False
scenario_0207_switching_6_sc_1ph_run007.mat,6,sc_1ph,0.0226,0.05,0.7396,0.936,0.35,1.0179,0.6497,1.8873,380.172,False
scenario_0208_switching_6_sc_1ph_run008.mat,6,sc_1ph,0.02885,0.05,0.9259,0.9466,0.0,1.02,0.651,1.3784,279.825,False
scenario_0209_switching_6_sc_1ph_run009.mat,6,sc_1ph,0.01605,0.05,0.8592,0.9368,0.2,1.0809,0.9109,1.6819,356.652,True
scenario_0210_switching_6_sc_1ph_run010.mat,6,sc_1ph,0.0193,0.05,0.9192,0.9389,0.0,1.0046,0.6748,1.8234,339.225,False
scenario_0211_switching_6_sc_1ph_run011.mat,6,sc_1ph,0.01575,0.05,0.8317,0.9412,0.2,1.0874,0.889,1.5797,283.859,True
scenario_0212_switching_6_sc_1ph_run012.mat,6,sc_1ph,0.02855,0.05,0.9224,0.9435,0.0,1.0217,0.6487,1.5705,303.328,False
scenario_0213_switching_6_sc_1ph_run013.mat,6,sc_1ph,0.02035,0.05,0.8808,0.946,0.1,1.0197,0.654,1.5986,291.688,False
scenario_0214_switching_6_sc_1ph_run014.mat,6,sc_1ph,0.0151,0.05,0.7542,0.9443,0.25,1.0977,0.8367,1.5397,234.684,True
scenario_0215_switching_6_sc_1ph_run015.mat,6,sc_1ph,0.02825,0.05,0.915,0.9357,0.0,1.0187,0.653,1.8358,375.508,False
scenario_0216_switching_6_sc_1ph_run016.mat,6,sc_1ph,0.0241,0.05,0.6916,0.9392,0.35,1.0168,0.6536,1.7578,344.108,False
scenario_0217_switching_6_sc_1ph_run017.mat,6,sc_1ph,0.0163,0.05,0.8572,0.9395,0.15,1.0755,0.9194,1.6267,303.582,True
scenario_0218_switching_6_sc_1ph_run018.mat,6,sc_1ph,0.0254,0.05,0.7961,0.9382,0.25,1.0151,0.6548,1.6221,356.346,False
scenario_0219_switching_6_sc_1ph_run019.mat,6,sc_1ph,0.01795,0.05,0.9259,0.9444,0.0,1.0302,0.7609,1.5616,266.862,True
scenario_0220_switching_6_sc_1ph_run020.mat,6,sc_1ph,0.0252,0.05,0.7197,0.9351,0.35,1.0178,0.6618,1.9706,385.747,False
scenario_0221_switching_6_sc_1ph_run021.mat,6,sc_1ph,0.022,0.05,0.7306,0.9373,0.45,1.0259,0.654,1.9594,359.978,False
scenario_0222_switching_6_sc_1ph_run022.mat,6,sc_1ph,0.01425,0.05,0.7367,0.9427,0.3,1.1038,0.8257,1.5418,254.938,True
scenario_0223_switching_6_sc_1ph_run023.mat,6,sc_1ph,0.0198,0.05,0.9074,0.941,0.0,1.0226,0.6588,1.735,320.386,False
scenario_0224_switching_6_sc_1ph_run024.mat,6,sc_1ph,0.01895,0.05,0.9154,0.9336,0.0,1.0004,0.6802,1.9743,413.317,False
scenario_0225_switching_6_sc_1ph_run025.mat,6,sc_1ph,0.01585,0.05,0.8219,0.9388,0.2,1.0894,0.8911,1.8014,306.972,True
scenario_0226_switching_6_sc_1ph_run026.mat,6,sc_1ph,0.0197,0.05,0.8981,0.9346,0.15,1.0184,0.6612,2.1648,392.877,False
scenario_0227_switching_6_sc_1ph_run027.mat,6,sc_1ph,0.0155,0.05,0.7791,0.9387,0.25,1.0923,0.8842,1.8169,303.1,True
scenario_0228_switching_6_sc_1ph_run028.mat,6,sc_1ph,0.023,0.05,0.746,0.9368,0.35,1.0175,0.6494,1.8006,371.999,False
scenario_0229_switching_6_sc_1ph_run029.mat,6,sc_1ph,0.0201,0.05,0.9074,0.9432,0.0,1.0228,0.6534,1.621,307.142,False
scenario_0230_switching_6_sc_1ph_run030.mat,6,sc_1ph,0.0207,0.05,0.8629,0.9436,0.15,1.0254,0.6527,1.6798,301.564,False
scenario_0231_switching_6_sc_1ph_run031.mat,6,sc_1ph,0.02825,0.05,0.9219,0.9436,0.0,1.0171,0.6503,1.5663,315.56,False
scenario_0232_switching_6_sc_1ph_run032.mat,6,sc_1ph,0.0156,0.05,0.8212,0.9389,0.2,1.0902,0.8831,1.6213,306.664,True
scenario_0233_switching_6_sc_1ph_run033.mat,6,sc_1ph,0.0286,0.05,0.9129,0.9358,0.0,1.0207,0.6499,1.9186,381.159,False
scenario_0234_switching_6_sc_1ph_run034.mat,6,sc_1ph,0.02455,0.05,0.7142,0.9386,0.4,1.0202,0.6596,1.8347,345.807,False
scenario_0235_switching_6_sc_1ph_run035.mat,6,sc_1ph,0.01735,0.05,0.9172,0.9397,0.0,1.0476,0.8776,1.664,299.722,True
scenario_0236_switching_6_sc_1ph_run036.mat,6,sc_1ph,0.02265,0.05,0.7633,0.9438,0.3,1.0147,0.6468,1.5735,315.04,False
scenario_0237_switching_6_sc_1ph_run037.mat,6,sc_1ph,0.01265,0.05,0.7499,0.9334,0.5,1.0918,0.6563,1.7971,374.287,False
scenario_0238_switching_6_sc_1ph_run038.mat,6,sc_1ph,0.02835,0.05,0.9121,0.9342,0.0,1.0206,0.6545,1.9718,389.858,False
scenario_0239_switching_6_sc_1ph_run039.mat,6,sc_1ph,0.02715,0.05,0.9015,0.9429,0.0,1.0247,0.6513,1.7624,317.795,False
scenario_0240_switching_6_sc_1ph_run040.mat,6,sc_1ph,0.02515,0.05,0.7548,0.9449,0.3,1.02,0.6584,1.6476,299.812,False
scenario_0241_switching_6_sc_1ph_run041.mat,6,sc_1ph,0.0197,0.05,0.9101,0.9398,0.0,1.0188,0.6628,1.8639,334.136,False
scenario_0242_switching_6_sc_1ph_run042.mat,6,sc_1ph,0.02025,0.05,0.8883,0.9384,0.1,1.016,0.6517,1.7597,361.794,False
scenario_0243_switching_6_sc_1ph_run043.mat,6,sc_1ph,0.0197,0.05,0.9096,0.946,0.0,1.019,0.6646,1.7997,292.935,False
scenario_0244_switching_6_sc_1ph_run044.mat,6,sc_1ph,0.01995,0.05,0.8871,0.9393,0.1,1.0169,0.6549,1.9691,365.994,False
scenario_0245_switching_6_sc_1ph_run045.mat,6,sc_1ph,0.02305,0.05,0.7403,0.9389,0.3,1.022,0.6561,1.7666,339.878,False
scenario_0246_switching_6_sc_1ph_run046.mat,6,sc_1ph,0.02615,0.05,0.8522,0.939,0.2,1.0171,0.6538,1.6841,352.901,False
scenario_0247_switching_6_sc_1ph_run047.mat,6,sc_1ph,0.0256,0.05,0.8122,0.9388,0.25,1.0233,0.657,1.6793,336.456,False
scenario_0248_switching_6_sc_1ph_run048.mat,6,sc_1ph,0.0125,0.05,0.7681,0.936,0.45,1.0884,0.6391,1.6483,358.697,False
scenario_0249_switching_6_sc_1ph_run049.mat,6,sc_1ph,0.0134,0.05,0.7341,0.9414,0.35,1.1014,0.7772,1.5162,251.514,True
scenario_0250_switching_6_sc_1ph_run050.mat,6,sc_1ph,0.0143,0.05,0.656,0.9385,0.35,1.0997,0.8208,1.7881,311.221,True
scenario_0251_switching_7_sc_3ph_run001.mat,7,sc_3ph,0.0161,0.05,0.3132,0.9282,1.05,1.0828,0.6823,2.5249,436.868,False
scenario_0252_switching_7_sc_3ph_run002.mat,7,sc_3ph,0.02135,0.05,0.3258,0.9202,1.4,1.0307,0.4853,3.102,431.418,False
scenario_0253_switching_7_sc_3ph_run003.mat,7,sc_3ph,0.02515,0.05,0.4567,0.9295,0.8,1.0154,0.5633,2.3251,384.673,False
scenario_0254_switching_7_sc_3ph_run004.mat,7,sc_3ph,0.019,0.05,0.3824,0.9237,1.2,1.0128,0.5231,2.9039,429.617,False
scenario_0255_switching_7_sc_3ph_run005.mat,7,sc_3ph,0.01925,0.05,0.3947,0.9313,0.9,1.0031,0.5193,2.5148,379.277,False
scenario_0256_switching_7_sc_3ph_run006.mat,7,sc_3ph,0.021,0.05,0.3944,0.9257,1.05,1.0168,0.5532,2.7022,405.448,False
scenario_0257_switching_7_sc_3ph_run007.mat,7,sc_3ph,0.01605,0.05,0.3924,0.9248,1.0,1.0826,0.7062,2.5485,450.472,False
scenario_0258_switching_7_sc_3ph_run008.mat,7,sc_3ph,0.01275,0.05,0.4146,0.9286,1.0,1.0955,0.7759,2.3159,485.172,True
scenario_0259_switching_7_sc_3ph_run009.mat,7,sc_3ph,0.01305,0.05,0.4113,0.9256,1.2,1.1051,0.8028,2.5513,495.501,True
scenario_0260_switching_7_sc_3ph_run010.mat,7,sc_3ph,0.01495,0.05,0.3463,0.9233,1.2,1.0974,0.7454,2.6975,445.978,False
scenario_0261_switching_7_sc_3ph_run011.mat,7,sc_3ph,0.0287,0.05,0.4652,0.9267,0.85,1.0268,0.6561,2.1316,388.711,False
scenario_0262_switching_7_sc_3ph_run012.mat,7,sc_3ph,0.0178,0.05,0.3221,0.9187,1.65,1.054,0.5198,3.1165,459.629,False
scenario_0263_switching_7_sc_3ph_run013.mat,7,sc_3ph,0.0167,0.05,0.3467,0.9227,1.45,1.0652,0.6296,2.912,502.293,False
scenario_0264_switching_7_sc_3ph_run014.mat,7,sc_3ph,0.013,0.05,0.3891,0.9294,1.25,1.1056,0.7071,2.5104,430.848,False
scenario_0265_switching_7_sc_3ph_run015.mat,7,sc_3ph,0.01565,0.05,0.3921,0.9345,0.8,1.0938,0.7855,2.1541,334.778,True
scenario_0266_switching_7_sc_3ph_run016.mat,7,sc_3ph,0.01335,0.05,0.3447,0.9292,1.4,1.1038,0.7028,2.5874,460.21,False
scenario_0267_switching_7_sc_3ph_run017.mat,7,sc_3ph,0.02085,0.05,0.3187,0.9216,1.5,1.0387,0.5078,3.236,373.285,False
scenario_0268_switching_7_sc_3ph_run018.mat,7,sc_3ph,0.02895,0.05,0.4443,0.9279,0.9,1.0355,0.657,2.1771,330.574,False
scenario_0269_switching_7_sc_3ph_run019.mat,7,sc_3ph,0.02595,0.05,0.4322,0.9206,1.0,1.0155,0.5626,2.6059,470.8,False
scenario_0270_switching_7_sc_3ph_run020.mat,7,sc_3ph,0.02575,0.05,0.3105,0.9287,1.05,1.0229,0.5289,2.6219,295.201,False
scenario_0271_switching_7_sc_3ph_run021.mat,7,sc_3ph,0.0273,0.05,0.407,0.9146,1.75,1.0185,0.5359,2.8105,554.104,False
scenario_0272_switching_7_sc_3ph_run022.mat,7,sc_3ph,0.0299,0.05,0.3518,0.918,1.35,1.0315,0.582,2.5003,424.846,False
scenario_0273_switching_7_sc_3ph_run023.mat,7,sc_3ph,0.01895,0.05,0.4765,0.9328,0.8,0.998,0.5385,2.3517,381.789,False
scenario_0274_switching_7_sc_3ph_run024.mat,7,sc_3ph,0.02635,0.05,0.3544,0.9287,1.1,1.0241,0.5277,2.6223,300.998,False
scenario_0275_switching_7_sc_3ph_run025.mat,7,sc_3ph,0.0162,0.05,0.3363,0.9269,1.05,1.0795,0.6782,2.6045,431.254,False
scenario_0276_switching_7_sc_3ph_run026.mat,7,sc_3ph,0.01825,0.05,0.3479,0.923,1.2,1.017,0.555,2.7843,452.082,False
scenario_0277_switching_7_sc_3ph_run027.mat,7,sc_3ph,0.02925,0.05,0.2536,0.9075,2.0,1.034,0.6052,2.9705,544.232,False
scenario_0278_switching_7_sc_3ph_run028.mat,7,sc_3ph,0.02885,0.05,0.379,0.9284,1.0,1.0172,0.5847,2.3276,350.346,False
scenario_0279_switching_7_sc_3ph_run029.mat,7,sc_3ph,0.0188,0.05,0.309,0.9154,1.75,1.0394,0.4698,3.4346,507.296,False
scenario_0280_switching_7_sc_3ph_run030.mat,7,sc_3ph,0.0201,0.05,0.3846,0.9271,0.95,1.0068,0.513,2.5541,443.514,False
scenario_0281_switching_7_sc_3ph_run031.mat,7,sc_3ph,0.0288,0.05,0.4321,0.9247,1.05,1.0382,0.6477,2.3074,369.968,False
scenario_0282_switching_7_sc_3ph_run032.mat,7,sc_3ph,0.02525,0.05,0.4479,0.9235,1.0,1.0177,0.5565,2.5623,437.616,False
scenario_0283_switching_7_sc_3ph_run033.mat,7,sc_3ph,0.01515,0.05,0.38,0.9296,1.1,1.0984,0.7688,2.5659,361.699,True
scenario_0284_switching_7_sc_3ph_run034.mat,7,sc_3ph,0.02845,0.05,0.4238,0.9278,1.0,1.0261,0.6246,2.2038,380.263,False
scenario_0285_switching_7_sc_3ph_run035.mat,7,sc_3ph,0.02535,0.05,0.2774,0.9204,1.3,1.0321,0.5298,2.9788,359.6,False
scenario_0286_switching_7_sc_3ph_run036.mat,7,sc_3ph,0.01285,0.05,0.4068,0.9328,0.9,1.0977,0.7825,2.1582,404.558,True
scenario_0287_switching_7_sc_3ph_run037.mat,7,sc_3ph,0.02235,0.05,0.321,0.9191,1.5,1.0319,0.4857,3.2469,375.974,False
scenario_0288_switching_7_sc_3ph_run038.mat,7,sc_3ph,0.02165,0.05,0.3424,0.9206,1.2,1.0228,0.511,2.9031,452.305,False
scenario_0289_switching_7_sc_3ph_run039.mat,7,sc_3ph,0.02605,0.05,0.4142,0.9327,0.8,1.0181,0.5849,2.2499,332.94,False
scenario_0290_switching_7_sc_3ph_run040.mat,7,sc_3ph,0.02465,0.05,0.4816,0.9305,0.9,1.0165,0.5513,2.3615,357.579,False
scenario_0291_switching_7_sc_3ph_run041.mat,7,sc_3ph,0.01895,0.05,0.2884,0.9235,1.4,1.0154,0.4895,3.1376,399.028,False
scenario_0292_switching_7_sc_3ph_run042.mat,7,sc_3ph,0.0261,0.05,0.2553,0.9211,1.45,1.0364,0.5115,3.0865,342.987,False
scenario_0293_switching_7_sc_3ph_run043.mat,7,sc_3ph,0.0174,0.05,0.4487,0.9331,0.85,1.0482,0.643,2.3041,347.896,False
scenario_0294_switching_7_sc_3ph_run044.mat,7,sc_3ph,0.0122,0.05,0.4126,0.9287,0.85,1.0864,0.7147,2.2146,457.458,False
scenario_0295_switching_7_sc_3ph_run045.mat,7,sc_3ph,0.01555,0.05,0.3856,0.9283,1.0,1.0934,0.7131,2.5357,385.778,False
scenario_0296_switching_7_sc_3ph_run046.mat,7,sc_3ph,0.0126,0.05,0.4468,0.9379,0.85,1.0946,0.742,2.0178,333.343,False
scenario_0297_switching_7_sc_3ph_run047.mat,7,sc_3ph,0.0261,0.05,0.3157,0.9222,1.25,1.025,0.5299,2.8217,367.771,False
scenario_0298_switching_7_sc_3ph_run048.mat,7,sc_3ph,0.01435,0.05,0.418,0.9272,0.9,1.1047,0.7984,2.3719,395.122,True
scenario_0299_switching_7_sc_3ph_run049.mat,7,sc_3ph,0.0133,0.05,0.3388,0.9241,1.15,1.104,0.8157,2.6181,551.902,True
scenario_0300_switching_7_sc_3ph_run050.mat,7,sc_3ph,0.0235,0.05,0.427,0.9337,0.85,1.0215,0.5466,2.3508,321.449,False
scenario_0301_switching_8_cascade_run001.mat,8,cascade,0.0165,0.05,0.838,0.9314,2.2,1.1128,0.744,1.4671,369.476,False
scenario_0302_switching_8_cascade_run002.mat,8,cascade,0.0213,0.05,0.8287,0.9235,0.0,1.058,0.8218,1.714,431.449,True
scenario_0303_switching_8_cascade_run003.mat,8,cascade,0.01915,0.05,0.8339,0.9131,0.0,1.1543,0.8042,1.2231,226.031,True
scenario_0304_switching_8_cascade_run004.mat,8,cascade,0.0169,0.05,0.8469,0.9313,1.8,1.1097,0.7443,1.4955,380.403,False
scenario_0305_switching_8_cascade_run005.mat,8,cascade,0.01675,0.05,0.8462,0.9237,2.0,1.0631,0.7552,1.5324,368.685,True
scenario_0306_switching_8_cascade_run006.mat,8,cascade,0.02375,0.05,0.8291,0.9263,0.0,1.097,0.8194,1.561,409.955,True
scenario_0307_switching_8_cascade_run007.mat,8,cascade,0.02785,0.05,0.842,0.9312,0.0,1.1142,0.7529,1.4374,355.132,True
scenario_0308_switching_8_cascade_run008.mat,8,cascade,0.02485,0.05,0.8435,0.9303,0.0,1.1416,0.7704,1.5119,323.785,True
scenario_0309_switching_8_cascade_run009.mat,8,cascade,0.01635,0.05,0.8392,0.926,2.4,1.075,0.7514,1.4189,338.022,True
scenario_0310_switching_8_cascade_run010.mat,8,cascade,0.0283,0.05,0.842,0.9249,0.0,1.1404,0.7704,1.6657,386.812,True
scenario_0311_switching_8_cascade_run011.mat,8,cascade,0.02275,0.05,0.831,0.9095,5.9,1.153,0.8917,1.2097,213.056,True
scenario_0312_switching_8_cascade_run012.mat,8,cascade,0.01735,0.05,0.8239,0.9285,1.15,1.0967,0.8177,1.4979,334.248,True
scenario_0313_switching_8_cascade_run013.mat,8,cascade,0.0286,0.05,0.8297,0.9187,0.0,1.1013,0.8348,1.7401,446.514,True
scenario_0314_switching_8_cascade_run014.mat,8,cascade,0.02345,0.05,0.8312,0.9117,5.35,1.1533,0.8402,1.1864,268.797,True
scenario_0315_switching_8_cascade_run015.mat,8,cascade,0.01305,0.05,0.8425,0.9179,0.0,1.1532,0.8062,1.3348,325.352,True
scenario_0316_switching_8_cascade_run016.mat,8,cascade,0.02225,0.05,0.8406,0.931,0.0,1.1148,0.7309,1.5645,412.239,False
scenario_0317_switching_8_cascade_run017.mat,8,cascade,0.02625,0.05,0.8396,0.9249,0.0,1.1179,0.7489,1.7428,465.699,False
scenario_0318_switching_8_cascade_run018.mat,8,cascade,0.02195,0.05,0.8306,0.9299,0.0,1.059,0.8258,1.4446,323.698,True
scenario_0319_switching_8_cascade_run019.mat,8,cascade,0.0153,0.05,0.8405,0.9188,0.0,1.1543,0.8393,1.2511,287.186,True
scenario_0320_switching_8_cascade_run020.mat,8,cascade,0.02825,0.05,0.8263,0.9202,0.0,1.0687,0.8767,1.4455,309.691,True
scenario_0321_switching_8_cascade_run021.mat,8,cascade,0.01405,0.05,0.8405,0.9163,0.0,1.1542,0.8447,1.3581,306.037,True
scenario_0322_switching_8_cascade_run022.mat,8,cascade,0.02765,0.05,0.8325,0.9289,0.0,1.1032,0.8393,1.3228,279.591,True
scenario_0323_switching_8_cascade_run023.mat,8,cascade,0.01635,0.05,0.8336,0.9145,0.0,1.1545,0.7958,1.2519,242.469,True
scenario_0324_switching_8_cascade_run024.mat,8,cascade,0.014,0.05,0.8216,0.9223,4.55,1.1283,0.859,1.5179,349.525,True
scenario_0325_switching_8_cascade_run025.mat,8,cascade,0.02745,0.05,0.8295,0.925,0.0,1.0786,0.877,1.2869,213.027,True
scenario_0326_switching_8_cascade_run026.mat,8,cascade,0.0172,0.05,0.8443,0.9171,0.0,1.1513,0.8304,1.2712,276.624,True
scenario_0327_switching_8_cascade_run027.mat,8,cascade,0.02135,0.05,0.8403,0.9338,0.0,1.1112,0.7263,1.4699,386.968,False
scenario_0328_switching_8_cascade_run028.mat,8,cascade,0.01585,0.05,0.8386,0.9297,2.7,1.0919,0.7562,1.3037,214.723,True
scenario_0329_switching_8_cascade_run029.mat,8,cascade,0.02755,0.05,0.8421,0.9268,0.0,1.1229,0.7605,1.6111,393.477,True
scenario_0330_switching_8_cascade_run030.mat,8,cascade,0.02935,0.05,0.8426,0.925,0.0,1.1309,0.7713,1.6242,377.495,True
scenario_0331_switching_8_cascade_run031.mat,8,cascade,0.0134,0.05,0.8417,0.9173,0.0,1.1543,0.8477,1.3446,289.033,True
scenario_0332_switching_8_cascade_run032.mat,8,cascade,0.0145,0.05,0.8418,0.9155,0.0,1.1534,0.8018,1.3767,334.115,True
scenario_0333_switching_8_cascade_run033.mat,8,cascade,0.01835,0.05,0.8352,0.9241,0.55,1.12,0.7312,1.8185,503.091,False
scenario_0334_switching_8_cascade_run034.mat,8,cascade,0.0174,0.05,0.8226,0.9269,1.3,1.0929,0.8175,1.5715,385.72,True
scenario_0335_switching_8_cascade_run035.mat,8,cascade,0.0298,0.05,0.8429,0.9258,0.0,1.1312,0.773,1.572,360.924,True
scenario_0336_switching_8_cascade_run036.mat,8,cascade,0.0294,0.05,0.8343,0.9234,0.0,1.1062,0.9271,1.4642,396.768,True
scenario_0337_switching_8_cascade_run037.mat,8,cascade,0.02515,0.05,0.8339,0.9129,3.6,1.1494,0.9118,1.2852,219.819,True
scenario_0338_switching_8_cascade_run038.mat,8,cascade,0.0158,0.05,0.8213,0.9298,2.7,1.1161,0.8096,1.3368,273.729,True
scenario_0339_switching_8_cascade_run039.mat,8,cascade,0.0203,0.05,0.8284,0.9248,0.0,1.1051,0.8387,1.6619,427.83,True
scenario_0340_switching_8_cascade_run040.mat,8,cascade,0.0215,0.05,0.8452,0.9257,0.0,1.0628,0.7525,1.5034,331.299,True
scenario_0341_switching_8_cascade_run041.mat,8,cascade,0.0272,0.05,0.8339,0.9261,0.0,1.1143,0.8535,1.4512,288.999,True
scenario_0342_switching_8_cascade_run042.mat,8,cascade,0.02245,0.05,0.8271,0.9037,6.5,1.1546,0.7741,1.4016,317.043,True
scenario_0343_switching_8_cascade_run043.mat,8,cascade,0.02415,0.05,0.8315,0.9258,0.0,1.0684,0.8405,1.5642,321.512,True
scenario_0344_switching_8_cascade_run044.mat,8,cascade,0.0164,0.05,0.8355,0.9287,2.35,1.1133,0.7401,1.5726,418.641,False
scenario_0345_switching_8_cascade_run045.mat,8,cascade,0.02305,0.05,0.8256,0.9077,5.75,1.1532,0.8639,1.2695,289.426,True
scenario_0346_switching_8_cascade_run046.mat,8,cascade,0.0239,0.05,0.8432,0.9277,0.0,1.0934,0.869,1.3386,232.274,True
scenario_0347_switching_8_cascade_run047.mat,8,cascade,0.01275,0.05,0.8179,0.9212,5.95,1.1062,0.7925,1.5581,400.714,True
scenario_0348_switching_8_cascade_run048.mat,8,cascade,0.0246,0.05,0.8675,0.9293,0.0,1.1125,0.7599,1.583,353.02,True
scenario_0349_switching_8_cascade_run049.mat,8,cascade,0.0223,0.05,0.8491,0.9311,0.0,1.0715,0.7529,1.3235,219.045,True
scenario_0350_switching_8_cascade_run050.mat,8,cascade,0.0285,0.05,0.8255,0.9189,0.0,1.0661,0.8779,1.4833,335.722,True
