hpt_bus,fault_bus,fault_type,r_fault,Vp,Vn,gate,iq,iq_ref,se_d,se_q,vdc_eq,vdc_min,v_load,clipped,dur,connect,reactive,limit,recover,survive,frt_pass,flags
7,2,sym3ph,0.3,0.6957,0.0,sym,0.27,0.3,-0.0244,-0.1996,0.8691,0.8691,0.6957,1,0.625,1,1,1,1,1,1,
7,2,sym3ph,0.6,0.8103,0.0,sym,0.27,0.1345,-0.0223,-0.1974,0.8746,0.8746,0.8103,1,0.625,1,0,1,1,1,0,
7,2,sym3ph,1.0,0.8636,0.0,sym,0.249,0.0546,0.0059,-0.1903,0.8706,0.8706,0.8663,0,0.625,1,0,1,1,1,0,
7,2,sym3ph,1.8,0.9007,0.0,normal,0.0135,0.0,0.0292,-0.0242,0.9312,0.9312,0.9007,0,0.625,1,1,1,1,1,1,
7,2,sym3ph,3.0,0.9209,0.0,normal,0.0129,0.0,0.0292,-0.0232,0.9318,0.9318,0.9209,0,0.625,1,1,1,1,1,1,
7,2,sym3ph,6.0,0.9364,0.0,normal,0.0128,0.0,0.0283,-0.0201,0.9351,0.9351,0.9364,0,0.625,1,1,1,1,1,1,
7,2,sym3ph,12.0,0.9444,0.0,normal,0.0127,0.0,0.0277,-0.018,0.9373,0.9373,0.9444,0,0.625,1,1,1,1,1,1,
7,2,sym3ph,30.0,0.9492,0.0,normal,0.0126,0.0,0.0273,-0.0167,0.9388,0.9388,0.9492,0,0.625,1,1,1,1,1,1,
7,3,sym3ph,0.3,0.3252,0.0,sym,0.27,0.3,0.0184,-0.1999,0.7988,0.7988,0.3339,1,0.3,1,1,1,1,1,1,
7,3,sym3ph,0.6,0.4831,0.0,sym,0.27,0.3,-0.005,-0.1999,0.8553,0.8553,0.4831,1,0.3,1,1,1,1,1,1,
7,3,sym3ph,1.8,0.6895,0.0,sym,0.27,0.3,-0.0238,-0.1997,0.8688,0.8688,0.6895,1,0.625,1,1,1,1,1,1,
7,3,sym3ph,3.0,0.7802,0.0,sym,0.27,0.1797,-0.0302,-0.1987,0.8729,0.8729,0.7802,1,0.625,1,1,1,1,1,1,
7,3,sym3ph,6.0,0.8603,0.0,sym,0.2511,0.0595,0.0041,-0.191,0.8734,0.8734,0.8622,0,0.625,1,0,1,1,1,0,
7,3,sym3ph,12.0,0.9038,0.0,normal,0.0134,0.0,0.0292,-0.0245,0.931,0.931,0.9038,0,0.625,1,1,1,1,1,1,
7,3,sym3ph,30.0,0.9325,0.0,normal,0.0128,0.0,0.0286,-0.0209,0.9341,0.9341,0.9325,0,0.625,1,1,1,1,1,1,
7,4,sym3ph,0.3,0.2342,0.0,sym,0.27,0.3,0.0256,-0.1999,0.7795,0.7795,0.2463,1,0.3,1,1,1,1,1,1,
7,4,sym3ph,0.6,0.3678,0.0,sym,0.27,0.3,0.0152,-0.1999,0.8125,0.8125,0.3749,1,0.3,1,1,1,1,1,1,
7,4,sym3ph,1.0,0.4876,0.0,sym,0.27,0.3,-0.0057,-0.1999,0.8557,0.8557,0.4876,1,0.3,1,1,1,1,1,1,
7,4,sym3ph,3.0,0.6978,0.0,sym,0.27,0.3,-0.0245,-0.1996,0.8692,0.8692,0.6978,1,0.625,1,1,1,1,1,1,
7,4,sym3ph,6.0,0.8104,0.0,sym,0.27,0.1344,-0.0223,-0.1974,0.8746,0.8746,0.8104,1,0.625,1,0,1,1,1,0,
7,4,sym3ph,12.0,0.8774,0.0,sym,0.2406,0.0339,0.0133,-0.1868,0.8594,0.8594,0.8837,0,0.625,1,0,1,1,1,0,
7,4,sym3ph,30.0,0.9207,0.0,normal,0.0129,0.0,0.0292,-0.0232,0.9318,0.9318,0.9207,0,0.625,1,1,1,1,1,1,
7,5,sym3ph,0.3,0.1819,0.0,sym,0.27,0.3,0.0281,-0.1999,0.7746,0.7747,0.1951,1,0.15,0,1,1,1,1,0,
7,5,sym3ph,0.6,0.2962,0.0,sym,0.27,0.3,0.021,-0.1999,0.7882,0.7882,0.306,1,0.3,1,1,1,1,1,1,
7,5,sym3ph,1.0,0.4075,0.0,sym,0.27,0.3,0.0118,-0.1999,0.8246,0.8246,0.4131,1,0.3,1,1,1,1,1,1,
7,5,sym3ph,1.8,0.5395,0.0,sym,0.27,0.3,-0.0089,-0.1999,0.86,0.86,0.5395,1,0.625,1,1,1,1,1,1,
7,5,sym3ph,3.0,0.6308,0.0,sym,0.27,0.3,-0.0103,-0.1998,0.8659,0.8659,0.6308,1,0.625,1,1,1,1,1,1,
7,5,sym3ph,6.0,0.7641,0.0,sym,0.27,0.2038,-0.0319,-0.199,0.8722,0.8722,0.7641,1,0.625,1,1,1,1,1,1,
7,5,sym3ph,12.0,0.8505,0.0,sym,0.2567,0.0742,-0.0018,-0.1928,0.8795,0.8795,0.8505,0,0.625,1,0,1,1,1,0,
7,5,sym3ph,30.0,0.9088,0.0,normal,0.0132,0.0,0.0293,-0.0246,0.9308,0.9308,0.9088,0,0.625,1,1,1,1,1,1,
7,6,sym3ph,0.3,0.1138,0.0,sym,0.27,0.3,0.0341,-0.1999,0.7632,0.7633,0.1299,1,0.15,0,1,1,1,1,0,
7,6,sym3ph,0.6,0.1996,0.0,sym,0.27,0.3,0.0272,-0.1999,0.7763,0.7764,0.2124,1,0.15,1,1,1,1,1,1,
7,6,sym3ph,1.0,0.2921,0.0,sym,0.27,0.3,0.0214,-0.1999,0.7874,0.7874,0.3022,1,0.3,1,1,1,1,1,1,
7,6,sym3ph,1.8,0.426,0.0,sym,0.27,0.3,0.0102,-0.1999,0.8299,0.8299,0.4308,1,0.3,1,1,1,1,1,1,
7,6,sym3ph,3.0,0.5441,0.0,sym,0.27,0.3,-0.0088,-0.1999,0.8603,0.8603,0.5441,1,0.625,1,1,1,1,1,1,
7,6,sym3ph,6.0,0.679,0.0,sym,0.27,0.3,-0.0219,-0.1997,0.8683,0.8683,0.679,1,0.625,1,1,1,1,1,1,
7,6,sym3ph,12.0,0.7977,0.0,sym,0.27,0.1535,-0.0261,-0.1981,0.8739,0.8739,0.7977,1,0.625,1,1,1,1,1,1,
7,6,sym3ph,30.0,0.8859,0.0,sym,0.2354,0.0212,0.0177,-0.1845,0.8528,0.8528,0.8942,0,0.625,1,0,1,1,1,0,
7,7,sym3ph,0.3,0.0921,0.0,sym,0.27,0.3,0.0365,-0.1999,0.7587,0.7588,0.1093,1,0.15,0,1,1,1,1,0,
7,7,sym3ph,0.6,0.17,0.0,sym,0.27,0.3,0.0285,-0.1999,0.7739,0.7739,0.1834,1,0.15,0,1,1,1,1,0,
7,7,sym3ph,1.0,0.2567,0.0,sym,0.27,0.3,0.0244,-0.1999,0.7817,0.7817,0.2682,1,0.3,1,1,1,1,1,1,
7,7,sym3ph,1.8,0.3876,0.0,sym,0.27,0.3,0.0135,-0.1999,0.8187,0.8187,0.3939,1,0.3,1,1,1,1,1,1,
7,7,sym3ph,3.0,0.5118,0.0,sym,0.27,0.3,-0.0089,-0.1999,0.8578,0.8578,0.5118,1,0.625,1,1,1,1,1,1,
7,7,sym3ph,6.0,0.6539,0.0,sym,0.27,0.3,-0.0155,-0.1998,0.8671,0.8671,0.6539,1,0.625,1,1,1,1,1,1,
7,7,sym3ph,12.0,0.783,0.0,sym,0.27,0.1756,-0.0299,-0.1987,0.8731,0.8731,0.783,1,0.625,1,1,1,1,1,1,
7,7,sym3ph,30.0,0.8797,0.0,sym,0.2392,0.0305,0.0145,-0.1861,0.8577,0.8577,0.8865,0,0.625,1,0,1,1,1,0,
7,8,sym3ph,0.3,0.4304,0.0,sym,0.27,0.3,0.0098,-0.1999,0.8313,0.8313,0.435,1,0.15,1,1,1,1,1,1,
7,8,sym3ph,0.6,0.4559,0.0,sym,0.27,0.3,0.0027,-0.1999,0.8475,0.8475,0.4571,1,0.15,1,1,1,1,1,1,
7,8,sym3ph,1.0,0.4871,0.0,sym,0.27,0.3,-0.0056,-0.1999,0.8557,0.8557,0.4871,1,0.15,1,1,1,1,1,1,
7,8,sym3ph,1.8,0.5398,0.0,sym,0.27,0.3,-0.0089,-0.1999,0.86,0.86,0.5398,1,0.3,1,1,1,1,1,1,
7,8,sym3ph,3.0,0.6018,0.0,sym,0.27,0.3,-0.007,-0.1999,0.8642,0.8642,0.6018,1,0.3,1,1,1,1,1,1,
7,8,sym3ph,6.0,0.7064,0.0,sym,0.27,0.2904,-0.0263,-0.1995,0.8697,0.8697,0.7064,1,0.625,1,1,1,1,1,1,
7,8,sym3ph,12.0,0.7948,0.0,sym,0.27,0.1579,-0.027,-0.1983,0.8737,0.8737,0.7948,1,0.625,1,1,1,1,1,1,
7,8,sym3ph,30.0,0.8814,0.0,sym,0.2381,0.0279,0.0154,-0.1856,0.8564,0.8564,0.8886,0,0.625,1,0,1,1,1,0,
7,9,sym3ph,0.3,0.5257,0.0,sym,0.27,0.3,-0.0092,-0.1999,0.859,0.859,0.5257,1,0.15,1,1,1,1,1,1,
7,9,sym3ph,0.6,0.5417,0.0,sym,0.27,0.3,-0.0088,-0.1999,0.8602,0.8602,0.5417,1,0.15,1,1,1,1,1,1,
7,9,sym3ph,1.0,0.5617,0.0,sym,0.27,0.3,-0.0081,-0.1999,0.8616,0.8616,0.5617,1,0.15,1,1,1,1,1,1,
7,9,sym3ph,1.8,0.5984,0.0,sym,0.27,0.3,-0.007,-0.1999,0.864,0.864,0.5984,1,0.3,1,1,1,1,1,1,
7,9,sym3ph,3.0,0.6481,0.0,sym,0.27,0.3,-0.0139,-0.1998,0.8668,0.8668,0.6481,1,0.3,1,1,1,1,1,1,
7,9,sym3ph,6.0,0.7299,0.0,sym,0.27,0.2551,-0.0333,-0.1993,0.8708,0.8708,0.7299,1,0.3,1,1,1,1,1,1,
7,9,sym3ph,12.0,0.8021,0.0,sym,0.27,0.1468,-0.0248,-0.1979,0.8741,0.8741,0.8021,1,0.625,1,0,1,1,1,0,
7,9,sym3ph,30.0,0.8826,0.0,sym,0.2374,0.0261,0.016,-0.1853,0.8554,0.8554,0.8902,0,0.625,1,0,1,1,1,0,
7,10,sym3ph,0.3,0.5906,0.0,sym,0.27,0.3,-0.0069,-0.1999,0.8635,0.8635,0.5906,1,0.15,1,1,1,1,1,1,
7,10,sym3ph,0.6,0.6032,0.0,sym,0.27,0.3,-0.007,-0.1999,0.8643,0.8643,0.6032,1,0.15,1,1,1,1,1,1,
7,10,sym3ph,1.0,0.619,0.0,sym,0.27,0.3,-0.0087,-0.1998,0.8652,0.8652,0.619,1,0.15,1,1,1,1,1,1,
7,10,sym3ph,1.8,0.6481,0.0,sym,0.27,0.3,-0.0139,-0.1998,0.8668,0.8668,0.6481,1,0.15,1,1,1,1,1,1,
7,10,sym3ph,3.0,0.6852,0.0,sym,0.27,0.3,-0.0231,-0.1997,0.8686,0.8686,0.6852,1,0.3,1,1,1,1,1,1,
7,10,sym3ph,6.0,0.7485,0.0,sym,0.27,0.2273,-0.0337,-0.1991,0.8716,0.8716,0.7485,1,0.3,1,1,1,1,1,1,
7,10,sym3ph,12.0,0.8123,0.0,sym,0.27,0.1315,-0.0213,-0.1973,0.8748,0.8748,0.8123,1,0.625,1,0,1,1,1,0,
7,10,sym3ph,30.0,0.8839,0.0,sym,0.2366,0.0241,0.0167,-0.185,0.8543,0.8543,0.8918,0,0.625,1,0,1,1,1,0,
7,11,sym3ph,0.3,0.5997,0.0,sym,0.27,0.3,-0.007,-0.1999,0.8641,0.8641,0.5997,1,0.15,1,1,1,1,1,1,
7,11,sym3ph,0.6,0.6122,0.0,sym,0.27,0.3,-0.0078,-0.1998,0.8648,0.8648,0.6122,1,0.15,1,1,1,1,1,1,
7,11,sym3ph,1.0,0.6275,0.0,sym,0.27,0.3,-0.0099,-0.1998,0.8657,0.8657,0.6275,1,0.15,1,1,1,1,1,1,
7,11,sym3ph,1.8,0.6553,0.0,sym,0.27,0.3,-0.016,-0.1998,0.8672,0.8672,0.6553,1,0.15,1,1,1,1,1,1,
7,11,sym3ph,3.0,0.6908,0.0,sym,0.27,0.3,-0.0241,-0.1997,0.8689,0.8689,0.6908,1,0.3,1,1,1,1,1,1,
7,11,sym3ph,6.0,0.7519,0.0,sym,0.27,0.2221,-0.0332,-0.1991,0.8717,0.8717,0.7519,1,0.3,1,1,1,1,1,1,
7,11,sym3ph,12.0,0.8143,0.0,sym,0.27,0.1286,-0.02,-0.1971,0.8749,0.8749,0.8143,1,0.625,1,0,1,1,1,0,
7,11,sym3ph,30.0,0.8843,0.0,sym,0.2363,0.0236,0.0169,-0.1849,0.8541,0.8541,0.8922,0,0.625,1,0,1,1,1,0,
7,12,sym3ph,0.3,0.6173,0.0,sym,0.27,0.3,-0.0085,-0.1998,0.8651,0.8651,0.6173,1,0.15,1,1,1,1,1,1,
7,12,sym3ph,0.6,0.6285,0.0,sym,0.27,0.3,-0.01,-0.1998,0.8657,0.8658,0.6285,1,0.15,1,1,1,1,1,1,
7,12,sym3ph,1.0,0.6425,0.0,sym,0.27,0.3,-0.0124,-0.1998,0.8665,0.8665,0.6425,1,0.15,1,1,1,1,1,1,
7,12,sym3ph,1.8,0.6682,0.0,sym,0.27,0.3,-0.0195,-0.1997,0.8678,0.8678,0.6682,1,0.15,1,1,1,1,1,1,
7,12,sym3ph,3.0,0.7007,0.0,sym,0.27,0.2989,-0.0247,-0.1996,0.8694,0.8694,0.7007,1,0.3,1,1,1,1,1,1,
7,12,sym3ph,6.0,0.7581,0.0,sym,0.27,0.2129,-0.0324,-0.1991,0.872,0.872,0.7581,1,0.3,1,1,1,1,1,1,
7,12,sym3ph,12.0,0.8177,0.0,sym,0.27,0.1234,-0.0181,-0.1968,0.8752,0.8752,0.8177,1,0.625,1,0,1,1,1,0,
7,12,sym3ph,30.0,0.8849,0.0,sym,0.236,0.0227,0.0172,-0.1848,0.8536,0.8536,0.8929,0,0.625,1,0,1,1,1,0,
7,13,sym3ph,0.3,0.6793,0.0,sym,0.27,0.3,-0.022,-0.1997,0.8684,0.8684,0.6793,1,0.15,1,1,1,1,1,1,
7,13,sym3ph,0.6,0.6871,0.0,sym,0.27,0.3,-0.0234,-0.1997,0.8687,0.8688,0.6871,1,0.15,1,1,1,1,1,1,
7,13,sym3ph,1.0,0.6962,0.0,sym,0.27,0.3,-0.0244,-0.1996,0.8692,0.8692,0.6962,1,0.15,1,1,1,1,1,1,
7,13,sym3ph,1.8,0.713,0.0,sym,0.27,0.2805,-0.0285,-0.1994,0.87,0.87,0.713,1,0.15,1,1,1,1,1,1,
7,13,sym3ph,3.0,0.7352,0.0,sym,0.27,0.2472,-0.0345,-0.1992,0.871,0.871,0.7352,1,0.3,1,1,1,1,1,1,
7,13,sym3ph,6.0,0.7789,0.0,sym,0.27,0.1816,-0.0304,-0.1988,0.8729,0.8729,0.7789,1,0.3,1,1,1,1,1,1,
7,13,sym3ph,12.0,0.829,0.0,sym,0.267,0.1065,-0.0125,-0.1957,0.8764,0.8764,0.829,0,0.625,1,0,1,1,1,0,
7,13,sym3ph,30.0,0.8866,0.0,sym,0.235,0.0201,0.0181,-0.1844,0.8523,0.8523,0.8951,0,0.625,1,0,1,1,1,0,
7,14,sym3ph,0.3,0.6998,0.0,sym,0.27,0.3,-0.0246,-0.1996,0.8693,0.8694,0.6998,1,0.15,1,1,1,1,1,1,
7,14,sym3ph,0.6,0.7062,0.0,sym,0.27,0.2907,-0.0262,-0.1995,0.8696,0.8697,0.7062,1,0.15,1,1,1,1,1,1,
7,14,sym3ph,1.0,0.7137,0.0,sym,0.27,0.2794,-0.0288,-0.1994,0.87,0.87,0.7137,1,0.15,1,1,1,1,1,1,
7,14,sym3ph,1.8,0.7278,0.0,sym,0.27,0.2582,-0.0327,-0.1993,0.8707,0.8707,0.7278,1,0.15,1,1,1,1,1,1,
7,14,sym3ph,3.0,0.7467,0.0,sym,0.27,0.2299,-0.0339,-0.1991,0.8715,0.8715,0.7467,1,0.3,1,1,1,1,1,1,
7,14,sym3ph,6.0,0.7858,0.0,sym,0.27,0.1713,-0.0296,-0.1986,0.8732,0.8732,0.7858,1,0.3,1,1,1,1,1,1,
7,14,sym3ph,12.0,0.8325,0.0,sym,0.2652,0.1012,-0.0109,-0.1953,0.8769,0.8769,0.8325,0,0.625,1,0,1,1,1,0,
7,14,sym3ph,30.0,0.887,0.0,sym,0.2347,0.0195,0.0183,-0.1843,0.8519,0.8519,0.8956,0,0.625,1,0,1,1,1,0,
7,15,sym3ph,0.3,0.7162,0.0,sym,0.27,0.2757,-0.0298,-0.1994,0.8701,0.8702,0.7162,1,0.15,1,1,1,1,1,1,
7,15,sym3ph,0.6,0.7219,0.0,sym,0.27,0.2672,-0.0312,-0.1994,0.8704,0.8704,0.7219,1,0.15,1,1,1,1,1,1,
7,15,sym3ph,1.0,0.7284,0.0,sym,0.27,0.2574,-0.0329,-0.1993,0.8707,0.8707,0.7284,1,0.15,1,1,1,1,1,1,
7,15,sym3ph,1.8,0.7406,0.0,sym,0.27,0.239,-0.0343,-0.1992,0.8712,0.8713,0.7406,1,0.15,1,1,1,1,1,1,
7,15,sym3ph,3.0,0.7576,0.0,sym,0.27,0.2136,-0.0325,-0.1991,0.872,0.872,0.7576,1,0.3,1,1,1,1,1,1,
7,15,sym3ph,6.0,0.7925,0.0,sym,0.27,0.1612,-0.0276,-0.1984,0.8736,0.8736,0.7925,1,0.3,1,1,1,1,1,1,
7,15,sym3ph,12.0,0.836,0.0,sym,0.2636,0.096,-0.0093,-0.1949,0.8773,0.8773,0.836,0,0.3,1,0,1,1,1,0,
7,15,sym3ph,30.0,0.8877,0.0,sym,0.2344,0.0185,0.0186,-0.1842,0.8514,0.8514,0.8964,0,0.625,1,0,1,1,1,0,
7,16,sym3ph,0.3,0.7329,0.0,sym,0.27,0.2506,-0.0341,-0.1992,0.8709,0.8709,0.7329,1,0.15,1,1,1,1,1,1,
7,16,sym3ph,0.6,0.738,0.0,sym,0.27,0.2431,-0.0345,-0.1992,0.8711,0.8712,0.738,1,0.15,1,1,1,1,1,1,
7,16,sym3ph,1.0,0.7436,0.0,sym,0.27,0.2346,-0.0342,-0.1992,0.8714,0.8714,0.7436,1,0.15,1,1,1,1,1,1,
7,16,sym3ph,1.8,0.7543,0.0,sym,0.27,0.2185,-0.0329,-0.1991,0.8718,0.8718,0.7543,1,0.15,1,1,1,1,1,1,
7,16,sym3ph,3.0,0.7696,0.0,sym,0.27,0.1957,-0.0316,-0.1989,0.8725,0.8725,0.7696,1,0.15,1,1,1,1,1,1,
7,16,sym3ph,6.0,0.8001,0.0,sym,0.27,0.1498,-0.0254,-0.198,0.874,0.874,0.8001,1,0.3,1,0,1,1,1,0,
7,16,sym3ph,12.0,0.8396,0.0,sym,0.262,0.0905,-0.0077,-0.1944,0.8778,0.8778,0.8396,0,0.3,1,0,1,1,1,0,
7,16,sym3ph,30.0,0.8886,0.0,sym,0.2338,0.0171,0.0191,-0.184,0.8507,0.8507,0.8976,0,0.625,1,0,1,1,1,0,
7,17,sym3ph,0.3,0.7636,0.0,sym,0.27,0.2046,-0.0319,-0.199,0.8722,0.8722,0.7636,1,0.15,1,1,1,1,1,1,
7,17,sym3ph,0.6,0.7668,0.0,sym,0.27,0.1997,-0.0318,-0.199,0.8723,0.8724,0.7668,1,0.15,1,1,1,1,1,1,
7,17,sym3ph,1.0,0.771,0.0,sym,0.27,0.1935,-0.0314,-0.1989,0.8725,0.8726,0.771,1,0.15,1,1,1,1,1,1,
7,17,sym3ph,1.8,0.779,0.0,sym,0.27,0.1815,-0.0304,-0.1988,0.8729,0.8729,0.779,1,0.15,1,1,1,1,1,1,
7,17,sym3ph,3.0,0.7899,0.0,sym,0.27,0.1652,-0.0284,-0.1985,0.8734,0.8735,0.7899,1,0.15,1,1,1,1,1,1,
7,17,sym3ph,6.0,0.8129,0.0,sym,0.27,0.1306,-0.0209,-0.1972,0.8748,0.8748,0.8129,1,0.3,1,0,1,1,1,0,
7,17,sym3ph,12.0,0.8454,0.0,sym,0.2593,0.0819,-0.0049,-0.1935,0.8787,0.8787,0.8454,0,0.3,1,0,1,1,1,0,
7,17,sym3ph,30.0,0.8898,0.0,sym,0.2332,0.0153,0.0197,-0.1837,0.8498,0.8498,0.899,0,0.625,1,0,1,1,1,0,
7,18,sym3ph,0.3,0.7751,0.0,sym,0.27,0.1874,-0.0307,-0.1988,0.8727,0.8727,0.7751,1,0.15,1,1,1,1,1,1,
7,18,sym3ph,0.6,0.7779,0.0,sym,0.27,0.1831,-0.0305,-0.1988,0.8728,0.8729,0.7779,1,0.15,1,1,1,1,1,1,
7,18,sym3ph,1.0,0.7815,0.0,sym,0.27,0.1777,-0.0301,-0.1987,0.873,0.873,0.7815,1,0.15,1,1,1,1,1,1,
7,18,sym3ph,1.8,0.7884,0.0,sym,0.27,0.1674,-0.0288,-0.1985,0.8734,0.8734,0.7884,1,0.15,1,1,1,1,1,1,
7,18,sym3ph,3.0,0.798,0.0,sym,0.27,0.153,-0.026,-0.1981,0.8739,0.8739,0.798,1,0.15,1,1,1,1,1,1,
7,18,sym3ph,6.0,0.8187,0.0,sym,0.27,0.1219,-0.0176,-0.1967,0.8753,0.8753,0.8187,1,0.3,1,0,1,1,1,0,
7,18,sym3ph,12.0,0.8484,0.0,sym,0.2578,0.0774,-0.0031,-0.1931,0.8791,0.8791,0.8484,0,0.3,1,0,1,1,1,0,
7,18,sym3ph,30.0,0.8907,0.0,sym,0.2326,0.014,0.0201,-0.1834,0.8491,0.8491,0.9002,0,0.625,1,0,1,1,1,0,
7,19,sym3ph,0.3,0.7692,0.0,sym,0.27,0.1963,-0.0316,-0.1989,0.8724,0.8724,0.7692,1,0.625,1,1,1,1,1,1,
7,19,sym3ph,0.6,0.833,0.0,sym,0.2649,0.1005,-0.0107,-0.1953,0.8769,0.8769,0.833,0,0.625,1,0,1,1,1,0,
7,19,sym3ph,1.0,0.8722,0.0,sym,0.2438,0.0418,0.0106,-0.1883,0.8633,0.8633,0.8771,0,0.625,1,0,1,1,1,0,
7,19,sym3ph,1.8,0.9033,0.0,normal,0.0134,0.0,0.0292,-0.0244,0.9311,0.9311,0.9033,0,0.625,1,1,1,1,1,1,
7,19,sym3ph,3.0,0.9218,0.0,normal,0.0129,0.0,0.0292,-0.0231,0.9319,0.9319,0.9218,0,0.625,1,1,1,1,1,1,
7,19,sym3ph,6.0,0.9367,0.0,normal,0.0128,0.0,0.0283,-0.02,0.9351,0.9351,0.9367,0,0.625,1,1,1,1,1,1,
7,19,sym3ph,12.0,0.9444,0.0,normal,0.0127,0.0,0.0277,-0.018,0.9373,0.9373,0.9444,0,0.625,1,1,1,1,1,1,
7,19,sym3ph,30.0,0.9492,0.0,normal,0.0126,0.0,0.0273,-0.0167,0.9388,0.9388,0.9492,0,0.625,1,1,1,1,1,1,
7,20,sym3ph,0.3,0.9108,0.0,normal,0.0131,0.0,0.0294,-0.0245,0.9308,0.9308,0.9108,0,0.15,1,1,1,1,1,1,
7,20,sym3ph,0.6,0.9141,0.0,normal,0.0131,0.0,0.0293,-0.0242,0.931,0.931,0.9141,0,0.3,1,1,1,1,1,1,
7,20,sym3ph,1.0,0.9181,0.0,normal,0.013,0.0,0.0293,-0.0236,0.9315,0.9315,0.9181,0,0.3,1,1,1,1,1,1,
7,20,sym3ph,1.8,0.9245,0.0,normal,0.0129,0.0,0.029,-0.0226,0.9324,0.9324,0.9245,0,0.3,1,1,1,1,1,1,
7,20,sym3ph,3.0,0.9309,0.0,normal,0.0128,0.0,0.0287,-0.0213,0.9338,0.9338,0.9309,0,0.625,1,1,1,1,1,1,
7,20,sym3ph,6.0,0.9392,0.0,normal,0.0128,0.0,0.0281,-0.0194,0.9358,0.9358,0.9392,0,0.625,1,1,1,1,1,1,
7,20,sym3ph,12.0,0.9451,0.0,normal,0.0127,0.0,0.0276,-0.0178,0.9375,0.9375,0.9451,0,0.625,1,1,1,1,1,1,
7,20,sym3ph,30.0,0.9493,0.0,normal,0.0126,0.0,0.0273,-0.0166,0.9388,0.9388,0.9493,0,0.625,1,1,1,1,1,1,
7,21,sym3ph,0.3,0.9192,0.0,normal,0.013,0.0,0.0292,-0.0234,0.9316,0.9316,0.9192,0,0.15,1,1,1,1,1,1,
7,21,sym3ph,0.6,0.9211,0.0,normal,0.0129,0.0,0.0292,-0.0232,0.9318,0.9319,0.9211,0,0.15,1,1,1,1,1,1,
7,21,sym3ph,1.0,0.9237,0.0,normal,0.0129,0.0,0.0291,-0.0227,0.9323,0.9323,0.9237,0,0.3,1,1,1,1,1,1,
7,21,sym3ph,1.8,0.9281,0.0,normal,0.0129,0.0,0.0288,-0.0218,0.9332,0.9332,0.9281,0,0.3,1,1,1,1,1,1,
7,21,sym3ph,3.0,0.9329,0.0,normal,0.0128,0.0,0.0286,-0.0209,0.9342,0.9342,0.9329,0,0.625,1,1,1,1,1,1,
7,21,sym3ph,6.0,0.9398,0.0,normal,0.0127,0.0,0.0281,-0.0192,0.936,0.936,0.9398,0,0.625,1,1,1,1,1,1,
7,21,sym3ph,12.0,0.9452,0.0,normal,0.0127,0.0,0.0276,-0.0178,0.9376,0.9376,0.9452,0,0.625,1,1,1,1,1,1,
7,21,sym3ph,30.0,0.9493,0.0,normal,0.0126,0.0,0.0273,-0.0166,0.9388,0.9388,0.9493,0,0.625,1,1,1,1,1,1,
7,22,sym3ph,0.3,0.9284,0.0,normal,0.0129,0.0,0.0288,-0.0218,0.9333,0.9333,0.9284,0,0.15,1,1,1,1,1,1,
7,22,sym3ph,0.6,0.9293,0.0,normal,0.0129,0.0,0.0288,-0.0216,0.9335,0.9335,0.9293,0,0.15,1,1,1,1,1,1,
7,22,sym3ph,1.0,0.9305,0.0,normal,0.0128,0.0,0.0287,-0.0213,0.9337,0.9337,0.9305,0,0.3,1,1,1,1,1,1,
7,22,sym3ph,1.8,0.9329,0.0,normal,0.0128,0.0,0.0286,-0.0209,0.9342,0.9342,0.9329,0,0.3,1,1,1,1,1,1,
7,22,sym3ph,3.0,0.9359,0.0,normal,0.0128,0.0,0.0284,-0.0202,0.9349,0.9349,0.9359,0,0.3,1,1,1,1,1,1,
7,22,sym3ph,6.0,0.9409,0.0,normal,0.0127,0.0,0.028,-0.019,0.9363,0.9363,0.9409,0,0.625,1,1,1,1,1,1,
7,22,sym3ph,12.0,0.9455,0.0,normal,0.0127,0.0,0.0276,-0.0177,0.9376,0.9376,0.9455,0,0.625,1,1,1,1,1,1,
7,22,sym3ph,30.0,0.9494,0.0,normal,0.0126,0.0,0.0273,-0.0166,0.9388,0.9388,0.9494,0,0.625,1,1,1,1,1,1,
7,23,sym3ph,0.3,0.5329,0.0,sym,0.27,0.3,-0.0091,-0.1999,0.8595,0.8595,0.5329,1,0.3,1,1,1,1,1,1,
7,23,sym3ph,1.0,0.6394,0.0,sym,0.27,0.3,-0.0116,-0.1998,0.8663,0.8663,0.6394,1,0.3,1,1,1,1,1,1,
7,23,sym3ph,1.8,0.7269,0.0,sym,0.27,0.2597,-0.0325,-0.1993,0.8706,0.8706,0.7269,1,0.625,1,1,1,1,1,1,
7,23,sym3ph,3.0,0.7961,0.0,sym,0.27,0.1559,-0.0266,-0.1982,0.8738,0.8738,0.7961,1,0.625,1,1,1,1,1,1,
7,23,sym3ph,6.0,0.8648,0.0,sym,0.2482,0.0528,0.0065,-0.1901,0.8696,0.8696,0.8679,0,0.625,1,0,1,1,1,0,
7,23,sym3ph,12.0,0.905,0.0,normal,0.0134,0.0,0.0293,-0.0245,0.931,0.931,0.905,0,0.625,1,1,1,1,1,1,
7,23,sym3ph,30.0,0.9327,0.0,normal,0.0128,0.0,0.0286,-0.0209,0.9342,0.9342,0.9327,0,0.625,1,1,1,1,1,1,
7,24,sym3ph,0.3,0.6918,0.0,sym,0.27,0.3,-0.0243,-0.1996,0.869,0.869,0.6918,1,0.15,1,1,1,1,1,1,
7,24,sym3ph,0.6,0.7161,0.0,sym,0.27,0.2759,-0.0297,-0.1994,0.8701,0.8701,0.7161,1,0.3,1,1,1,1,1,1,
7,24,sym3ph,1.0,0.7438,0.0,sym,0.27,0.2344,-0.0342,-0.1992,0.8714,0.8714,0.7438,1,0.3,1,1,1,1,1,1,
7,24,sym3ph,1.8,0.7857,0.0,sym,0.27,0.1715,-0.0296,-0.1986,0.8732,0.8732,0.7857,1,0.3,1,1,1,1,1,1,
7,24,sym3ph,3.0,0.8245,0.0,sym,0.2689,0.1133,-0.0146,-0.1961,0.8759,0.8759,0.8245,0,0.625,1,0,1,1,1,0,
7,24,sym3ph,6.0,0.8732,0.0,sym,0.2431,0.0402,0.0112,-0.188,0.8625,0.8625,0.8785,0,0.625,1,0,1,1,1,0,
7,24,sym3ph,12.0,0.9073,0.0,normal,0.0133,0.0,0.0293,-0.0246,0.9308,0.9308,0.9073,0,0.625,1,1,1,1,1,1,
7,24,sym3ph,30.0,0.9331,0.0,normal,0.0128,0.0,0.0285,-0.0208,0.9343,0.9343,0.9331,0,0.625,1,1,1,1,1,1,
7,25,sym3ph,0.3,0.7741,0.0,sym,0.27,0.1889,-0.0309,-0.1989,0.8727,0.8727,0.7741,1,0.15,1,1,1,1,1,1,
7,25,sym3ph,0.6,0.7853,0.0,sym,0.27,0.1721,-0.0297,-0.1986,0.8732,0.8732,0.7853,1,0.15,1,1,1,1,1,1,
7,25,sym3ph,1.0,0.7989,0.0,sym,0.27,0.1517,-0.0258,-0.1981,0.8739,0.8739,0.7989,1,0.3,1,1,1,1,1,1,
7,25,sym3ph,1.8,0.8213,0.0,sym,0.27,0.118,-0.0162,-0.1964,0.8755,0.8755,0.8213,1,0.3,1,0,1,1,1,0,
7,25,sym3ph,3.0,0.8458,0.0,sym,0.2591,0.0813,-0.0047,-0.1935,0.8787,0.8787,0.8458,0,0.3,1,0,1,1,1,0,
7,25,sym3ph,6.0,0.8809,0.0,sym,0.2384,0.0286,0.0151,-0.1858,0.8568,0.8568,0.888,0,0.625,1,0,1,1,1,0,
7,25,sym3ph,12.0,0.9095,0.0,normal,0.0132,0.0,0.0294,-0.0246,0.9308,0.9308,0.9095,0,0.625,1,1,1,1,1,1,
7,25,sym3ph,30.0,0.9335,0.0,normal,0.0128,0.0,0.0285,-0.0207,0.9344,0.9344,0.9335,0,0.625,1,1,1,1,1,1,
7,26,sym3ph,0.3,0.1746,0.0,sym,0.27,0.3,0.0284,-0.1999,0.7742,0.7742,0.1879,1,0.15,0,1,1,1,1,0,
7,26,sym3ph,0.6,0.2484,0.0,sym,0.27,0.3,0.0248,-0.1999,0.7808,0.7809,0.2601,1,0.15,1,1,1,1,1,1,
7,26,sym3ph,1.0,0.3299,0.0,sym,0.27,0.3,0.018,-0.1999,0.8004,0.8004,0.3383,1,0.3,1,1,1,1,1,1,
7,26,sym3ph,1.8,0.4503,0.0,sym,0.27,0.3,0.0043,-0.1999,0.8439,0.8439,0.4523,1,0.3,1,1,1,1,1,1,
7,26,sym3ph,3.0,0.5584,0.0,sym,0.27,0.3,-0.0083,-0.1999,0.8614,0.8614,0.5584,1,0.625,1,1,1,1,1,1,
7,26,sym3ph,6.0,0.6847,0.0,sym,0.27,0.3,-0.023,-0.1997,0.8686,0.8686,0.6847,1,0.625,1,1,1,1,1,1,
7,26,sym3ph,12.0,0.7995,0.0,sym,0.27,0.1508,-0.0256,-0.1981,0.874,0.874,0.7995,1,0.625,1,1,1,1,1,1,
7,26,sym3ph,30.0,0.8862,0.0,sym,0.2352,0.0207,0.0179,-0.1845,0.8525,0.8525,0.8946,0,0.625,1,0,1,1,1,0,
7,27,sym3ph,0.3,0.2493,0.0,sym,0.27,0.3,0.0248,-0.1999,0.7809,0.781,0.2609,1,0.15,1,1,1,1,1,1,
7,27,sym3ph,0.6,0.3096,0.0,sym,0.27,0.3,0.0197,-0.1999,0.7929,0.7929,0.3188,1,0.15,1,1,1,1,1,1,
7,27,sym3ph,1.0,0.3778,0.0,sym,0.27,0.3,0.0143,-0.1999,0.8157,0.8157,0.3845,1,0.3,1,1,1,1,1,1,
7,27,sym3ph,1.8,0.4817,0.0,sym,0.27,0.3,-0.0047,-0.1999,0.8552,0.8552,0.4817,1,0.3,1,1,1,1,1,1,
7,27,sym3ph,3.0,0.5761,0.0,sym,0.27,0.3,-0.0074,-0.1999,0.8626,0.8626,0.5761,1,0.3,1,1,1,1,1,1,
7,27,sym3ph,6.0,0.6924,0.0,sym,0.27,0.3,-0.0243,-0.1996,0.869,0.869,0.6924,1,0.625,1,1,1,1,1,1,
7,27,sym3ph,12.0,0.802,0.0,sym,0.27,0.147,-0.0249,-0.1979,0.8741,0.8741,0.802,1,0.625,1,0,1,1,1,0,
7,27,sym3ph,30.0,0.8867,0.0,sym,0.2349,0.02,0.0181,-0.1844,0.8522,0.8522,0.8952,0,0.625,1,0,1,1,1,0,
7,28,sym3ph,0.3,0.4589,0.0,sym,0.27,0.3,0.0019,-0.1999,0.8494,0.8494,0.4598,1,0.15,1,1,1,1,1,1,
7,28,sym3ph,0.6,0.4862,0.0,sym,0.27,0.3,-0.0055,-0.1999,0.8556,0.8556,0.4862,1,0.15,1,1,1,1,1,1,
7,28,sym3ph,1.0,0.5184,0.0,sym,0.27,0.3,-0.009,-0.1999,0.8584,0.8584,0.5184,1,0.15,1,1,1,1,1,1,
7,28,sym3ph,1.8,0.5697,0.0,sym,0.27,0.3,-0.0077,-0.1999,0.8621,0.8621,0.5697,1,0.3,1,1,1,1,1,1,
7,28,sym3ph,3.0,0.6285,0.0,sym,0.27,0.3,-0.01,-0.1998,0.8657,0.8657,0.6285,1,0.3,1,1,1,1,1,1,
7,28,sym3ph,6.0,0.7252,0.0,sym,0.27,0.2622,-0.0321,-0.1993,0.8706,0.8706,0.7252,1,0.625,1,1,1,1,1,1,
7,28,sym3ph,12.0,0.8101,0.0,sym,0.27,0.1349,-0.0224,-0.1975,0.8746,0.8746,0.8101,1,0.625,1,0,1,1,1,0,
7,28,sym3ph,30.0,0.8883,0.0,sym,0.234,0.0176,0.0189,-0.184,0.8509,0.8509,0.8972,0,0.625,1,0,1,1,1,0,
7,29,sym3ph,0.3,0.5486,0.0,sym,0.27,0.3,-0.0086,-0.1999,0.8607,0.8607,0.5486,1,0.15,1,1,1,1,1,1,
7,29,sym3ph,0.6,0.564,0.0,sym,0.27,0.3,-0.008,-0.1999,0.8618,0.8618,0.564,1,0.15,1,1,1,1,1,1,
7,29,sym3ph,1.0,0.5833,0.0,sym,0.27,0.3,-0.007,-0.1999,0.863,0.8631,0.5833,1,0.15,1,1,1,1,1,1,
7,29,sym3ph,1.8,0.6183,0.0,sym,0.27,0.3,-0.0086,-0.1998,0.8652,0.8652,0.6183,1,0.3,1,1,1,1,1,1,
7,29,sym3ph,3.0,0.6654,0.0,sym,0.27,0.3,-0.0188,-0.1998,0.8677,0.8677,0.6654,1,0.3,1,1,1,1,1,1,
7,29,sym3ph,6.0,0.7465,0.0,sym,0.27,0.2302,-0.034,-0.1991,0.8715,0.8715,0.7465,1,0.625,1,1,1,1,1,1,
7,29,sym3ph,12.0,0.8165,0.0,sym,0.27,0.1252,-0.0187,-0.1969,0.8751,0.8751,0.8165,1,0.625,1,0,1,1,1,0,
7,29,sym3ph,30.0,0.8896,0.0,sym,0.2333,0.0156,0.0196,-0.1837,0.8499,0.8499,0.8988,0,0.625,1,0,1,1,1,0,
7,30,sym3ph,0.3,0.5815,0.0,sym,0.27,0.3,-0.0071,-0.1999,0.8629,0.8629,0.5815,1,0.15,1,1,1,1,1,1,
7,30,sym3ph,0.6,0.5943,0.0,sym,0.27,0.3,-0.0069,-0.1999,0.8637,0.8638,0.5943,1,0.15,1,1,1,1,1,1,
7,30,sym3ph,1.0,0.6108,0.0,sym,0.27,0.3,-0.0075,-0.1998,0.8647,0.8647,0.6108,1,0.15,1,1,1,1,1,1,
7,30,sym3ph,1.8,0.6422,0.0,sym,0.27,0.3,-0.0123,-0.1998,0.8665,0.8665,0.6422,1,0.3,1,1,1,1,1,1,
7,30,sym3ph,3.0,0.6851,0.0,sym,0.27,0.3,-0.0231,-0.1997,0.8686,0.8686,0.6851,1,0.3,1,1,1,1,1,1,
7,30,sym3ph,6.0,0.7576,0.0,sym,0.27,0.2136,-0.0325,-0.1991,0.872,0.872,0.7576,1,0.3,1,1,1,1,1,1,
7,30,sym3ph,12.0,0.8206,0.0,sym,0.27,0.1191,-0.0166,-0.1965,0.8754,0.8754,0.8206,1,0.625,1,0,1,1,1,0,
7,30,sym3ph,30.0,0.8905,0.0,sym,0.2327,0.0143,0.02,-0.1835,0.8492,0.8492,0.8999,0,0.625,1,0,1,1,1,0,
7,31,sym3ph,0.3,0.6423,0.0,sym,0.27,0.3,-0.0124,-0.1998,0.8665,0.8665,0.6423,1,0.15,1,1,1,1,1,1,
7,31,sym3ph,0.6,0.6518,0.0,sym,0.27,0.3,-0.0149,-0.1998,0.867,0.867,0.6518,1,0.15,1,1,1,1,1,1,
7,31,sym3ph,1.0,0.6644,0.0,sym,0.27,0.3,-0.0185,-0.1998,0.8676,0.8676,0.6644,1,0.15,1,1,1,1,1,1,
7,31,sym3ph,1.8,0.6882,0.0,sym,0.27,0.3,-0.0236,-0.1997,0.8688,0.8688,0.6882,1,0.15,1,1,1,1,1,1,
7,31,sym3ph,3.0,0.719,0.0,sym,0.27,0.2715,-0.0305,-0.1994,0.8703,0.8703,0.719,1,0.3,1,1,1,1,1,1,
7,31,sym3ph,6.0,0.7737,0.0,sym,0.27,0.1895,-0.031,-0.1989,0.8726,0.8726,0.7737,1,0.3,1,1,1,1,1,1,
7,31,sym3ph,12.0,0.8273,0.0,sym,0.2677,0.109,-0.0133,-0.1959,0.8762,0.8762,0.8273,0,0.625,1,0,1,1,1,0,
7,31,sym3ph,30.0,0.8915,0.0,sym,0.2322,0.0127,0.0206,-0.1832,0.8485,0.8485,0.9012,0,0.625,1,0,1,1,1,0,
7,32,sym3ph,0.3,0.6603,0.0,sym,0.27,0.3,-0.0174,-0.1998,0.8674,0.8674,0.6603,1,0.15,1,1,1,1,1,1,
7,32,sym3ph,0.6,0.6692,0.0,sym,0.27,0.3,-0.0198,-0.1997,0.8679,0.8679,0.6692,1,0.15,1,1,1,1,1,1,
7,32,sym3ph,1.0,0.6803,0.0,sym,0.27,0.3,-0.0222,-0.1997,0.8684,0.8684,0.6803,1,0.15,1,1,1,1,1,1,
7,32,sym3ph,1.8,0.7012,0.0,sym,0.27,0.2982,-0.0248,-0.1996,0.8694,0.8694,0.7012,1,0.15,1,1,1,1,1,1,
7,32,sym3ph,3.0,0.7286,0.0,sym,0.27,0.257,-0.0329,-0.1993,0.8707,0.8707,0.7286,1,0.3,1,1,1,1,1,1,
7,32,sym3ph,6.0,0.7783,0.0,sym,0.27,0.1825,-0.0304,-0.1988,0.8729,0.8729,0.7783,1,0.3,1,1,1,1,1,1,
7,32,sym3ph,12.0,0.8295,0.0,sym,0.2667,0.1057,-0.0123,-0.1956,0.8765,0.8765,0.8295,0,0.625,1,0,1,1,1,0,
7,32,sym3ph,30.0,0.8918,0.0,sym,0.232,0.0123,0.0207,-0.1832,0.8483,0.8483,0.9016,0,0.625,1,0,1,1,1,0,
7,33,sym3ph,0.3,0.6821,0.0,sym,0.27,0.3,-0.0225,-0.1997,0.8685,0.8685,0.6821,1,0.15,1,1,1,1,1,1,
7,33,sym3ph,0.6,0.6893,0.0,sym,0.27,0.3,-0.0238,-0.1997,0.8688,0.8689,0.6893,1,0.15,1,1,1,1,1,1,
7,33,sym3ph,1.0,0.6986,0.0,sym,0.27,0.3,-0.0245,-0.1996,0.8693,0.8693,0.6986,1,0.15,1,1,1,1,1,1,
7,33,sym3ph,1.8,0.716,0.0,sym,0.27,0.276,-0.0297,-0.1994,0.8701,0.8702,0.716,1,0.15,1,1,1,1,1,1,
7,33,sym3ph,3.0,0.7396,0.0,sym,0.27,0.2406,-0.0344,-0.1992,0.8712,0.8712,0.7396,1,0.3,1,1,1,1,1,1,
7,33,sym3ph,6.0,0.7834,0.0,sym,0.27,0.1749,-0.0299,-0.1987,0.8731,0.8731,0.7834,1,0.3,1,1,1,1,1,1,
7,33,sym3ph,12.0,0.8313,0.0,sym,0.2658,0.103,-0.0115,-0.1955,0.8767,0.8767,0.8313,0,0.625,1,0,1,1,1,0,
7,33,sym3ph,30.0,0.8921,0.0,sym,0.2318,0.0119,0.0208,-0.1831,0.8481,0.8481,0.9019,0,0.625,1,0,1,1,1,0,
7,2,1ph_g,0.3,0.8653,0.0921,asym,0.0693,0.052,-0.0684,-0.0218,0.9827,0.9827,0.8653,0,0.625,1,1,1,1,1,1,
7,2,1ph_g,0.6,0.9041,0.0519,normal,0.0137,0.0,0.029,-0.0235,0.932,0.932,0.9041,0,0.625,1,1,1,1,1,1,
7,2,1ph_g,1.0,0.9221,0.0328,normal,0.0132,0.0,0.0288,-0.022,0.9331,0.9331,0.9221,0,0.625,1,1,1,1,1,1,
7,2,1ph_g,1.8,0.9351,0.0189,normal,0.0127,0.0,0.0283,-0.0191,0.9356,0.9356,0.9351,0,0.625,1,1,1,1,1,1,
7,2,1ph_g,3.0,0.9419,0.0116,normal,0.0127,0.0,0.0278,-0.0179,0.9372,0.9372,0.9419,0,0.625,1,1,1,1,1,1,
7,2,1ph_g,6.0,0.9471,0.0059,normal,0.0126,0.0,0.0274,-0.0168,0.9385,0.9385,0.9471,0,0.625,1,1,1,1,1,1,
7,2,1ph_g,12.0,0.9497,0.003,normal,0.0126,0.0,0.0272,-0.0163,0.9391,0.9391,0.9497,0,0.625,1,1,1,1,1,1,
7,2,1ph_g,30.0,0.9513,0.0012,normal,0.0126,0.0,0.0271,-0.0159,0.9395,0.9395,0.9513,0,0.625,1,1,1,1,1,1,
7,3,1ph_g,0.3,0.7396,0.2172,asym,0.2257,0.2406,-0.0566,-0.062,0.9446,0.9446,0.7396,0,0.625,1,1,1,1,1,1,
7,3,1ph_g,0.6,0.7926,0.166,asym,0.1726,0.1611,-0.0637,-0.0578,0.9537,0.9537,0.7926,0,0.625,1,1,1,1,1,1,
7,3,1ph_g,1.8,0.8633,0.0942,asym,0.0718,0.0551,-0.0686,-0.0236,0.9815,0.9815,0.8633,0,0.625,1,1,1,1,1,1,
7,3,1ph_g,3.0,0.894,0.0625,asym,0.0421,0.009,-0.0645,-0.0056,0.9934,0.9934,0.894,0,0.625,1,1,1,1,1,1,
7,3,1ph_g,6.0,0.9211,0.0339,normal,0.0132,0.0,0.0289,-0.0222,0.9329,0.9329,0.9211,0,0.625,1,1,1,1,1,1,
7,3,1ph_g,12.0,0.9362,0.0177,normal,0.0127,0.0,0.0282,-0.0189,0.9359,0.9359,0.9362,0,0.625,1,1,1,1,1,1,
7,3,1ph_g,30.0,0.9458,0.0073,normal,0.0126,0.0,0.0275,-0.0171,0.9381,0.9381,0.9458,0,0.625,1,1,1,1,1,1,
7,4,1ph_g,0.3,0.7097,0.2458,asym,0.24,0.2854,-0.0554,-0.0623,0.9418,0.9418,0.7097,1,0.625,1,1,1,1,1,1,
7,4,1ph_g,0.6,0.7538,0.2036,asym,0.2159,0.2193,-0.0577,-0.0615,0.9463,0.9463,0.7538,0,0.625,1,1,1,1,1,1,
7,4,1ph_g,1.0,0.7942,0.1644,asym,0.1707,0.1587,-0.0642,-0.0575,0.9541,0.9541,0.7942,0,0.625,1,1,1,1,1,1,
7,4,1ph_g,3.0,0.8661,0.0914,asym,0.0684,0.0509,-0.0683,-0.0212,0.9831,0.9831,0.8661,0,0.625,1,1,1,1,1,1,
7,4,1ph_g,6.0,0.9041,0.0518,normal,0.0137,0.0,0.029,-0.0235,0.932,0.932,0.9041,0,0.625,1,1,1,1,1,1,
7,4,1ph_g,12.0,0.9268,0.0278,normal,0.013,0.0,0.0287,-0.021,0.9338,0.9338,0.9268,0,0.625,1,1,1,1,1,1,
7,4,1ph_g,30.0,0.9418,0.0116,normal,0.0127,0.0,0.0278,-0.0179,0.9372,0.9372,0.9418,0,0.625,1,1,1,1,1,1,
7,5,1ph_g,0.3,0.6929,0.2619,asym,0.24,0.3,-0.0544,-0.0619,0.9414,0.9414,0.6929,1,0.625,1,1,1,1,1,1,
7,5,1ph_g,0.6,0.7299,0.2265,asym,0.2317,0.2551,-0.056,-0.0623,0.9434,0.9434,0.7299,0,0.625,1,1,1,1,1,1,
7,5,1ph_g,1.0,0.7671,0.1908,asym,0.2051,0.1993,-0.0598,-0.0604,0.9484,0.9484,0.7671,0,0.625,1,1,1,1,1,1,
7,5,1ph_g,1.8,0.812,0.1468,asym,0.1532,0.1319,-0.0683,-0.051,0.9594,0.9594,0.812,0,0.625,1,1,1,1,1,1,
7,5,1ph_g,3.0,0.8434,0.1145,asym,0.1014,0.0849,-0.0717,-0.038,0.9714,0.9714,0.8434,0,0.625,1,1,1,1,1,1,
7,5,1ph_g,6.0,0.8886,0.0683,asym,0.0456,0.0171,-0.0652,-0.0076,0.9921,0.9921,0.8886,0,0.625,1,1,1,1,1,1,
7,5,1ph_g,12.0,0.9178,0.0375,normal,0.0133,0.0,0.0289,-0.0227,0.9326,0.9326,0.9178,0,0.625,1,1,1,1,1,1,
7,5,1ph_g,30.0,0.9378,0.0159,normal,0.0127,0.0,0.0281,-0.0186,0.9363,0.9363,0.9378,0,0.625,1,1,1,1,1,1,
7,6,1ph_g,0.3,0.6693,0.2851,asym,0.24,0.3,-0.0535,-0.0624,0.9401,0.9401,0.6693,1,0.625,1,1,1,1,1,1,
7,6,1ph_g,0.6,0.6959,0.26,asym,0.24,0.3,-0.0546,-0.0618,0.9415,0.9415,0.6959,1,0.625,1,1,1,1,1,1,
7,6,1ph_g,1.0,0.726,0.2319,asym,0.2341,0.261,-0.0558,-0.0624,0.943,0.943,0.726,0,0.625,1,1,1,1,1,1,
7,6,1ph_g,1.8,0.7711,0.1895,asym,0.2017,0.1933,-0.0605,-0.0602,0.949,0.949,0.7711,0,0.625,1,1,1,1,1,1,
7,6,1ph_g,3.0,0.8121,0.1496,asym,0.1537,0.1319,-0.0683,-0.0514,0.9592,0.9592,0.8121,0,0.625,1,1,1,1,1,1,
7,6,1ph_g,6.0,0.8591,0.1011,asym,0.0788,0.0614,-0.0694,-0.028,0.9787,0.9787,0.8591,0,0.625,1,1,1,1,1,1,
7,6,1ph_g,12.0,0.8997,0.0587,asym,0.0398,0.0004,-0.064,-0.0044,0.9943,0.9943,0.8997,0,0.625,1,1,1,1,1,1,
7,6,1ph_g,30.0,0.9297,0.0259,normal,0.0129,0.0,0.0286,-0.0204,0.9344,0.9344,0.9297,0,0.625,1,1,1,1,1,1,
7,7,1ph_g,0.3,0.6604,0.2941,asym,0.24,0.3,-0.053,-0.0626,0.9396,0.9396,0.6604,1,0.625,1,1,1,1,1,1,
7,7,1ph_g,0.6,0.6834,0.2729,asym,0.24,0.3,-0.0541,-0.0621,0.9409,0.9409,0.6834,1,0.625,1,1,1,1,1,1,
7,7,1ph_g,1.0,0.7106,0.2483,asym,0.24,0.2841,-0.0554,-0.0624,0.9418,0.9418,0.7106,1,0.625,1,1,1,1,1,1,
7,7,1ph_g,1.8,0.7543,0.2089,asym,0.2166,0.2186,-0.0577,-0.0617,0.9462,0.9462,0.7543,0,0.625,1,1,1,1,1,1,
7,7,1ph_g,3.0,0.7978,0.1681,asym,0.1688,0.1532,-0.0649,-0.0572,0.9545,0.9545,0.7978,0,0.625,1,1,1,1,1,1,
7,7,1ph_g,6.0,0.8489,0.1159,asym,0.0952,0.0766,-0.0715,-0.0365,0.9728,0.9728,0.8489,0,0.625,1,1,1,1,1,1,
7,7,1ph_g,12.0,0.8941,0.0685,asym,0.043,0.0089,-0.065,-0.0065,0.9929,0.9929,0.8941,0,0.625,1,1,1,1,1,1,
7,7,1ph_g,30.0,0.9274,0.0306,normal,0.013,0.0,0.0286,-0.0208,0.934,0.934,0.9274,0,0.625,1,1,1,1,1,1,
7,8,1ph_g,0.3,0.7785,0.1755,asym,0.1914,0.1823,-0.0621,-0.0593,0.9507,0.9507,0.7785,0,0.625,1,1,1,1,1,1,
7,8,1ph_g,0.6,0.7866,0.1679,asym,0.1791,0.1702,-0.0627,-0.0585,0.9525,0.9525,0.7866,0,0.625,1,1,1,1,1,1,
7,8,1ph_g,1.0,0.7965,0.1587,asym,0.1673,0.1553,-0.0652,-0.0569,0.9548,0.9548,0.7965,0,0.625,1,1,1,1,1,1,
7,8,1ph_g,1.8,0.8134,0.1432,asym,0.1504,0.1298,-0.0688,-0.05,0.9602,0.9602,0.8134,0,0.625,1,1,1,1,1,1,
7,8,1ph_g,3.0,0.8337,0.1243,asym,0.1192,0.0995,-0.0715,-0.0415,0.9678,0.9678,0.8337,0,0.625,1,1,1,1,1,1,
7,8,1ph_g,6.0,0.8686,0.091,asym,0.066,0.0471,-0.0681,-0.0199,0.984,0.984,0.8686,0,0.625,1,1,1,1,1,1,
7,8,1ph_g,12.0,0.8986,0.0605,asym,0.0403,0.002,-0.0641,-0.0047,0.994,0.994,0.8986,0,0.625,1,1,1,1,1,1,
7,8,1ph_g,30.0,0.9281,0.0289,normal,0.013,0.0,0.0286,-0.0207,0.9341,0.9341,0.9281,0,0.625,1,1,1,1,1,1,
7,9,1ph_g,0.3,0.8103,0.1433,asym,0.1534,0.1345,-0.0681,-0.0511,0.9593,0.9593,0.8103,0,0.625,1,1,1,1,1,1,
7,9,1ph_g,0.6,0.8154,0.1385,asym,0.146,0.1268,-0.0693,-0.0488,0.9613,0.9613,0.8154,0,0.625,1,1,1,1,1,1,
7,9,1ph_g,1.0,0.8219,0.1325,asym,0.1365,0.1172,-0.0704,-0.0457,0.9639,0.9639,0.8219,0,0.625,1,1,1,1,1,1,
7,9,1ph_g,1.8,0.8337,0.1214,asym,0.1179,0.0994,-0.0715,-0.0411,0.9681,0.9681,0.8337,0,0.625,1,1,1,1,1,1,
7,9,1ph_g,3.0,0.8499,0.1064,asym,0.0903,0.0752,-0.0706,-0.0346,0.9742,0.9742,0.8499,0,0.625,1,1,1,1,1,1,
7,9,1ph_g,6.0,0.877,0.0809,asym,0.0558,0.0345,-0.067,-0.0141,0.9879,0.9879,0.877,0,0.625,1,1,1,1,1,1,
7,9,1ph_g,12.0,0.9012,0.0565,normal,0.0137,0.0,0.0289,-0.0232,0.9322,0.9322,0.9012,0,0.625,1,1,1,1,1,1,
7,9,1ph_g,30.0,0.9285,0.0279,normal,0.013,0.0,0.0286,-0.0207,0.9342,0.9342,0.9285,0,0.625,1,1,1,1,1,1,
7,10,1ph_g,0.3,0.8318,0.1215,asym,0.1204,0.1022,-0.0713,-0.0417,0.9676,0.9676,0.8318,0,0.625,1,1,1,1,1,1,
7,10,1ph_g,0.6,0.8359,0.1177,asym,0.1133,0.0962,-0.0716,-0.0401,0.9691,0.9691,0.8359,0,0.625,1,1,1,1,1,1,
7,10,1ph_g,1.0,0.841,0.1128,asym,0.1039,0.0885,-0.0717,-0.0383,0.9709,0.9709,0.841,0,0.625,1,1,1,1,1,1,
7,10,1ph_g,1.8,0.8505,0.104,asym,0.0888,0.0743,-0.0703,-0.0337,0.9748,0.9748,0.8505,0,0.625,1,1,1,1,1,1,
7,10,1ph_g,3.0,0.8626,0.0927,asym,0.0721,0.0562,-0.0685,-0.0237,0.9815,0.9815,0.8626,0,0.625,1,1,1,1,1,1,
7,10,1ph_g,6.0,0.8835,0.0732,asym,0.0495,0.0248,-0.0659,-0.0099,0.9906,0.9906,0.8835,0,0.625,1,1,1,1,1,1,
7,10,1ph_g,12.0,0.9048,0.0521,normal,0.0137,0.0,0.029,-0.0235,0.932,0.932,0.9048,0,0.625,1,1,1,1,1,1,
7,10,1ph_g,30.0,0.929,0.027,normal,0.0129,0.0,0.0286,-0.0206,0.9342,0.9342,0.929,0,0.625,1,1,1,1,1,1,
7,11,1ph_g,0.3,0.8348,0.1186,asym,0.1152,0.0978,-0.0715,-0.0405,0.9687,0.9687,0.8348,0,0.625,1,1,1,1,1,1,
7,11,1ph_g,0.6,0.8389,0.1147,asym,0.1078,0.0917,-0.0717,-0.0391,0.9702,0.9702,0.8389,0,0.625,1,1,1,1,1,1,
7,11,1ph_g,1.0,0.8438,0.1101,asym,0.0991,0.0843,-0.0715,-0.0374,0.9719,0.9719,0.8438,0,0.625,1,1,1,1,1,1,
7,11,1ph_g,1.8,0.8528,0.1016,asym,0.0855,0.0707,-0.0699,-0.0317,0.9761,0.9761,0.8528,0,0.625,1,1,1,1,1,1,
7,11,1ph_g,3.0,0.8645,0.0908,asym,0.0697,0.0533,-0.0683,-0.022,0.9826,0.9826,0.8645,0,0.625,1,1,1,1,1,1,
7,11,1ph_g,6.0,0.8846,0.072,asym,0.0486,0.0231,-0.0656,-0.0093,0.991,0.991,0.8846,0,0.625,1,1,1,1,1,1,
7,11,1ph_g,12.0,0.9055,0.0514,normal,0.0136,0.0,0.029,-0.0235,0.932,0.932,0.9055,0,0.625,1,1,1,1,1,1,
7,11,1ph_g,30.0,0.9291,0.0269,normal,0.0129,0.0,0.0286,-0.0205,0.9343,0.9343,0.9291,0,0.625,1,1,1,1,1,1,
7,12,1ph_g,0.3,0.8406,0.1129,asym,0.1045,0.0891,-0.0717,-0.0385,0.9708,0.9708,0.8406,0,0.625,1,1,1,1,1,1,
7,12,1ph_g,0.6,0.8442,0.1094,asym,0.0984,0.0837,-0.0714,-0.0372,0.9721,0.9721,0.8442,0,0.625,1,1,1,1,1,1,
7,12,1ph_g,1.0,0.8488,0.1052,asym,0.0911,0.0768,-0.0706,-0.035,0.9739,0.9739,0.8488,0,0.625,1,1,1,1,1,1,
7,12,1ph_g,1.8,0.8571,0.0974,asym,0.0795,0.0643,-0.0693,-0.0282,0.9785,0.9785,0.8571,0,0.625,1,1,1,1,1,1,
7,12,1ph_g,3.0,0.8678,0.0875,asym,0.0657,0.0483,-0.0679,-0.0195,0.9842,0.9842,0.8678,0,0.625,1,1,1,1,1,1,
7,12,1ph_g,6.0,0.8867,0.0698,asym,0.0469,0.0199,-0.0653,-0.0082,0.9917,0.9917,0.8867,0,0.625,1,1,1,1,1,1,
7,12,1ph_g,12.0,0.9066,0.0501,normal,0.0136,0.0,0.029,-0.0235,0.932,0.932,0.9066,0,0.625,1,1,1,1,1,1,
7,12,1ph_g,30.0,0.9293,0.0266,normal,0.0129,0.0,0.0286,-0.0205,0.9343,0.9343,0.9293,0,0.625,1,1,1,1,1,1,
7,13,1ph_g,0.3,0.8612,0.0919,asym,0.0731,0.0582,-0.0686,-0.0243,0.981,0.981,0.8612,0,0.625,1,1,1,1,1,1,
7,13,1ph_g,0.6,0.8637,0.0894,asym,0.0699,0.0544,-0.0683,-0.022,0.9825,0.9825,0.8637,0,0.625,1,1,1,1,1,1,
7,13,1ph_g,1.0,0.8667,0.0866,asym,0.0664,0.0499,-0.0679,-0.0198,0.984,0.984,0.8667,0,0.625,1,1,1,1,1,1,
7,13,1ph_g,1.8,0.8722,0.0815,asym,0.0599,0.0417,-0.0673,-0.0163,0.9863,0.9863,0.8722,0,0.625,1,1,1,1,1,1,
7,13,1ph_g,3.0,0.8795,0.0748,asym,0.0524,0.0308,-0.0664,-0.0116,0.9894,0.9894,0.8795,0,0.625,1,1,1,1,1,1,
7,13,1ph_g,6.0,0.8939,0.0614,asym,0.042,0.0091,-0.0644,-0.0055,0.9935,0.9935,0.8939,0,0.625,1,1,1,1,1,1,
7,13,1ph_g,12.0,0.9105,0.0453,normal,0.0135,0.0,0.029,-0.0235,0.932,0.932,0.9105,0,0.625,1,1,1,1,1,1,
7,13,1ph_g,30.0,0.9299,0.0255,normal,0.0129,0.0,0.0286,-0.0204,0.9344,0.9344,0.9299,0,0.625,1,1,1,1,1,1,
7,14,1ph_g,0.3,0.868,0.0848,asym,0.0645,0.0479,-0.0676,-0.0189,0.9846,0.9846,0.868,0,0.625,1,1,1,1,1,1,
7,14,1ph_g,0.6,0.8701,0.0828,asym,0.062,0.0448,-0.0674,-0.0175,0.9855,0.9855,0.8701,0,0.625,1,1,1,1,1,1,
7,14,1ph_g,1.0,0.8726,0.0804,asym,0.0593,0.0411,-0.0672,-0.0159,0.9866,0.9866,0.8726,0,0.625,1,1,1,1,1,1,
7,14,1ph_g,1.8,0.8772,0.0761,asym,0.0544,0.0342,-0.0666,-0.0129,0.9886,0.9886,0.8772,0,0.625,1,1,1,1,1,1,
7,14,1ph_g,3.0,0.8834,0.0703,asym,0.049,0.0249,-0.0656,-0.0094,0.9909,0.9909,0.8834,0,0.625,1,1,1,1,1,1,
7,14,1ph_g,6.0,0.8963,0.0584,asym,0.0408,0.0056,-0.0641,-0.0048,0.994,0.994,0.8963,0,0.625,1,1,1,1,1,1,
7,14,1ph_g,12.0,0.9118,0.0436,normal,0.0134,0.0,0.029,-0.0235,0.932,0.932,0.9118,0,0.625,1,1,1,1,1,1,
7,14,1ph_g,30.0,0.9301,0.0251,normal,0.0129,0.0,0.0286,-0.0203,0.9345,0.9345,0.9301,0,0.625,1,1,1,1,1,1,
7,15,1ph_g,0.3,0.8735,0.0793,asym,0.0583,0.0398,-0.067,-0.0153,0.987,0.987,0.8735,0,0.625,1,1,1,1,1,1,
7,15,1ph_g,0.6,0.8753,0.0775,asym,0.0563,0.037,-0.0668,-0.0141,0.9878,0.9878,0.8753,0,0.625,1,1,1,1,1,1,
7,15,1ph_g,1.0,0.8775,0.0755,asym,0.054,0.0338,-0.0666,-0.0127,0.9887,0.9887,0.8775,0,0.625,1,1,1,1,1,1,
7,15,1ph_g,1.8,0.8815,0.0717,asym,0.0504,0.0277,-0.0659,-0.0103,0.9903,0.9903,0.8815,0,0.625,1,1,1,1,1,1,
7,15,1ph_g,3.0,0.8871,0.0665,asym,0.046,0.0194,-0.0651,-0.0076,0.992,0.992,0.8871,0,0.625,1,1,1,1,1,1,
7,15,1ph_g,6.0,0.8986,0.0558,asym,0.0398,0.0021,-0.0638,-0.0042,0.9944,0.9944,0.8986,0,0.625,1,1,1,1,1,1,
7,15,1ph_g,12.0,0.9129,0.0421,normal,0.0134,0.0,0.029,-0.0234,0.9321,0.9321,0.9129,0,0.625,1,1,1,1,1,1,
7,15,1ph_g,30.0,0.9303,0.0247,normal,0.0129,0.0,0.0286,-0.0203,0.9345,0.9345,0.9303,0,0.625,1,1,1,1,1,1,
7,16,1ph_g,0.3,0.879,0.0737,asym,0.0525,0.0315,-0.0664,-0.0116,0.9894,0.9894,0.879,0,0.625,1,1,1,1,1,1,
7,16,1ph_g,0.6,0.8807,0.0721,asym,0.051,0.029,-0.066,-0.0106,0.99,0.99,0.8807,0,0.625,1,1,1,1,1,1,
7,16,1ph_g,1.0,0.8825,0.0704,asym,0.0495,0.0262,-0.0657,-0.0097,0.9907,0.9907,0.8825,0,0.625,1,1,1,1,1,1,
7,16,1ph_g,1.8,0.8861,0.067,asym,0.0467,0.0209,-0.0651,-0.0079,0.9918,0.9918,0.8861,0,0.625,1,1,1,1,1,1,
7,16,1ph_g,3.0,0.8911,0.0623,asym,0.0434,0.0134,-0.0647,-0.0061,0.993,0.993,0.8911,0,0.625,1,1,1,1,1,1,
7,16,1ph_g,6.0,0.901,0.053,normal,0.0137,0.0,0.0289,-0.0233,0.9322,0.9322,0.901,0,0.625,1,1,1,1,1,1,
7,16,1ph_g,12.0,0.9142,0.0406,normal,0.0134,0.0,0.029,-0.0232,0.9322,0.9322,0.9142,0,0.625,1,1,1,1,1,1,
7,16,1ph_g,30.0,0.9306,0.0242,normal,0.0129,0.0,0.0285,-0.0202,0.9346,0.9346,0.9306,0,0.625,1,1,1,1,1,1,
7,17,1ph_g,0.3,0.8892,0.0634,asym,0.0444,0.0162,-0.0649,-0.0067,0.9926,0.9926,0.8892,0,0.625,1,1,1,1,1,1,
7,17,1ph_g,0.6,0.8903,0.0623,asym,0.0437,0.0146,-0.0647,-0.0063,0.9929,0.9929,0.8903,0,0.625,1,1,1,1,1,1,
7,17,1ph_g,1.0,0.8917,0.061,asym,0.0429,0.0125,-0.0645,-0.0058,0.9932,0.9932,0.8917,0,0.625,1,1,1,1,1,1,
7,17,1ph_g,1.8,0.8943,0.0584,asym,0.0415,0.0085,-0.0642,-0.005,0.9938,0.9938,0.8943,0,0.625,1,1,1,1,1,1,
7,17,1ph_g,3.0,0.8979,0.055,asym,0.0399,0.0032,-0.0638,-0.0042,0.9944,0.9944,0.8979,0,0.625,1,1,1,1,1,1,
7,17,1ph_g,6.0,0.9054,0.0479,normal,0.0136,0.0,0.029,-0.0236,0.9319,0.9319,0.9054,0,0.625,1,1,1,1,1,1,
7,17,1ph_g,12.0,0.9162,0.0378,normal,0.0133,0.0,0.0289,-0.0229,0.9324,0.9324,0.9162,0,0.625,1,1,1,1,1,1,
7,17,1ph_g,30.0,0.9311,0.0233,normal,0.0129,0.0,0.0285,-0.0201,0.9347,0.9347,0.9311,0,0.625,1,1,1,1,1,1,
7,18,1ph_g,0.3,0.893,0.0596,asym,0.0421,0.0105,-0.0643,-0.0054,0.9935,0.9935,0.893,0,0.625,1,1,1,1,1,1,
7,18,1ph_g,0.6,0.894,0.0586,asym,0.0416,0.0091,-0.0642,-0.0051,0.9937,0.9937,0.894,0,0.625,1,1,1,1,1,1,
7,18,1ph_g,1.0,0.8952,0.0575,asym,0.0411,0.0073,-0.0641,-0.0048,0.9939,0.9939,0.8952,0,0.625,1,1,1,1,1,1,
7,18,1ph_g,1.8,0.8974,0.0553,asym,0.0401,0.0039,-0.0638,-0.0043,0.9943,0.9943,0.8974,0,0.625,1,1,1,1,1,1,
7,18,1ph_g,3.0,0.9005,0.0522,normal,0.0137,0.0,0.0289,-0.0233,0.9322,0.9322,0.9005,0,0.625,1,1,1,1,1,1,
7,18,1ph_g,6.0,0.9073,0.0458,normal,0.0136,0.0,0.029,-0.0236,0.9319,0.9319,0.9073,0,0.625,1,1,1,1,1,1,
7,18,1ph_g,12.0,0.9172,0.0366,normal,0.0133,0.0,0.0289,-0.0228,0.9325,0.9325,0.9172,0,0.625,1,1,1,1,1,1,
7,18,1ph_g,30.0,0.9314,0.0229,normal,0.0128,0.0,0.0285,-0.02,0.9347,0.9347,0.9314,0,0.625,1,1,1,1,1,1,
7,19,1ph_g,0.3,0.8909,0.0621,asym,0.0434,0.0137,-0.0647,-0.0062,0.993,0.993,0.8909,0,0.625,1,1,1,1,1,1,
7,19,1ph_g,0.6,0.912,0.0414,normal,0.0134,0.0,0.029,-0.0235,0.932,0.932,0.912,0,0.625,1,1,1,1,1,1,
7,19,1ph_g,1.0,0.9251,0.0284,normal,0.0131,0.0,0.0287,-0.0214,0.9336,0.9336,0.9251,0,0.625,1,1,1,1,1,1,
7,19,1ph_g,1.8,0.936,0.0174,normal,0.0127,0.0,0.0282,-0.019,0.9358,0.9358,0.936,0,0.625,1,1,1,1,1,1,
7,19,1ph_g,3.0,0.9422,0.011,normal,0.0127,0.0,0.0278,-0.0178,0.9373,0.9373,0.9422,0,0.625,1,1,1,1,1,1,
7,19,1ph_g,6.0,0.9472,0.0057,normal,0.0126,0.0,0.0274,-0.0168,0.9385,0.9385,0.9472,0,0.625,1,1,1,1,1,1,
7,19,1ph_g,12.0,0.9498,0.0029,normal,0.0126,0.0,0.0272,-0.0163,0.9391,0.9391,0.9498,0,0.625,1,1,1,1,1,1,
7,19,1ph_g,30.0,0.9513,0.0012,normal,0.0126,0.0,0.0271,-0.0159,0.9395,0.9395,0.9513,0,0.625,1,1,1,1,1,1,
7,20,1ph_g,0.3,0.9385,0.0141,normal,0.0127,0.0,0.028,-0.0186,0.9364,0.9364,0.9385,0,0.625,1,1,1,1,1,1,
7,20,1ph_g,0.6,0.9396,0.0128,normal,0.0127,0.0,0.028,-0.0184,0.9366,0.9366,0.9396,0,0.625,1,1,1,1,1,1,
7,20,1ph_g,1.0,0.941,0.0115,normal,0.0127,0.0,0.0279,-0.0181,0.9369,0.9369,0.941,0,0.625,1,1,1,1,1,1,
7,20,1ph_g,1.8,0.9431,0.0093,normal,0.0127,0.0,0.0277,-0.0177,0.9374,0.9374,0.9431,0,0.625,1,1,1,1,1,1,
7,20,1ph_g,3.0,0.9452,0.0072,normal,0.0126,0.0,0.0275,-0.0172,0.938,0.938,0.9452,0,0.625,1,1,1,1,1,1,
7,20,1ph_g,6.0,0.948,0.0046,normal,0.0126,0.0,0.0273,-0.0167,0.9387,0.9387,0.948,0,0.625,1,1,1,1,1,1,
7,20,1ph_g,12.0,0.95,0.0026,normal,0.0126,0.0,0.0272,-0.0162,0.9392,0.9392,0.95,0,0.625,1,1,1,1,1,1,
7,20,1ph_g,30.0,0.9514,0.0011,normal,0.0126,0.0,0.0271,-0.0159,0.9395,0.9395,0.9514,0,0.625,1,1,1,1,1,1,
7,21,1ph_g,0.3,0.9413,0.0113,normal,0.0127,0.0,0.0278,-0.018,0.937,0.937,0.9413,0,0.625,1,1,1,1,1,1,
7,21,1ph_g,0.6,0.942,0.0105,normal,0.0127,0.0,0.0278,-0.0179,0.9372,0.9372,0.942,0,0.625,1,1,1,1,1,1,
7,21,1ph_g,1.0,0.9428,0.0096,normal,0.0127,0.0,0.0277,-0.0177,0.9374,0.9374,0.9428,0,0.625,1,1,1,1,1,1,
7,21,1ph_g,1.8,0.9443,0.0081,normal,0.0126,0.0,0.0276,-0.0174,0.9377,0.9377,0.9443,0,0.625,1,1,1,1,1,1,
7,21,1ph_g,3.0,0.9459,0.0065,normal,0.0126,0.0,0.0275,-0.0171,0.9381,0.9381,0.9459,0,0.625,1,1,1,1,1,1,
7,21,1ph_g,6.0,0.9482,0.0043,normal,0.0126,0.0,0.0273,-0.0166,0.9387,0.9387,0.9482,0,0.625,1,1,1,1,1,1,
7,21,1ph_g,12.0,0.95,0.0025,normal,0.0126,0.0,0.0272,-0.0162,0.9392,0.9392,0.95,0,0.625,1,1,1,1,1,1,
7,21,1ph_g,30.0,0.9514,0.0011,normal,0.0126,0.0,0.0271,-0.0159,0.9395,0.9395,0.9514,0,0.625,1,1,1,1,1,1,
7,22,1ph_g,0.3,0.9444,0.0083,normal,0.0126,0.0,0.0276,-0.0174,0.9378,0.9378,0.9444,0,0.625,1,1,1,1,1,1,
7,22,1ph_g,0.6,0.9447,0.0079,normal,0.0126,0.0,0.0276,-0.0173,0.9379,0.9379,0.9447,0,0.625,1,1,1,1,1,1,
7,22,1ph_g,1.0,0.9451,0.0074,normal,0.0126,0.0,0.0276,-0.0173,0.9379,0.9379,0.9451,0,0.625,1,1,1,1,1,1,
7,22,1ph_g,1.8,0.9459,0.0065,normal,0.0126,0.0,0.0275,-0.0171,0.9381,0.9381,0.9459,0,0.625,1,1,1,1,1,1,
7,22,1ph_g,3.0,0.9469,0.0055,normal,0.0126,0.0,0.0274,-0.0169,0.9384,0.9384,0.9469,0,0.625,1,1,1,1,1,1,
7,22,1ph_g,6.0,0.9486,0.0039,normal,0.0126,0.0,0.0273,-0.0165,0.9388,0.9388,0.9486,0,0.625,1,1,1,1,1,1,
7,22,1ph_g,12.0,0.9501,0.0024,normal,0.0126,0.0,0.0272,-0.0162,0.9392,0.9392,0.9501,0,0.625,1,1,1,1,1,1,
7,22,1ph_g,30.0,0.9514,0.0011,normal,0.0126,0.0,0.0271,-0.0159,0.9395,0.9395,0.9514,0,0.625,1,1,1,1,1,1,
7,23,1ph_g,0.3,0.8128,0.1406,asym,0.1502,0.1309,-0.0688,-0.0498,0.9603,0.9603,0.8128,0,0.625,1,1,1,1,1,1,
7,23,1ph_g,1.0,0.8475,0.1068,asym,0.0932,0.0788,-0.0709,-0.0357,0.9734,0.9734,0.8475,0,0.625,1,1,1,1,1,1,
7,23,1ph_g,1.8,0.8765,0.0783,asym,0.0556,0.0353,-0.0668,-0.0138,0.988,0.988,0.8765,0,0.625,1,1,1,1,1,1,
7,23,1ph_g,3.0,0.8996,0.0553,asym,0.0394,0.0006,-0.0637,-0.004,0.9945,0.9945,0.8996,0,0.625,1,1,1,1,1,1,
7,23,1ph_g,6.0,0.9226,0.0317,normal,0.0131,0.0,0.0288,-0.0219,0.9332,0.9332,0.9226,0,0.625,1,1,1,1,1,1,
7,23,1ph_g,12.0,0.9366,0.0171,normal,0.0127,0.0,0.0282,-0.0189,0.936,0.936,0.9366,0,0.625,1,1,1,1,1,1,
7,23,1ph_g,30.0,0.9458,0.0072,normal,0.0126,0.0,0.0275,-0.0171,0.9382,0.9382,0.9458,0,0.625,1,1,1,1,1,1,
7,24,1ph_g,0.3,0.8652,0.0876,asym,0.0681,0.0522,-0.068,-0.0208,0.9833,0.9833,0.8652,0,0.625,1,1,1,1,1,1,
7,24,1ph_g,0.6,0.8733,0.0794,asym,0.0584,0.0401,-0.0671,-0.0154,0.987,0.987,0.8733,0,0.625,1,1,1,1,1,1,
7,24,1ph_g,1.0,0.8825,0.0702,asym,0.0495,0.0263,-0.0657,-0.0097,0.9907,0.9907,0.8825,0,0.625,1,1,1,1,1,1,
7,24,1ph_g,1.8,0.8964,0.0566,asym,0.0406,0.0054,-0.0639,-0.0046,0.9941,0.9941,0.8964,0,0.625,1,1,1,1,1,1,
7,24,1ph_g,3.0,0.9092,0.044,normal,0.0135,0.0,0.029,-0.0236,0.9319,0.9319,0.9092,0,0.625,1,1,1,1,1,1,
7,24,1ph_g,6.0,0.9255,0.0279,normal,0.013,0.0,0.0287,-0.0213,0.9336,0.9336,0.9255,0,0.625,1,1,1,1,1,1,
7,24,1ph_g,12.0,0.9373,0.016,normal,0.0127,0.0,0.0281,-0.0188,0.9361,0.9361,0.9373,0,0.625,1,1,1,1,1,1,
7,24,1ph_g,30.0,0.946,0.007,normal,0.0126,0.0,0.0275,-0.0171,0.9382,0.9382,0.946,0,0.625,1,1,1,1,1,1,
7,25,1ph_g,0.3,0.8925,0.0603,asym,0.0424,0.0112,-0.0644,-0.0056,0.9934,0.9934,0.8925,0,0.625,1,1,1,1,1,1,
7,25,1ph_g,0.6,0.8963,0.0564,asym,0.0406,0.0056,-0.0639,-0.0045,0.9941,0.9941,0.8963,0,0.625,1,1,1,1,1,1,
7,25,1ph_g,1.0,0.9007,0.0517,normal,0.0137,0.0,0.0289,-0.0233,0.9322,0.9322,0.9007,0,0.625,1,1,1,1,1,1,
7,25,1ph_g,1.8,0.9082,0.0443,normal,0.0135,0.0,0.029,-0.0237,0.9319,0.9319,0.9082,0,0.625,1,1,1,1,1,1,
7,25,1ph_g,3.0,0.9164,0.0363,normal,0.0133,0.0,0.0289,-0.0229,0.9324,0.9324,0.9164,0,0.625,1,1,1,1,1,1,
7,25,1ph_g,6.0,0.9281,0.0249,normal,0.0129,0.0,0.0287,-0.0209,0.934,0.934,0.9281,0,0.625,1,1,1,1,1,1,
7,25,1ph_g,12.0,0.9381,0.0149,normal,0.0127,0.0,0.0281,-0.0186,0.9363,0.9363,0.9381,0,0.625,1,1,1,1,1,1,
7,25,1ph_g,30.0,0.9461,0.0068,normal,0.0126,0.0,0.0275,-0.017,0.9382,0.9382,0.9461,0,0.625,1,1,1,1,1,1,
7,26,1ph_g,0.3,0.6915,0.263,asym,0.24,0.3,-0.0543,-0.0619,0.9413,0.9413,0.6915,1,0.625,1,1,1,1,1,1,
7,26,1ph_g,0.6,0.7144,0.2413,asym,0.2397,0.2784,-0.0555,-0.0626,0.9419,0.9419,0.7144,0,0.625,1,1,1,1,1,1,
7,26,1ph_g,1.0,0.7406,0.2168,asym,0.2252,0.2392,-0.0566,-0.062,0.9447,0.9447,0.7406,0,0.625,1,1,1,1,1,1,
7,26,1ph_g,1.8,0.7805,0.1792,asym,0.1905,0.1792,-0.0623,-0.0594,0.9508,0.9508,0.7805,0,0.625,1,1,1,1,1,1,
7,26,1ph_g,3.0,0.8175,0.1435,asym,0.1456,0.1238,-0.0695,-0.0488,0.9613,0.9613,0.8175,0,0.625,1,1,1,1,1,1,
7,26,1ph_g,6.0,0.8611,0.0985,asym,0.0756,0.0583,-0.069,-0.026,0.98,0.98,0.8611,0,0.625,1,1,1,1,1,1,
7,26,1ph_g,12.0,0.9002,0.0577,normal,0.0138,0.0,0.0289,-0.0231,0.9323,0.9323,0.9002,0,0.625,1,1,1,1,1,1,
7,26,1ph_g,30.0,0.9298,0.0257,normal,0.0129,0.0,0.0286,-0.0204,0.9344,0.9344,0.9298,0,0.625,1,1,1,1,1,1,
7,27,1ph_g,0.3,0.7173,0.2371,asym,0.2381,0.274,-0.0556,-0.0625,0.9422,0.9422,0.7173,0,0.625,1,1,1,1,1,1,
7,27,1ph_g,0.6,0.7362,0.2192,asym,0.2276,0.2456,-0.0563,-0.0621,0.9442,0.9442,0.7362,0,0.625,1,1,1,1,1,1,
7,27,1ph_g,1.0,0.7581,0.1986,asym,0.2125,0.2129,-0.0584,-0.0612,0.947,0.947,0.7581,0,0.625,1,1,1,1,1,1,
7,27,1ph_g,1.8,0.7922,0.1665,asym,0.1731,0.1617,-0.0636,-0.0579,0.9536,0.9536,0.7922,0,0.625,1,1,1,1,1,1,
7,27,1ph_g,3.0,0.824,0.136,asym,0.1354,0.114,-0.0707,-0.0453,0.9642,0.9642,0.824,0,0.625,1,1,1,1,1,1,
7,27,1ph_g,6.0,0.864,0.095,asym,0.0714,0.0541,-0.0686,-0.0234,0.9817,0.9817,0.864,0,0.625,1,1,1,1,1,1,
7,27,1ph_g,12.0,0.9011,0.0565,normal,0.0137,0.0,0.0289,-0.0232,0.9322,0.9322,0.9011,0,0.625,1,1,1,1,1,1,
7,27,1ph_g,30.0,0.93,0.0254,normal,0.0129,0.0,0.0286,-0.0204,0.9344,0.9344,0.93,0,0.625,1,1,1,1,1,1,
7,28,1ph_g,0.3,0.7883,0.165,asym,0.1763,0.1676,-0.0629,-0.0582,0.953,0.953,0.7883,0,0.625,1,1,1,1,1,1,
7,28,1ph_g,0.6,0.7973,0.1561,asym,0.1661,0.1541,-0.0657,-0.0567,0.955,0.955,0.7973,0,0.625,1,1,1,1,1,1,
7,28,1ph_g,1.0,0.8077,0.146,asym,0.156,0.1384,-0.0677,-0.0524,0.9584,0.9584,0.8077,0,0.625,1,1,1,1,1,1,
7,28,1ph_g,1.8,0.8243,0.1304,asym,0.1332,0.1135,-0.0709,-0.0444,0.9649,0.9649,0.8243,0,0.625,1,1,1,1,1,1,
7,28,1ph_g,3.0,0.8434,0.1125,asym,0.1006,0.0849,-0.0716,-0.0377,0.9716,0.9716,0.8434,0,0.625,1,1,1,1,1,1,
7,28,1ph_g,6.0,0.8756,0.081,asym,0.057,0.0366,-0.0671,-0.0147,0.9874,0.9874,0.8756,0,0.625,1,1,1,1,1,1,
7,28,1ph_g,12.0,0.9041,0.0519,normal,0.0137,0.0,0.029,-0.0235,0.932,0.932,0.9041,0,0.625,1,1,1,1,1,1,
7,28,1ph_g,30.0,0.9305,0.0244,normal,0.0129,0.0,0.0285,-0.0202,0.9345,0.9345,0.9305,0,0.625,1,1,1,1,1,1,
7,29,1ph_g,0.3,0.818,0.1351,asym,0.1417,0.123,-0.0697,-0.0476,0.9623,0.9623,0.818,0,0.625,1,1,1,1,1,1,
7,29,1ph_g,0.6,0.8231,0.13,asym,0.1344,0.1153,-0.0707,-0.0447,0.9646,0.9646,0.8231,0,0.625,1,1,1,1,1,1,
7,29,1ph_g,1.0,0.8294,0.1238,asym,0.1247,0.1058,-0.0712,-0.0425,0.9667,0.9667,0.8294,0,0.625,1,1,1,1,1,1,
7,29,1ph_g,1.8,0.8408,0.1129,asym,0.1043,0.0888,-0.0717,-0.0384,0.9709,0.9709,0.8408,0,0.625,1,1,1,1,1,1,
7,29,1ph_g,3.0,0.8561,0.0984,asym,0.0809,0.0658,-0.0694,-0.029,0.9779,0.9779,0.8561,0,0.625,1,1,1,1,1,1,
7,29,1ph_g,6.0,0.883,0.0727,asym,0.0497,0.0256,-0.0659,-0.01,0.9905,0.9905,0.883,0,0.625,1,1,1,1,1,1,
7,29,1ph_g,12.0,0.9063,0.0488,normal,0.0136,0.0,0.029,-0.0236,0.9319,0.9319,0.9063,0,0.625,1,1,1,1,1,1,
7,29,1ph_g,30.0,0.931,0.0236,normal,0.0129,0.0,0.0285,-0.0201,0.9346,0.9346,0.931,0,0.625,1,1,1,1,1,1,
