hpt_bus,fault_bus,fault_type,r_fault,Vp,Vn,gate,iq,iq_ref,se_d,se_q,vdc_eq,vdc_min,v_load,clipped,dur,connect,reactive,limit,recover,survive,frt_pass,flags
7,30,1ph_g,0.3,0.8289,0.1241,asym,0.1255,0.1066,-0.0712,-0.0426,0.9666,0.9666,0.8289,0,0.625,1,1,1,1,1,1,
7,30,1ph_g,0.6,0.8331,0.1199,asym,0.118,0.1003,-0.0714,-0.0411,0.9681,0.9681,0.8331,0,0.625,1,1,1,1,1,1,
7,30,1ph_g,1.0,0.8385,0.1147,asym,0.1083,0.0922,-0.0716,-0.0391,0.9701,0.9701,0.8385,0,0.625,1,1,1,1,1,1,
7,30,1ph_g,1.8,0.8487,0.1049,asym,0.091,0.0769,-0.0706,-0.0349,0.974,0.974,0.8487,0,0.625,1,1,1,1,1,1,
7,30,1ph_g,3.0,0.8627,0.0916,asym,0.0715,0.0559,-0.0685,-0.0233,0.9817,0.9817,0.8627,0,0.625,1,1,1,1,1,1,
7,30,1ph_g,6.0,0.8867,0.0688,asym,0.0467,0.02,-0.0652,-0.0081,0.9918,0.9918,0.8867,0,0.625,1,1,1,1,1,1,
7,30,1ph_g,12.0,0.9077,0.0471,normal,0.0136,0.0,0.029,-0.0236,0.9319,0.9319,0.9077,0,0.625,1,1,1,1,1,1,
7,30,1ph_g,30.0,0.9313,0.0232,normal,0.0128,0.0,0.0285,-0.0201,0.9347,0.9347,0.9313,0,0.625,1,1,1,1,1,1,
7,31,1ph_g,0.3,0.849,0.1039,asym,0.0904,0.0765,-0.0705,-0.0345,0.9742,0.9742,0.849,0,0.625,1,1,1,1,1,1,
7,31,1ph_g,0.6,0.8521,0.1007,asym,0.0859,0.0718,-0.0699,-0.0319,0.976,0.976,0.8521,0,0.625,1,1,1,1,1,1,
7,31,1ph_g,1.0,0.8563,0.0965,asym,0.0801,0.0656,-0.0693,-0.0285,0.9783,0.9783,0.8563,0,0.625,1,1,1,1,1,1,
7,31,1ph_g,1.8,0.8641,0.0889,asym,0.0694,0.0539,-0.0682,-0.0217,0.9827,0.9827,0.8641,0,0.625,1,1,1,1,1,1,
7,31,1ph_g,3.0,0.8742,0.0792,asym,0.0577,0.0387,-0.067,-0.0149,0.9872,0.9872,0.8742,0,0.625,1,1,1,1,1,1,
7,31,1ph_g,6.0,0.8923,0.062,asym,0.0428,0.0116,-0.0646,-0.0059,0.9932,0.9932,0.8923,0,0.625,1,1,1,1,1,1,
7,31,1ph_g,12.0,0.9101,0.0441,normal,0.0135,0.0,0.029,-0.0236,0.9319,0.9319,0.9101,0,0.625,1,1,1,1,1,1,
7,31,1ph_g,30.0,0.9316,0.0225,normal,0.0128,0.0,0.0285,-0.02,0.9348,0.9348,0.9316,0,0.625,1,1,1,1,1,1,
7,32,1ph_g,0.3,0.8549,0.098,asym,0.0821,0.0677,-0.0695,-0.0297,0.9775,0.9775,0.8549,0,0.625,1,1,1,1,1,1,
7,32,1ph_g,0.6,0.8579,0.0949,asym,0.0779,0.0632,-0.069,-0.0271,0.9792,0.9792,0.8579,0,0.625,1,1,1,1,1,1,
7,32,1ph_g,1.0,0.8615,0.0912,asym,0.0726,0.0577,-0.0685,-0.0239,0.9813,0.9813,0.8615,0,0.625,1,1,1,1,1,1,
7,32,1ph_g,1.8,0.8684,0.0844,asym,0.064,0.0473,-0.0676,-0.0186,0.9848,0.9848,0.8684,0,0.625,1,1,1,1,1,1,
7,32,1ph_g,3.0,0.8775,0.0757,asym,0.0541,0.0338,-0.0666,-0.0127,0.9887,0.9887,0.8775,0,0.625,1,1,1,1,1,1,
7,32,1ph_g,6.0,0.8939,0.0601,asym,0.0418,0.0092,-0.0643,-0.0053,0.9936,0.9936,0.8939,0,0.625,1,1,1,1,1,1,
7,32,1ph_g,12.0,0.9108,0.0432,normal,0.0135,0.0,0.029,-0.0236,0.9319,0.9319,0.9108,0,0.625,1,1,1,1,1,1,
7,32,1ph_g,30.0,0.9317,0.0223,normal,0.0128,0.0,0.0285,-0.02,0.9348,0.9348,0.9317,0,0.625,1,1,1,1,1,1,
7,33,1ph_g,0.3,0.8621,0.0909,asym,0.0719,0.0569,-0.0684,-0.0235,0.9816,0.9816,0.8621,0,0.625,1,1,1,1,1,1,
7,33,1ph_g,0.6,0.8645,0.0883,asym,0.0689,0.0533,-0.0681,-0.0213,0.983,0.983,0.8645,0,0.625,1,1,1,1,1,1,
7,33,1ph_g,1.0,0.8676,0.0851,asym,0.065,0.0486,-0.0677,-0.0191,0.9844,0.9844,0.8676,0,0.625,1,1,1,1,1,1,
7,33,1ph_g,1.8,0.8734,0.0794,asym,0.0584,0.04,-0.067,-0.0154,0.987,0.987,0.8734,0,0.625,1,1,1,1,1,1,
7,33,1ph_g,3.0,0.8812,0.0718,asym,0.0506,0.0283,-0.066,-0.0104,0.9902,0.9902,0.8812,0,0.625,1,1,1,1,1,1,
7,33,1ph_g,6.0,0.8956,0.0579,asym,0.041,0.0066,-0.0641,-0.0048,0.9939,0.9939,0.8956,0,0.625,1,1,1,1,1,1,
7,33,1ph_g,12.0,0.9115,0.0423,normal,0.0134,0.0,0.029,-0.0236,0.9319,0.9319,0.9115,0,0.625,1,1,1,1,1,1,
7,33,1ph_g,30.0,0.9318,0.0221,normal,0.0128,0.0,0.0285,-0.0199,0.9348,0.9348,0.9318,0,0.625,1,1,1,1,1,1,
14,2,sym3ph,0.3,0.6573,0.0,sym,0.27,0.3,-0.0166,-0.1998,0.8673,0.8673,0.6573,1,0.625,1,1,1,1,1,1,
14,2,sym3ph,0.6,0.7779,0.0,sym,0.27,0.1832,-0.0305,-0.1988,0.8728,0.8728,0.7779,1,0.625,1,1,1,1,1,1,
14,2,sym3ph,1.0,0.8333,0.0,sym,0.2648,0.1001,-0.0106,-0.1952,0.877,0.877,0.8333,0,0.625,1,0,1,1,1,0,
14,2,sym3ph,1.8,0.8726,0.0,sym,0.2435,0.041,0.0109,-0.1882,0.8629,0.8629,0.8778,0,0.625,1,0,1,1,1,0,
14,2,sym3ph,3.0,0.8933,0.0,sym,0.2312,0.0101,0.0214,-0.1828,0.8473,0.8473,0.9033,0,0.625,1,0,1,1,1,0,
14,2,sym3ph,6.0,0.9051,0.0,normal,0.0134,0.0,0.0293,-0.0245,0.931,0.931,0.9051,0,0.625,1,1,1,1,1,1,
14,2,sym3ph,12.0,0.9133,0.0,normal,0.0131,0.0,0.0293,-0.0243,0.931,0.931,0.9133,0,0.625,1,1,1,1,1,1,
14,2,sym3ph,30.0,0.9183,0.0,normal,0.013,0.0,0.0293,-0.0236,0.9315,0.9315,0.9183,0,0.625,1,1,1,1,1,1,
14,3,sym3ph,0.3,0.3376,0.0,sym,0.27,0.3,0.0174,-0.1999,0.803,0.803,0.3457,1,0.3,1,1,1,1,1,1,
14,3,sym3ph,0.6,0.4835,0.0,sym,0.27,0.3,-0.0051,-0.1999,0.8554,0.8554,0.4835,1,0.3,1,1,1,1,1,1,
14,3,sym3ph,1.8,0.6507,0.0,sym,0.27,0.3,-0.0146,-0.1998,0.8669,0.8669,0.6507,1,0.625,1,1,1,1,1,1,
14,3,sym3ph,3.0,0.7464,0.0,sym,0.27,0.2305,-0.034,-0.1991,0.8715,0.8715,0.7464,1,0.625,1,1,1,1,1,1,
14,3,sym3ph,6.0,0.8299,0.0,sym,0.2665,0.1052,-0.0121,-0.1956,0.8765,0.8765,0.8299,0,0.625,1,0,1,1,1,0,
14,3,sym3ph,12.0,0.8759,0.0,sym,0.2416,0.0362,0.0125,-0.1873,0.8605,0.8605,0.8817,0,0.625,1,0,1,1,1,0,
14,3,sym3ph,30.0,0.901,0.0,normal,0.0135,0.0,0.0292,-0.0242,0.9312,0.9312,0.901,0,0.625,1,1,1,1,1,1,
14,4,sym3ph,0.3,0.2567,0.0,sym,0.27,0.3,0.0244,-0.1999,0.7817,0.7817,0.2681,1,0.3,1,1,1,1,1,1,
14,4,sym3ph,0.6,0.3764,0.0,sym,0.27,0.3,0.0144,-0.1999,0.8152,0.8152,0.3832,1,0.3,1,1,1,1,1,1,
14,4,sym3ph,1.0,0.4877,0.0,sym,0.27,0.3,-0.0057,-0.1999,0.8557,0.8557,0.4877,1,0.3,1,1,1,1,1,1,
14,4,sym3ph,3.0,0.6596,0.0,sym,0.27,0.3,-0.0172,-0.1998,0.8674,0.8674,0.6596,1,0.625,1,1,1,1,1,1,
14,4,sym3ph,6.0,0.7779,0.0,sym,0.27,0.1831,-0.0305,-0.1988,0.8728,0.8728,0.7779,1,0.625,1,1,1,1,1,1,
14,4,sym3ph,12.0,0.8475,0.0,sym,0.2583,0.0788,-0.0037,-0.1932,0.879,0.879,0.8475,0,0.625,1,0,1,1,1,0,
14,4,sym3ph,30.0,0.8931,0.0,sym,0.2313,0.0104,0.0213,-0.1828,0.8474,0.8474,0.9031,0,0.625,1,0,1,1,1,0,
14,5,sym3ph,0.3,0.2123,0.0,sym,0.27,0.3,0.0266,-0.1999,0.7775,0.7775,0.2248,1,0.15,1,1,1,1,1,1,
14,5,sym3ph,0.6,0.3114,0.0,sym,0.27,0.3,0.0195,-0.1999,0.7936,0.7936,0.3206,1,0.3,1,1,1,1,1,1,
14,5,sym3ph,1.0,0.4131,0.0,sym,0.27,0.3,0.0114,-0.1999,0.8262,0.8262,0.4184,1,0.3,1,1,1,1,1,1,
14,5,sym3ph,1.8,0.527,0.0,sym,0.27,0.3,-0.0092,-0.1999,0.8591,0.8591,0.527,1,0.625,1,1,1,1,1,1,
14,5,sym3ph,3.0,0.5914,0.0,sym,0.27,0.3,-0.0069,-0.1999,0.8635,0.8635,0.5914,1,0.625,1,1,1,1,1,1,
14,5,sym3ph,6.0,0.7295,0.0,sym,0.27,0.2557,-0.0332,-0.1993,0.8708,0.8708,0.7295,1,0.625,1,1,1,1,1,1,
14,5,sym3ph,12.0,0.8198,0.0,sym,0.27,0.1204,-0.017,-0.1966,0.8754,0.8754,0.8198,1,0.625,1,0,1,1,1,0,
14,5,sym3ph,30.0,0.8809,0.0,sym,0.2384,0.0286,0.0151,-0.1858,0.8568,0.8568,0.888,0,0.625,1,0,1,1,1,0,
14,6,sym3ph,0.3,0.1589,0.0,sym,0.27,0.3,0.0288,-0.1999,0.7734,0.7734,0.1724,1,0.15,0,1,1,1,1,0,
14,6,sym3ph,0.6,0.2272,0.0,sym,0.27,0.3,0.0259,-0.1999,0.7788,0.7789,0.2394,1,0.15,1,1,1,1,1,1,
14,6,sym3ph,1.0,0.3079,0.0,sym,0.27,0.3,0.0198,-0.1999,0.7922,0.7922,0.3172,1,0.3,1,1,1,1,1,1,
14,6,sym3ph,1.8,0.4302,0.0,sym,0.27,0.3,0.0098,-0.1999,0.8312,0.8312,0.4348,1,0.3,1,1,1,1,1,1,
14,6,sym3ph,3.0,0.5302,0.0,sym,0.27,0.3,-0.0092,-0.1999,0.8593,0.8593,0.5302,1,0.625,1,1,1,1,1,1,
14,6,sym3ph,6.0,0.6396,0.0,sym,0.27,0.3,-0.0116,-0.1998,0.8663,0.8663,0.6396,1,0.625,1,1,1,1,1,1,
14,6,sym3ph,12.0,0.7646,0.0,sym,0.27,0.203,-0.0319,-0.199,0.8722,0.8722,0.7646,1,0.625,1,1,1,1,1,1,
14,6,sym3ph,30.0,0.8562,0.0,sym,0.2536,0.0657,0.0016,-0.1918,0.8773,0.8773,0.8569,0,0.625,1,0,1,1,1,0,
14,7,sym3ph,0.3,0.1436,0.0,sym,0.27,0.3,0.0304,-0.1999,0.7703,0.7703,0.1579,1,0.15,0,1,1,1,1,0,
14,7,sym3ph,0.6,0.2029,0.0,sym,0.27,0.3,0.0271,-0.1999,0.7766,0.7767,0.2156,1,0.15,1,1,1,1,1,1,
14,7,sym3ph,1.0,0.2765,0.0,sym,0.27,0.3,0.0229,-0.1999,0.7845,0.7845,0.2873,1,0.3,1,1,1,1,1,1,
14,7,sym3ph,1.8,0.3947,0.0,sym,0.27,0.3,0.0129,-0.1999,0.8208,0.8208,0.4008,1,0.3,1,1,1,1,1,1,
14,7,sym3ph,3.0,0.5076,0.0,sym,0.27,0.3,-0.0084,-0.1999,0.8575,0.8575,0.5076,1,0.625,1,1,1,1,1,1,
14,7,sym3ph,6.0,0.6127,0.0,sym,0.27,0.3,-0.0078,-0.1998,0.8648,0.8648,0.6127,1,0.625,1,1,1,1,1,1,
14,7,sym3ph,12.0,0.7492,0.0,sym,0.27,0.2262,-0.0336,-0.1991,0.8716,0.8716,0.7492,1,0.625,1,1,1,1,1,1,
14,7,sym3ph,30.0,0.8498,0.0,sym,0.2571,0.0753,-0.0022,-0.1929,0.8794,0.8794,0.8498,0,0.625,1,0,1,1,1,0,
14,8,sym3ph,0.3,0.1071,0.0,sym,0.27,0.3,0.0348,-0.1999,0.7619,0.7619,0.1235,1,0.15,0,1,1,1,1,0,
14,8,sym3ph,0.6,0.1432,0.0,sym,0.27,0.3,0.0304,-0.1999,0.7702,0.7703,0.1575,1,0.15,0,1,1,1,1,0,
14,8,sym3ph,1.0,0.1914,0.0,sym,0.27,0.3,0.0278,-0.1999,0.7753,0.7754,0.2044,1,0.15,1,1,1,1,1,1,
14,8,sym3ph,1.8,0.2772,0.0,sym,0.27,0.3,0.0229,-0.1999,0.7846,0.7846,0.288,1,0.3,1,1,1,1,1,1,
14,8,sym3ph,3.0,0.3778,0.0,sym,0.27,0.3,0.0143,-0.1999,0.8157,0.8157,0.3845,1,0.3,1,1,1,1,1,1,
14,8,sym3ph,6.0,0.5298,0.0,sym,0.27,0.3,-0.0092,-0.1999,0.8593,0.8593,0.5298,1,0.625,1,1,1,1,1,1,
14,8,sym3ph,12.0,0.6556,0.0,sym,0.27,0.3,-0.0161,-0.1998,0.8672,0.8672,0.6556,1,0.625,1,1,1,1,1,1,
14,8,sym3ph,30.0,0.8023,0.0,sym,0.27,0.1466,-0.0248,-0.1979,0.8741,0.8741,0.8023,1,0.625,1,0,1,1,1,0,
14,9,sym3ph,0.3,0.0903,0.0,sym,0.27,0.3,0.0367,-0.1999,0.7583,0.7584,0.1075,1,0.15,0,1,1,1,1,0,
14,9,sym3ph,0.6,0.1199,0.0,sym,0.27,0.3,0.0335,-0.1999,0.7644,0.7645,0.1357,1,0.15,0,1,1,1,1,0,
14,9,sym3ph,1.0,0.16,0.0,sym,0.27,0.3,0.0287,-0.1999,0.7734,0.7735,0.1736,1,0.15,0,1,1,1,1,0,
14,9,sym3ph,1.8,0.2348,0.0,sym,0.27,0.3,0.0255,-0.1999,0.7795,0.7795,0.2468,1,0.3,1,1,1,1,1,1,
14,9,sym3ph,3.0,0.3295,0.0,sym,0.27,0.3,0.018,-0.1999,0.8003,0.8003,0.3379,1,0.3,1,1,1,1,1,1,
14,9,sym3ph,6.0,0.4867,0.0,sym,0.27,0.3,-0.0055,-0.1999,0.8557,0.8557,0.4867,1,0.3,1,1,1,1,1,1,
14,9,sym3ph,12.0,0.6097,0.0,sym,0.27,0.3,-0.0073,-0.1998,0.8647,0.8647,0.6097,1,0.625,1,1,1,1,1,1,
14,9,sym3ph,30.0,0.7761,0.0,sym,0.27,0.1859,-0.0306,-0.1988,0.8728,0.8728,0.7761,1,0.625,1,1,1,1,1,1,
14,10,sym3ph,0.3,0.0718,0.0,sym,0.27,0.3,0.0387,-0.1999,0.7545,0.7545,0.09,1,0.15,0,1,1,1,1,0,
14,10,sym3ph,0.6,0.0997,0.0,sym,0.27,0.3,0.0357,-0.1999,0.7603,0.7603,0.1165,1,0.15,0,1,1,1,1,0,
14,10,sym3ph,1.0,0.1357,0.0,sym,0.27,0.3,0.0313,-0.1999,0.7685,0.7686,0.1504,1,0.15,0,1,1,1,1,0,
14,10,sym3ph,1.8,0.2036,0.0,sym,0.27,0.3,0.027,-0.1999,0.7767,0.7768,0.2163,1,0.15,1,1,1,1,1,1,
14,10,sym3ph,3.0,0.2908,0.0,sym,0.27,0.3,0.0215,-0.1999,0.7871,0.7871,0.3009,1,0.3,1,1,1,1,1,1,
14,10,sym3ph,6.0,0.4416,0.0,sym,0.27,0.3,0.0067,-0.1999,0.8384,0.8384,0.4447,1,0.3,1,1,1,1,1,1,
14,10,sym3ph,12.0,0.5796,0.0,sym,0.27,0.3,-0.0072,-0.1999,0.8628,0.8628,0.5796,1,0.625,1,1,1,1,1,1,
14,10,sym3ph,30.0,0.7513,0.0,sym,0.27,0.223,-0.0333,-0.1991,0.8717,0.8717,0.7513,1,0.625,1,1,1,1,1,1,
14,11,sym3ph,0.3,0.0688,0.0,sym,0.27,0.3,0.0391,-0.1999,0.7538,0.7539,0.0872,1,0.15,0,1,1,1,1,0,
14,11,sym3ph,0.6,0.0967,0.0,sym,0.27,0.3,0.036,-0.1999,0.7597,0.7597,0.1136,1,0.15,0,1,1,1,1,0,
14,11,sym3ph,1.0,0.1322,0.0,sym,0.27,0.3,0.0319,-0.1999,0.7675,0.7676,0.1472,1,0.15,0,1,1,1,1,0,
14,11,sym3ph,1.8,0.1992,0.0,sym,0.27,0.3,0.0273,-0.1999,0.7762,0.7763,0.212,1,0.15,1,1,1,1,1,1,
14,11,sym3ph,3.0,0.2852,0.0,sym,0.27,0.3,0.0221,-0.1999,0.786,0.786,0.2956,1,0.3,1,1,1,1,1,1,
14,11,sym3ph,6.0,0.435,0.0,sym,0.27,0.3,0.0091,-0.1999,0.8331,0.8331,0.4393,1,0.3,1,1,1,1,1,1,
14,11,sym3ph,12.0,0.575,0.0,sym,0.27,0.3,-0.0074,-0.1999,0.8625,0.8625,0.575,1,0.625,1,1,1,1,1,1,
14,11,sym3ph,30.0,0.7471,0.0,sym,0.27,0.2294,-0.0339,-0.1991,0.8715,0.8715,0.7471,1,0.625,1,1,1,1,1,1,
14,12,sym3ph,0.3,0.0656,0.0,sym,0.27,0.3,0.0394,-0.1999,0.7532,0.7532,0.0842,1,0.15,0,1,1,1,1,0,
14,12,sym3ph,0.6,0.0915,0.0,sym,0.27,0.3,0.0366,-0.1999,0.7586,0.7586,0.1087,1,0.15,0,1,1,1,1,0,
14,12,sym3ph,1.0,0.126,0.0,sym,0.27,0.3,0.0327,-0.1999,0.7659,0.766,0.1414,1,0.15,0,1,1,1,1,0,
14,12,sym3ph,1.8,0.1911,0.0,sym,0.27,0.3,0.0278,-0.1999,0.7753,0.7753,0.2042,1,0.15,1,1,1,1,1,1,
14,12,sym3ph,3.0,0.2748,0.0,sym,0.27,0.3,0.0231,-0.1999,0.7842,0.7842,0.2856,1,0.3,1,1,1,1,1,1,
14,12,sym3ph,6.0,0.4228,0.0,sym,0.27,0.3,0.0105,-0.1999,0.829,0.829,0.4278,1,0.3,1,1,1,1,1,1,
14,12,sym3ph,12.0,0.5663,0.0,sym,0.27,0.3,-0.0079,-0.1999,0.8619,0.8619,0.5663,1,0.625,1,1,1,1,1,1,
14,12,sym3ph,30.0,0.7391,0.0,sym,0.27,0.2413,-0.0344,-0.1992,0.8712,0.8712,0.7391,1,0.625,1,1,1,1,1,1,
14,13,sym3ph,0.3,0.0415,0.0,sym,0.27,0.3,0.0415,-0.1999,0.7492,0.7492,0.0611,1,0.15,1,1,1,1,0,0,VDC_LOW
14,13,sym3ph,0.6,0.0676,0.0,sym,0.27,0.3,0.0392,-0.1999,0.7536,0.7536,0.086,1,0.15,0,1,1,1,1,0,
14,13,sym3ph,1.0,0.0987,0.0,sym,0.27,0.3,0.0358,-0.1999,0.7601,0.7601,0.1155,1,0.15,0,1,1,1,1,0,
14,13,sym3ph,1.8,0.1569,0.0,sym,0.27,0.3,0.029,-0.1999,0.773,0.7731,0.1705,1,0.15,0,1,1,1,1,0,
14,13,sym3ph,3.0,0.2326,0.0,sym,0.27,0.3,0.0257,-0.1999,0.7793,0.7793,0.2446,1,0.3,1,1,1,1,1,1,
14,13,sym3ph,6.0,0.3738,0.0,sym,0.27,0.3,0.0147,-0.1999,0.8144,0.8144,0.3807,1,0.3,1,1,1,1,1,1,
14,13,sym3ph,12.0,0.5294,0.0,sym,0.27,0.3,-0.0092,-0.1999,0.8592,0.8592,0.5294,1,0.625,1,1,1,1,1,1,
14,13,sym3ph,30.0,0.7076,0.0,sym,0.27,0.2886,-0.0266,-0.1995,0.8697,0.8697,0.7076,1,0.625,1,1,1,1,1,1,
14,14,sym3ph,0.3,0.0274,0.0,sym,0.27,0.3,0.043,-0.1999,0.7463,0.7463,0.0477,1,0.15,1,1,1,1,0,0,VDC_LOW
14,14,sym3ph,0.6,0.054,0.0,sym,0.27,0.3,0.0406,-0.1999,0.751,0.751,0.0731,1,0.15,0,1,1,1,1,0,
14,14,sym3ph,1.0,0.0857,0.0,sym,0.27,0.3,0.0372,-0.1999,0.7574,0.7575,0.1032,1,0.15,0,1,1,1,1,0,
14,14,sym3ph,1.8,0.1428,0.0,sym,0.27,0.3,0.0305,-0.1999,0.7701,0.7702,0.1571,1,0.15,0,1,1,1,1,0,
14,14,sym3ph,3.0,0.2162,0.0,sym,0.27,0.3,0.0264,-0.1999,0.7778,0.7778,0.2286,1,0.3,1,1,1,1,1,1,
14,14,sym3ph,6.0,0.3549,0.0,sym,0.27,0.3,0.0161,-0.1999,0.8086,0.8086,0.3624,1,0.3,1,1,1,1,1,1,
14,14,sym3ph,12.0,0.5144,0.0,sym,0.27,0.3,-0.009,-0.1999,0.858,0.858,0.5144,1,0.625,1,1,1,1,1,1,
14,14,sym3ph,30.0,0.6956,0.0,sym,0.27,0.3,-0.0244,-0.1996,0.8691,0.8691,0.6956,1,0.625,1,1,1,1,1,1,
14,15,sym3ph,0.3,0.0871,0.0,sym,0.27,0.3,0.037,-0.1999,0.7577,0.7577,0.1045,1,0.15,0,1,1,1,1,0,
14,15,sym3ph,0.6,0.1082,0.0,sym,0.27,0.3,0.0347,-0.1999,0.7621,0.7622,0.1245,1,0.15,0,1,1,1,1,0,
14,15,sym3ph,1.0,0.1337,0.0,sym,0.27,0.3,0.0316,-0.1999,0.7679,0.768,0.1486,1,0.15,0,1,1,1,1,0,
14,15,sym3ph,1.8,0.1823,0.0,sym,0.27,0.3,0.0281,-0.1999,0.7747,0.7747,0.1955,1,0.15,0,1,1,1,1,0,
14,15,sym3ph,3.0,0.2473,0.0,sym,0.27,0.3,0.0249,-0.1999,0.7807,0.7807,0.259,1,0.3,1,1,1,1,1,1,
14,15,sym3ph,6.0,0.3735,0.0,sym,0.27,0.3,0.0147,-0.1999,0.8143,0.8143,0.3804,1,0.3,1,1,1,1,1,1,
14,15,sym3ph,12.0,0.5241,0.0,sym,0.27,0.3,-0.0091,-0.1999,0.8588,0.8588,0.5241,1,0.3,1,1,1,1,1,1,
14,15,sym3ph,30.0,0.6976,0.0,sym,0.27,0.3,-0.0245,-0.1996,0.8692,0.8692,0.6976,1,0.625,1,1,1,1,1,1,
14,16,sym3ph,0.3,0.1487,0.0,sym,0.27,0.3,0.0298,-0.1999,0.7714,0.7714,0.1627,1,0.15,0,1,1,1,1,0,
14,16,sym3ph,0.6,0.1671,0.0,sym,0.27,0.3,0.0286,-0.1999,0.7737,0.7738,0.1805,1,0.15,0,1,1,1,1,0,
14,16,sym3ph,1.0,0.1882,0.0,sym,0.27,0.3,0.0279,-0.1999,0.775,0.775,0.2014,1,0.15,1,1,1,1,1,1,
14,16,sym3ph,1.8,0.229,0.0,sym,0.27,0.3,0.0258,-0.1999,0.779,0.779,0.2412,1,0.15,1,1,1,1,1,1,
14,16,sym3ph,3.0,0.2853,0.0,sym,0.27,0.3,0.0221,-0.1999,0.7861,0.7861,0.2957,1,0.15,1,1,1,1,1,1,
14,16,sym3ph,6.0,0.3969,0.0,sym,0.27,0.3,0.0127,-0.1999,0.8215,0.8215,0.4029,1,0.3,1,1,1,1,1,1,
14,16,sym3ph,12.0,0.5349,0.0,sym,0.27,0.3,-0.0091,-0.1999,0.8597,0.8597,0.5349,1,0.3,1,1,1,1,1,1,
14,16,sym3ph,30.0,0.7005,0.0,sym,0.27,0.2992,-0.0246,-0.1996,0.8694,0.8694,0.7005,1,0.625,1,1,1,1,1,1,
14,17,sym3ph,0.3,0.2627,0.0,sym,0.27,0.3,0.024,-0.1999,0.7824,0.7825,0.274,1,0.15,1,1,1,1,1,1,
14,17,sym3ph,0.6,0.2727,0.0,sym,0.27,0.3,0.0232,-0.1999,0.7839,0.7839,0.2837,1,0.15,1,1,1,1,1,1,
14,17,sym3ph,1.0,0.2862,0.0,sym,0.27,0.3,0.022,-0.1999,0.7862,0.7863,0.2966,1,0.15,1,1,1,1,1,1,
14,17,sym3ph,1.8,0.3132,0.0,sym,0.27,0.3,0.0194,-0.1999,0.7943,0.7943,0.3223,1,0.15,1,1,1,1,1,1,
14,17,sym3ph,3.0,0.3521,0.0,sym,0.27,0.3,0.0163,-0.1999,0.8078,0.8078,0.3597,1,0.15,1,1,1,1,1,1,
14,17,sym3ph,6.0,0.4362,0.0,sym,0.27,0.3,0.0087,-0.1999,0.834,0.834,0.4403,1,0.3,1,1,1,1,1,1,
14,17,sym3ph,12.0,0.551,0.0,sym,0.27,0.3,-0.0086,-0.1999,0.8608,0.8608,0.551,1,0.3,1,1,1,1,1,1,
14,17,sym3ph,30.0,0.7039,0.0,sym,0.27,0.2941,-0.0256,-0.1996,0.8695,0.8695,0.7039,1,0.625,1,1,1,1,1,1,
14,18,sym3ph,0.3,0.3026,0.0,sym,0.27,0.3,0.0203,-0.1999,0.79,0.7901,0.3122,1,0.15,1,1,1,1,1,1,
14,18,sym3ph,0.6,0.3115,0.0,sym,0.27,0.3,0.0195,-0.1999,0.7936,0.7937,0.3206,1,0.15,1,1,1,1,1,1,
14,18,sym3ph,1.0,0.3233,0.0,sym,0.27,0.3,0.0185,-0.1999,0.7981,0.7981,0.332,1,0.15,1,1,1,1,1,1,
14,18,sym3ph,1.8,0.3468,0.0,sym,0.27,0.3,0.0166,-0.1999,0.8061,0.8062,0.3546,1,0.15,1,1,1,1,1,1,
14,18,sym3ph,3.0,0.381,0.0,sym,0.27,0.3,0.014,-0.1999,0.8167,0.8167,0.3876,1,0.15,1,1,1,1,1,1,
14,18,sym3ph,6.0,0.4561,0.0,sym,0.27,0.3,0.0027,-0.1999,0.8476,0.8476,0.4573,1,0.3,1,1,1,1,1,1,
14,18,sym3ph,12.0,0.5606,0.0,sym,0.27,0.3,-0.0081,-0.1999,0.8615,0.8615,0.5606,1,0.3,1,1,1,1,1,1,
14,18,sym3ph,30.0,0.7069,0.0,sym,0.27,0.2896,-0.0264,-0.1995,0.8697,0.8697,0.7069,1,0.625,1,1,1,1,1,1,
14,19,sym3ph,0.3,0.7348,0.0,sym,0.27,0.2478,-0.0345,-0.1992,0.871,0.871,0.7348,1,0.625,1,1,1,1,1,1,
14,19,sym3ph,0.6,0.8015,0.0,sym,0.27,0.1477,-0.025,-0.198,0.8741,0.8741,0.8015,1,0.625,1,0,1,1,1,0,
14,19,sym3ph,1.0,0.8421,0.0,sym,0.2608,0.0869,-0.0066,-0.194,0.8782,0.8782,0.8421,0,0.625,1,0,1,1,1,0,
14,19,sym3ph,1.8,0.8754,0.0,sym,0.2418,0.0369,0.0123,-0.1874,0.8609,0.8609,0.8811,0,0.625,1,0,1,1,1,0,
14,19,sym3ph,3.0,0.8942,0.0,sym,0.2306,0.0087,0.0218,-0.1825,0.8466,0.8466,0.9045,0,0.625,1,0,1,1,1,0,
14,19,sym3ph,6.0,0.9053,0.0,normal,0.0134,0.0,0.0293,-0.0246,0.9309,0.9309,0.9053,0,0.625,1,1,1,1,1,1,
14,19,sym3ph,12.0,0.9134,0.0,normal,0.0131,0.0,0.0293,-0.0243,0.931,0.931,0.9134,0,0.625,1,1,1,1,1,1,
14,19,sym3ph,30.0,0.9183,0.0,normal,0.013,0.0,0.0293,-0.0236,0.9315,0.9315,0.9183,0,0.625,1,1,1,1,1,1,
14,20,sym3ph,0.3,0.883,0.0,sym,0.2371,0.0255,0.0162,-0.1853,0.8551,0.8551,0.8906,0,0.15,1,0,1,1,1,0,
14,20,sym3ph,0.6,0.8863,0.0,sym,0.2351,0.0205,0.018,-0.1844,0.8524,0.8524,0.8948,0,0.3,1,0,1,1,1,0,
14,20,sym3ph,1.0,0.8904,0.0,sym,0.2328,0.0144,0.02,-0.1835,0.8493,0.8493,0.8998,0,0.3,1,0,1,1,1,0,
14,20,sym3ph,1.8,0.8969,0.0,sym,0.2291,0.0046,0.0231,-0.1818,0.8448,0.8448,0.9078,0,0.3,1,0,1,1,1,0,
14,20,sym3ph,3.0,0.9017,0.0,normal,0.0135,0.0,0.0292,-0.0243,0.9312,0.9312,0.9017,0,0.625,1,1,1,1,1,1,
14,20,sym3ph,6.0,0.9079,0.0,normal,0.0132,0.0,0.0293,-0.0246,0.9308,0.9308,0.9079,0,0.625,1,1,1,1,1,1,
14,20,sym3ph,12.0,0.914,0.0,normal,0.0131,0.0,0.0293,-0.0242,0.931,0.931,0.914,0,0.625,1,1,1,1,1,1,
14,20,sym3ph,30.0,0.9184,0.0,normal,0.013,0.0,0.0293,-0.0236,0.9315,0.9315,0.9184,0,0.625,1,1,1,1,1,1,
14,21,sym3ph,0.3,0.8915,0.0,sym,0.2322,0.0127,0.0206,-0.1832,0.8485,0.8485,0.9012,0,0.15,1,0,1,1,1,0,
14,21,sym3ph,0.6,0.8935,0.0,sym,0.231,0.0097,0.0215,-0.1827,0.8471,0.8471,0.9037,0,0.15,1,0,1,1,1,0,
14,21,sym3ph,1.0,0.8961,0.0,sym,0.2295,0.0058,0.0227,-0.182,0.8454,0.8454,0.9068,0,0.3,1,0,1,1,1,0,
14,21,sym3ph,1.8,0.8982,0.0,sym,0.2283,0.0027,0.0237,-0.1814,0.844,0.844,0.9093,0,0.3,1,0,1,1,1,0,
14,21,sym3ph,3.0,0.9014,0.0,normal,0.0135,0.0,0.0292,-0.0243,0.9312,0.9312,0.9014,0,0.625,1,1,1,1,1,1,
14,21,sym3ph,6.0,0.9086,0.0,normal,0.0132,0.0,0.0293,-0.0246,0.9308,0.9308,0.9086,0,0.625,1,1,1,1,1,1,
14,21,sym3ph,12.0,0.9142,0.0,normal,0.0131,0.0,0.0293,-0.0242,0.9311,0.9311,0.9142,0,0.625,1,1,1,1,1,1,
14,21,sym3ph,30.0,0.9184,0.0,normal,0.013,0.0,0.0293,-0.0236,0.9315,0.9315,0.9184,0,0.625,1,1,1,1,1,1,
14,22,sym3ph,0.3,0.8986,0.0,sym,0.2281,0.0022,0.0238,-0.1813,0.8437,0.8438,0.9098,0,0.15,1,0,1,1,1,0,
14,22,sym3ph,0.6,0.8991,0.0,sym,0.2278,0.0013,0.0241,-0.1812,0.8434,0.8434,0.9104,0,0.15,1,0,1,1,1,0,
14,22,sym3ph,1.0,0.9002,0.0,normal,0.0135,0.0,0.0292,-0.0242,0.9313,0.9313,0.9002,0,0.3,1,1,1,1,1,1,
14,22,sym3ph,1.8,0.9014,0.0,normal,0.0135,0.0,0.0292,-0.0243,0.9312,0.9312,0.9014,0,0.3,1,1,1,1,1,1,
14,22,sym3ph,3.0,0.9045,0.0,normal,0.0134,0.0,0.0292,-0.0245,0.931,0.931,0.9045,0,0.3,1,1,1,1,1,1,
14,22,sym3ph,6.0,0.9097,0.0,normal,0.0132,0.0,0.0294,-0.0246,0.9308,0.9308,0.9097,0,0.625,1,1,1,1,1,1,
14,22,sym3ph,12.0,0.9145,0.0,normal,0.0131,0.0,0.0293,-0.0241,0.9311,0.9311,0.9145,0,0.625,1,1,1,1,1,1,
14,22,sym3ph,30.0,0.9185,0.0,normal,0.013,0.0,0.0293,-0.0236,0.9315,0.9315,0.9185,0,0.625,1,1,1,1,1,1,
14,23,sym3ph,0.3,0.5223,0.0,sym,0.27,0.3,-0.0091,-0.1999,0.8587,0.8587,0.5223,1,0.3,1,1,1,1,1,1,
14,23,sym3ph,1.0,0.5982,0.0,sym,0.27,0.3,-0.007,-0.1999,0.864,0.864,0.5982,1,0.3,1,1,1,1,1,1,
14,23,sym3ph,1.8,0.6903,0.0,sym,0.27,0.3,-0.024,-0.1997,0.8689,0.8689,0.6903,1,0.625,1,1,1,1,1,1,
14,23,sym3ph,3.0,0.763,0.0,sym,0.27,0.2055,-0.032,-0.199,0.8722,0.8722,0.763,1,0.625,1,1,1,1,1,1,
14,23,sym3ph,6.0,0.8345,0.0,sym,0.2643,0.0983,-0.01,-0.1951,0.8771,0.8771,0.8345,0,0.625,1,0,1,1,1,0,
14,23,sym3ph,12.0,0.8771,0.0,sym,0.2408,0.0344,0.0131,-0.1869,0.8596,0.8596,0.8832,0,0.625,1,0,1,1,1,0,
14,23,sym3ph,30.0,0.9012,0.0,normal,0.0135,0.0,0.0292,-0.0242,0.9312,0.9312,0.9012,0,0.625,1,1,1,1,1,1,
14,24,sym3ph,0.3,0.6532,0.0,sym,0.27,0.3,-0.0153,-0.1998,0.867,0.8671,0.6532,1,0.15,1,1,1,1,1,1,
14,24,sym3ph,0.6,0.6789,0.0,sym,0.27,0.3,-0.0219,-0.1997,0.8683,0.8683,0.6789,1,0.3,1,1,1,1,1,1,
14,24,sym3ph,1.0,0.7081,0.0,sym,0.27,0.2879,-0.0268,-0.1995,0.8697,0.8697,0.7081,1,0.3,1,1,1,1,1,1,
14,24,sym3ph,1.8,0.7521,0.0,sym,0.27,0.2219,-0.0332,-0.1991,0.8717,0.8717,0.7521,1,0.3,1,1,1,1,1,1,
14,24,sym3ph,3.0,0.7926,0.0,sym,0.27,0.1611,-0.0276,-0.1984,0.8736,0.8736,0.7926,1,0.625,1,1,1,1,1,1,
14,24,sym3ph,6.0,0.8432,0.0,sym,0.2603,0.0852,-0.0062,-0.1939,0.8784,0.8784,0.8432,0,0.625,1,0,1,1,1,0,
14,24,sym3ph,12.0,0.8794,0.0,sym,0.2394,0.0309,0.0143,-0.1862,0.8579,0.8579,0.8861,0,0.625,1,0,1,1,1,0,
14,24,sym3ph,30.0,0.9016,0.0,normal,0.0135,0.0,0.0292,-0.0243,0.9312,0.9312,0.9016,0,0.625,1,1,1,1,1,1,
14,25,sym3ph,0.3,0.7399,0.0,sym,0.27,0.2401,-0.0344,-0.1992,0.8712,0.8712,0.7399,1,0.15,1,1,1,1,1,1,
14,25,sym3ph,0.6,0.7516,0.0,sym,0.27,0.2225,-0.0333,-0.1991,0.8717,0.8717,0.7516,1,0.15,1,1,1,1,1,1,
14,25,sym3ph,1.0,0.7659,0.0,sym,0.27,0.2012,-0.0319,-0.199,0.8723,0.8723,0.7659,1,0.3,1,1,1,1,1,1,
14,25,sym3ph,1.8,0.7893,0.0,sym,0.27,0.1661,-0.0285,-0.1985,0.8734,0.8734,0.7893,1,0.3,1,1,1,1,1,1,
14,25,sym3ph,3.0,0.8148,0.0,sym,0.27,0.1278,-0.0196,-0.1971,0.8749,0.8749,0.8148,1,0.3,1,0,1,1,1,0,
14,25,sym3ph,6.0,0.8511,0.0,sym,0.2564,0.0734,-0.0015,-0.1927,0.8796,0.8796,0.8511,0,0.625,1,0,1,1,1,0,
14,25,sym3ph,12.0,0.8817,0.0,sym,0.2379,0.0275,0.0155,-0.1856,0.8562,0.8562,0.889,0,0.625,1,0,1,1,1,0,
14,25,sym3ph,30.0,0.902,0.0,normal,0.0135,0.0,0.0292,-0.0243,0.9312,0.9312,0.902,0,0.625,1,1,1,1,1,1,
14,26,sym3ph,0.3,0.2064,0.0,sym,0.27,0.3,0.0269,-0.1999,0.777,0.777,0.2191,1,0.15,1,1,1,1,1,1,
14,26,sym3ph,0.6,0.2692,0.0,sym,0.27,0.3,0.0235,-0.1999,0.7834,0.7834,0.2803,1,0.15,1,1,1,1,1,1,
14,26,sym3ph,1.0,0.3419,0.0,sym,0.27,0.3,0.0171,-0.1999,0.8045,0.8045,0.3499,1,0.3,1,1,1,1,1,1,
14,26,sym3ph,1.8,0.4529,0.0,sym,0.27,0.3,0.0036,-0.1999,0.8456,0.8456,0.4545,1,0.3,1,1,1,1,1,1,
14,26,sym3ph,3.0,0.5401,0.0,sym,0.27,0.3,-0.0089,-0.1999,0.8601,0.8601,0.5401,1,0.625,1,1,1,1,1,1,
14,26,sym3ph,6.0,0.6456,0.0,sym,0.27,0.3,-0.0132,-0.1998,0.8666,0.8666,0.6456,1,0.625,1,1,1,1,1,1,
14,26,sym3ph,12.0,0.7665,0.0,sym,0.27,0.2002,-0.0319,-0.199,0.8723,0.8723,0.7665,1,0.625,1,1,1,1,1,1,
14,26,sym3ph,30.0,0.8565,0.0,sym,0.2534,0.0652,0.0019,-0.1917,0.877,0.877,0.8574,0,0.625,1,0,1,1,1,0,
14,27,sym3ph,0.3,0.27,0.0,sym,0.27,0.3,0.0235,-0.1999,0.7835,0.7835,0.281,1,0.15,1,1,1,1,1,1,
14,27,sym3ph,0.6,0.3235,0.0,sym,0.27,0.3,0.0185,-0.1999,0.7981,0.7982,0.3322,1,0.15,1,1,1,1,1,1,
14,27,sym3ph,1.0,0.3857,0.0,sym,0.27,0.3,0.0136,-0.1999,0.8181,0.8181,0.3921,1,0.3,1,1,1,1,1,1,
14,27,sym3ph,1.8,0.4822,0.0,sym,0.27,0.3,-0.0049,-0.1999,0.8552,0.8552,0.4822,1,0.3,1,1,1,1,1,1,
14,27,sym3ph,3.0,0.5525,0.0,sym,0.27,0.3,-0.0085,-0.1999,0.861,0.861,0.5525,1,0.3,1,1,1,1,1,1,
14,27,sym3ph,6.0,0.6538,0.0,sym,0.27,0.3,-0.0155,-0.1998,0.8671,0.8671,0.6538,1,0.625,1,1,1,1,1,1,
14,27,sym3ph,12.0,0.7691,0.0,sym,0.27,0.1964,-0.0316,-0.1989,0.8724,0.8724,0.7691,1,0.625,1,1,1,1,1,1,
14,27,sym3ph,30.0,0.857,0.0,sym,0.2531,0.0645,0.0022,-0.1916,0.8765,0.8765,0.858,0,0.625,1,0,1,1,1,0,
14,28,sym3ph,0.3,0.4609,0.0,sym,0.27,0.3,0.0013,-0.1999,0.8507,0.8507,0.4615,1,0.15,1,1,1,1,1,1,
14,28,sym3ph,0.6,0.4864,0.0,sym,0.27,0.3,-0.0055,-0.1999,0.8556,0.8557,0.4864,1,0.15,1,1,1,1,1,1,
14,28,sym3ph,1.0,0.5122,0.0,sym,0.27,0.3,-0.0089,-0.1999,0.8579,0.8579,0.5122,1,0.15,1,1,1,1,1,1,
14,28,sym3ph,1.8,0.5481,0.0,sym,0.27,0.3,-0.0087,-0.1999,0.8606,0.8606,0.5481,1,0.3,1,1,1,1,1,1,
14,28,sym3ph,3.0,0.5896,0.0,sym,0.27,0.3,-0.0069,-0.1999,0.8634,0.8634,0.5896,1,0.3,1,1,1,1,1,1,
14,28,sym3ph,6.0,0.6885,0.0,sym,0.27,0.3,-0.0237,-0.1997,0.8688,0.8688,0.6885,1,0.625,1,1,1,1,1,1,
14,28,sym3ph,12.0,0.7776,0.0,sym,0.27,0.1836,-0.0305,-0.1988,0.8728,0.8728,0.7776,1,0.625,1,1,1,1,1,1,
14,28,sym3ph,30.0,0.8587,0.0,sym,0.2521,0.062,0.0032,-0.1913,0.8748,0.8748,0.8602,0,0.625,1,0,1,1,1,0,
14,29,sym3ph,0.3,0.5333,0.0,sym,0.27,0.3,-0.0091,-0.1999,0.8595,0.8596,0.5333,1,0.15,1,1,1,1,1,1,
14,29,sym3ph,0.6,0.544,0.0,sym,0.27,0.3,-0.0088,-0.1999,0.8603,0.8604,0.544,1,0.15,1,1,1,1,1,1,
14,29,sym3ph,1.0,0.5575,0.0,sym,0.27,0.3,-0.0083,-0.1999,0.8613,0.8613,0.5575,1,0.15,1,1,1,1,1,1,
14,29,sym3ph,1.8,0.5821,0.0,sym,0.27,0.3,-0.007,-0.1999,0.863,0.863,0.5821,1,0.3,1,1,1,1,1,1,
14,29,sym3ph,3.0,0.6251,0.0,sym,0.27,0.3,-0.0096,-0.1998,0.8655,0.8655,0.6251,1,0.3,1,1,1,1,1,1,
14,29,sym3ph,6.0,0.711,0.0,sym,0.27,0.2836,-0.0278,-0.1995,0.8699,0.8699,0.711,1,0.625,1,1,1,1,1,1,
14,29,sym3ph,12.0,0.7843,0.0,sym,0.27,0.1736,-0.0298,-0.1986,0.8731,0.8731,0.7843,1,0.625,1,1,1,1,1,1,
14,29,sym3ph,30.0,0.86,0.0,sym,0.2513,0.06,0.0039,-0.1911,0.8736,0.8736,0.8619,0,0.625,1,0,1,1,1,0,
14,30,sym3ph,0.3,0.5563,0.0,sym,0.27,0.3,-0.0084,-0.1999,0.8612,0.8613,0.5563,1,0.15,1,1,1,1,1,1,
14,30,sym3ph,0.6,0.5652,0.0,sym,0.27,0.3,-0.0079,-0.1999,0.8618,0.8619,0.5652,1,0.15,1,1,1,1,1,1,
14,30,sym3ph,1.0,0.5768,0.0,sym,0.27,0.3,-0.0074,-0.1999,0.8626,0.8626,0.5768,1,0.15,1,1,1,1,1,1,
14,30,sym3ph,1.8,0.6006,0.0,sym,0.27,0.3,-0.007,-0.1999,0.8641,0.8641,0.6006,1,0.3,1,1,1,1,1,1,
14,30,sym3ph,3.0,0.646,0.0,sym,0.27,0.3,-0.0134,-0.1998,0.8667,0.8667,0.646,1,0.3,1,1,1,1,1,1,
14,30,sym3ph,6.0,0.7226,0.0,sym,0.27,0.2661,-0.0314,-0.1993,0.8704,0.8704,0.7226,1,0.3,1,1,1,1,1,1,
14,30,sym3ph,12.0,0.7885,0.0,sym,0.27,0.1672,-0.0288,-0.1985,0.8734,0.8734,0.7885,1,0.625,1,1,1,1,1,1,
14,30,sym3ph,30.0,0.8609,0.0,sym,0.2507,0.0586,0.0044,-0.1909,0.8729,0.8729,0.863,0,0.625,1,0,1,1,1,0,
14,31,sym3ph,0.3,0.6007,0.0,sym,0.27,0.3,-0.007,-0.1999,0.8641,0.8641,0.6007,1,0.15,1,1,1,1,1,1,
14,31,sym3ph,0.6,0.6104,0.0,sym,0.27,0.3,-0.0075,-0.1998,0.8647,0.8647,0.6104,1,0.15,1,1,1,1,1,1,
14,31,sym3ph,1.0,0.624,0.0,sym,0.27,0.3,-0.0094,-0.1998,0.8655,0.8655,0.624,1,0.15,1,1,1,1,1,1,
14,31,sym3ph,1.8,0.6493,0.0,sym,0.27,0.3,-0.0142,-0.1998,0.8668,0.8669,0.6493,1,0.15,1,1,1,1,1,1,
14,31,sym3ph,3.0,0.6819,0.0,sym,0.27,0.3,-0.0225,-0.1997,0.8685,0.8685,0.6819,1,0.3,1,1,1,1,1,1,
14,31,sym3ph,6.0,0.7395,0.0,sym,0.27,0.2407,-0.0344,-0.1992,0.8712,0.8712,0.7395,1,0.3,1,1,1,1,1,1,
14,31,sym3ph,12.0,0.7956,0.0,sym,0.27,0.1567,-0.0268,-0.1982,0.8737,0.8737,0.7956,1,0.625,1,1,1,1,1,1,
14,31,sym3ph,30.0,0.862,0.0,sym,0.2501,0.057,0.005,-0.1907,0.872,0.872,0.8643,0,0.625,1,0,1,1,1,0,
14,32,sym3ph,0.3,0.6195,0.0,sym,0.27,0.3,-0.0088,-0.1998,0.8652,0.8653,0.6195,1,0.15,1,1,1,1,1,1,
14,32,sym3ph,0.6,0.6291,0.0,sym,0.27,0.3,-0.0101,-0.1998,0.8658,0.8658,0.6291,1,0.15,1,1,1,1,1,1,
14,32,sym3ph,1.0,0.6409,0.0,sym,0.27,0.3,-0.0119,-0.1998,0.8664,0.8664,0.6409,1,0.15,1,1,1,1,1,1,
14,32,sym3ph,1.8,0.6631,0.0,sym,0.27,0.3,-0.0182,-0.1998,0.8675,0.8676,0.6631,1,0.15,1,1,1,1,1,1,
14,32,sym3ph,3.0,0.6921,0.0,sym,0.27,0.3,-0.0243,-0.1996,0.869,0.869,0.6921,1,0.3,1,1,1,1,1,1,
14,32,sym3ph,6.0,0.7444,0.0,sym,0.27,0.2334,-0.0342,-0.1992,0.8714,0.8714,0.7444,1,0.3,1,1,1,1,1,1,
14,32,sym3ph,12.0,0.7978,0.0,sym,0.27,0.1532,-0.0261,-0.1981,0.8739,0.8739,0.7978,1,0.625,1,1,1,1,1,1,
14,32,sym3ph,30.0,0.8623,0.0,sym,0.2499,0.0565,0.0052,-0.1906,0.8717,0.8717,0.8647,0,0.625,1,0,1,1,1,0,
14,33,sym3ph,0.3,0.6429,0.0,sym,0.27,0.3,-0.0125,-0.1998,0.8665,0.8665,0.6429,1,0.15,1,1,1,1,1,1,
14,33,sym3ph,0.6,0.6505,0.0,sym,0.27,0.3,-0.0145,-0.1998,0.8669,0.8669,0.6505,1,0.15,1,1,1,1,1,1,
14,33,sym3ph,1.0,0.6603,0.0,sym,0.27,0.3,-0.0174,-0.1998,0.8674,0.8674,0.6603,1,0.15,1,1,1,1,1,1,
14,33,sym3ph,1.8,0.6788,0.0,sym,0.27,0.3,-0.0219,-0.1997,0.8683,0.8684,0.6788,1,0.15,1,1,1,1,1,1,
14,33,sym3ph,3.0,0.7037,0.0,sym,0.27,0.2945,-0.0255,-0.1996,0.8695,0.8695,0.7037,1,0.3,1,1,1,1,1,1,
14,33,sym3ph,6.0,0.7497,0.0,sym,0.27,0.2255,-0.0335,-0.1991,0.8716,0.8716,0.7497,1,0.3,1,1,1,1,1,1,
14,33,sym3ph,12.0,0.7997,0.0,sym,0.27,0.1504,-0.0255,-0.198,0.874,0.874,0.7997,1,0.625,1,1,1,1,1,1,
14,33,sym3ph,30.0,0.8626,0.0,sym,0.2497,0.0562,0.0053,-0.1906,0.8715,0.8715,0.8651,0,0.625,1,0,1,1,1,0,
14,2,1ph_g,0.3,0.832,0.0959,asym,0.1085,0.102,-0.0707,-0.0386,0.9703,0.9703,0.832,0,0.625,1,1,1,1,1,1,
14,2,1ph_g,0.6,0.8721,0.0536,asym,0.0526,0.0419,-0.0652,-0.0102,0.9901,0.9901,0.8721,0,0.625,1,1,1,1,1,1,
14,2,1ph_g,1.0,0.8944,0.0338,sym,0.2285,0.0083,0.0238,-0.1821,0.8434,0.8434,0.9056,0,0.625,1,0,1,1,1,0,
14,2,1ph_g,1.8,0.9037,0.0194,normal,0.0135,0.0,0.0291,-0.0241,0.9314,0.9314,0.9037,0,0.625,1,1,1,1,1,1,
14,2,1ph_g,3.0,0.9107,0.0119,normal,0.0132,0.0,0.0292,-0.0241,0.9313,0.9313,0.9107,0,0.625,1,1,1,1,1,1,
14,2,1ph_g,6.0,0.9161,0.006,normal,0.0131,0.0,0.0292,-0.0238,0.9314,0.9314,0.9161,0,0.625,1,1,1,1,1,1,
14,2,1ph_g,12.0,0.9188,0.003,normal,0.013,0.0,0.0292,-0.0234,0.9317,0.9317,0.9188,0,0.625,1,1,1,1,1,1,
14,2,1ph_g,30.0,0.9205,0.0012,normal,0.0129,0.0,0.0292,-0.0232,0.9318,0.9318,0.9205,0,0.625,1,1,1,1,1,1,
14,3,1ph_g,0.3,0.7247,0.2047,asym,0.2309,0.263,-0.0556,-0.0616,0.9437,0.9437,0.7247,0,0.625,1,1,1,1,1,1,
14,3,1ph_g,0.6,0.7735,0.157,asym,0.1903,0.1898,-0.0617,-0.0588,0.9509,0.9509,0.7735,0,0.625,1,1,1,1,1,1,
14,3,1ph_g,1.8,0.8298,0.098,asym,0.1125,0.1052,-0.0707,-0.0393,0.9695,0.9695,0.8298,0,0.625,1,1,1,1,1,1,
14,3,1ph_g,3.0,0.8616,0.0646,asym,0.0644,0.0576,-0.0665,-0.0175,0.9853,0.9853,0.8616,0,0.625,1,1,1,1,1,1,
14,3,1ph_g,6.0,0.8933,0.035,sym,0.2291,0.01,0.0233,-0.1824,0.844,0.844,0.9043,0,0.625,1,0,1,1,1,0,
14,3,1ph_g,12.0,0.9048,0.0182,normal,0.0135,0.0,0.0291,-0.0242,0.9314,0.9314,0.9048,0,0.625,1,1,1,1,1,1,
14,3,1ph_g,30.0,0.9147,0.0075,normal,0.0131,0.0,0.0292,-0.0239,0.9313,0.9313,0.9147,0,0.625,1,1,1,1,1,1,
14,4,1ph_g,0.3,0.698,0.2303,asym,0.24,0.3,-0.0547,-0.0614,0.9418,0.9418,0.698,1,0.625,1,1,1,1,1,1,
14,4,1ph_g,0.6,0.7376,0.1922,asym,0.2226,0.2436,-0.0564,-0.0611,0.9453,0.9453,0.7376,0,0.625,1,1,1,1,1,1,
14,4,1ph_g,1.0,0.7749,0.1556,asym,0.188,0.1876,-0.0618,-0.0587,0.9512,0.9512,0.7749,0,0.625,1,1,1,1,1,1,
14,4,1ph_g,3.0,0.8328,0.0951,asym,0.1069,0.1009,-0.0707,-0.0383,0.9706,0.9706,0.8328,0,0.625,1,1,1,1,1,1,
14,4,1ph_g,6.0,0.8722,0.0535,asym,0.0526,0.0418,-0.0652,-0.0102,0.9901,0.9901,0.8722,0,0.625,1,1,1,1,1,1,
14,4,1ph_g,12.0,0.8993,0.0286,sym,0.226,0.0011,0.0257,-0.1808,0.8406,0.8406,0.9113,0,0.625,1,0,1,1,1,0,
14,4,1ph_g,30.0,0.9106,0.0119,normal,0.0132,0.0,0.0292,-0.0241,0.9313,0.9313,0.9106,0,0.625,1,1,1,1,1,1,
14,5,1ph_g,0.3,0.6835,0.2441,asym,0.24,0.3,-0.0541,-0.0617,0.9411,0.9411,0.6835,1,0.625,1,1,1,1,1,1,
14,5,1ph_g,0.6,0.7159,0.2132,asym,0.2358,0.2761,-0.0553,-0.0617,0.9428,0.9428,0.7159,0,0.625,1,1,1,1,1,1,
14,5,1ph_g,1.0,0.7499,0.1804,asym,0.2139,0.2252,-0.0576,-0.0606,0.9469,0.9469,0.7499,0,0.625,1,1,1,1,1,1,
14,5,1ph_g,1.8,0.7884,0.1417,asym,0.1687,0.1674,-0.064,-0.0569,0.9544,0.9544,0.7884,0,0.625,1,1,1,1,1,1,
14,5,1ph_g,3.0,0.8106,0.1183,asym,0.144,0.1342,-0.069,-0.0476,0.962,0.962,0.8106,0,0.625,1,1,1,1,1,1,
14,5,1ph_g,6.0,0.856,0.0707,asym,0.0714,0.066,-0.0673,-0.0219,0.9824,0.9824,0.856,0,0.625,1,1,1,1,1,1,
14,5,1ph_g,12.0,0.8899,0.0387,sym,0.2308,0.0151,0.0219,-0.1832,0.846,0.846,0.9002,0,0.625,1,0,1,1,1,0,
14,5,1ph_g,30.0,0.9065,0.0164,normal,0.0134,0.0,0.0291,-0.0242,0.9314,0.9314,0.9065,0,0.625,1,1,1,1,1,1,
14,6,1ph_g,0.3,0.6637,0.2639,asym,0.24,0.3,-0.0534,-0.0621,0.94,0.94,0.6637,1,0.625,1,1,1,1,1,1,
14,6,1ph_g,0.6,0.6854,0.2437,asym,0.24,0.3,-0.0542,-0.0617,0.9411,0.9411,0.6854,1,0.625,1,1,1,1,1,1,
14,6,1ph_g,1.0,0.7121,0.2188,asym,0.238,0.2818,-0.0553,-0.0619,0.9423,0.9423,0.7121,0,0.625,1,1,1,1,1,1,
14,6,1ph_g,1.8,0.7534,0.1795,asym,0.2115,0.2198,-0.0581,-0.0604,0.9473,0.9473,0.7534,0,0.625,1,1,1,1,1,1,
14,6,1ph_g,3.0,0.788,0.1449,asym,0.17,0.168,-0.0638,-0.0571,0.9542,0.9542,0.788,0,0.625,1,1,1,1,1,1,
14,6,1ph_g,6.0,0.8255,0.105,asym,0.1215,0.1117,-0.0705,-0.0413,0.9676,0.9676,0.8255,0,0.625,1,1,1,1,1,1,
14,6,1ph_g,12.0,0.8675,0.0604,asym,0.0582,0.0487,-0.066,-0.0139,0.9877,0.9877,0.8675,0,0.625,1,1,1,1,1,1,
14,6,1ph_g,30.0,0.8994,0.0265,sym,0.226,0.0009,0.0257,-0.1808,0.8407,0.8407,0.9115,0,0.625,1,0,1,1,1,0,
14,7,1ph_g,0.3,0.6554,0.2728,asym,0.24,0.3,-0.0529,-0.0624,0.9395,0.9395,0.6554,1,0.625,1,1,1,1,1,1,
14,7,1ph_g,0.6,0.6737,0.2562,asym,0.24,0.3,-0.0538,-0.0619,0.9405,0.9405,0.6737,1,0.625,1,1,1,1,1,1,
14,7,1ph_g,1.0,0.6976,0.2347,asym,0.24,0.3,-0.0547,-0.0615,0.9417,0.9417,0.6976,1,0.625,1,1,1,1,1,1,
14,7,1ph_g,1.8,0.7376,0.1984,asym,0.2237,0.2436,-0.0564,-0.0614,0.9451,0.9451,0.7376,0,0.625,1,1,1,1,1,1,
14,7,1ph_g,3.0,0.7773,0.1604,asym,0.187,0.184,-0.0621,-0.0589,0.9513,0.9513,0.7773,0,0.625,1,1,1,1,1,1,
14,7,1ph_g,6.0,0.8151,0.1198,asym,0.1394,0.1274,-0.0696,-0.0464,0.9631,0.9631,0.8151,0,0.625,1,1,1,1,1,1,
14,7,1ph_g,12.0,0.8617,0.0701,asym,0.066,0.0574,-0.067,-0.0186,0.9846,0.9846,0.8617,0,0.625,1,1,1,1,1,1,
14,7,1ph_g,30.0,0.8998,0.0312,sym,0.2255,0.0003,0.0261,-0.1806,0.84,0.84,0.9121,0,0.625,1,0,1,1,1,0,
14,8,1ph_g,0.3,0.6449,0.2824,asym,0.24,0.3,-0.0525,-0.0627,0.9389,0.9389,0.6449,1,0.625,1,1,1,1,1,1,
14,8,1ph_g,0.6,0.6559,0.2721,asym,0.24,0.3,-0.0529,-0.0624,0.9395,0.9395,0.6559,1,0.625,1,1,1,1,1,1,
14,8,1ph_g,1.0,0.6711,0.2581,asym,0.24,0.3,-0.0537,-0.062,0.9404,0.9404,0.6711,1,0.625,1,1,1,1,1,1,
14,8,1ph_g,1.8,0.6993,0.2324,asym,0.24,0.3,-0.0548,-0.0615,0.9418,0.9418,0.6993,1,0.625,1,1,1,1,1,1,
14,8,1ph_g,3.0,0.7335,0.2006,asym,0.2261,0.2497,-0.056,-0.0614,0.9446,0.9446,0.7335,0,0.625,1,1,1,1,1,1,
14,8,1ph_g,6.0,0.7864,0.1493,asym,0.1728,0.1704,-0.0632,-0.0576,0.9536,0.9536,0.7864,0,0.625,1,1,1,1,1,1,
14,8,1ph_g,12.0,0.8301,0.1034,asym,0.1145,0.1048,-0.0708,-0.0399,0.969,0.969,0.8301,0,0.625,1,1,1,1,1,1,
14,8,1ph_g,30.0,0.8836,0.0493,sym,0.2339,0.0246,0.0193,-0.1846,0.8498,0.8498,0.8927,0,0.625,1,0,1,1,1,0,
14,9,1ph_g,0.3,0.6396,0.2874,asym,0.24,0.3,-0.0524,-0.0628,0.9386,0.9386,0.6396,1,0.625,1,1,1,1,1,1,
14,9,1ph_g,0.6,0.6488,0.2787,asym,0.24,0.3,-0.0527,-0.0626,0.9391,0.9391,0.6488,1,0.625,1,1,1,1,1,1,
14,9,1ph_g,1.0,0.6615,0.2669,asym,0.24,0.3,-0.0532,-0.0622,0.9399,0.9399,0.6615,1,0.625,1,1,1,1,1,1,
14,9,1ph_g,1.8,0.6857,0.2446,asym,0.24,0.3,-0.0542,-0.0617,0.9412,0.9412,0.6857,1,0.625,1,1,1,1,1,1,
14,9,1ph_g,3.0,0.7173,0.2155,asym,0.2355,0.274,-0.0554,-0.0618,0.9428,0.9428,0.7173,0,0.625,1,1,1,1,1,1,
14,9,1ph_g,6.0,0.7714,0.1643,asym,0.1948,0.1929,-0.0614,-0.059,0.9503,0.9503,0.7714,0,0.625,1,1,1,1,1,1,
14,9,1ph_g,12.0,0.8146,0.1194,asym,0.1398,0.1281,-0.0695,-0.0465,0.963,0.963,0.8146,0,0.625,1,1,1,1,1,1,
14,9,1ph_g,30.0,0.8712,0.0588,asym,0.0547,0.0432,-0.0657,-0.0119,0.989,0.989,0.8712,0,0.625,1,1,1,1,1,1,
14,10,1ph_g,0.3,0.6326,0.2942,asym,0.24,0.3,-0.0523,-0.0631,0.9381,0.9381,0.6326,1,0.625,1,1,1,1,1,1,
14,10,1ph_g,0.6,0.6424,0.2847,asym,0.24,0.3,-0.0525,-0.0628,0.9387,0.9387,0.6424,1,0.625,1,1,1,1,1,1,
14,10,1ph_g,1.0,0.6539,0.2739,asym,0.24,0.3,-0.0528,-0.0624,0.9394,0.9394,0.6539,1,0.625,1,1,1,1,1,1,
14,10,1ph_g,1.8,0.6757,0.2537,asym,0.24,0.3,-0.0539,-0.0619,0.9406,0.9406,0.6757,1,0.625,1,1,1,1,1,1,
14,10,1ph_g,3.0,0.7045,0.2272,asym,0.24,0.2932,-0.0551,-0.0618,0.9419,0.9419,0.7045,1,0.625,1,1,1,1,1,1,
14,10,1ph_g,6.0,0.756,0.1789,asym,0.2098,0.2159,-0.0585,-0.0603,0.9476,0.9476,0.756,0,0.625,1,1,1,1,1,1,
14,10,1ph_g,12.0,0.8045,0.13,asym,0.1542,0.1433,-0.0675,-0.0512,0.959,0.959,0.8045,0,0.625,1,1,1,1,1,1,
14,10,1ph_g,30.0,0.8629,0.0679,asym,0.0642,0.0557,-0.0667,-0.0176,0.9852,0.9852,0.8629,0,0.625,1,1,1,1,1,1,
14,11,1ph_g,0.3,0.6319,0.2948,asym,0.24,0.3,-0.0523,-0.0631,0.9381,0.9381,0.6319,1,0.625,1,1,1,1,1,1,
14,11,1ph_g,0.6,0.6418,0.2853,asym,0.24,0.3,-0.0525,-0.0628,0.9387,0.9387,0.6418,1,0.625,1,1,1,1,1,1,
14,11,1ph_g,1.0,0.6531,0.2745,asym,0.24,0.3,-0.0528,-0.0624,0.9394,0.9394,0.6531,1,0.625,1,1,1,1,1,1,
14,11,1ph_g,1.8,0.6746,0.2546,asym,0.24,0.3,-0.0538,-0.0619,0.9406,0.9406,0.6746,1,0.625,1,1,1,1,1,1,
14,11,1ph_g,3.0,0.7029,0.2286,asym,0.24,0.2956,-0.055,-0.0617,0.9419,0.9419,0.7029,1,0.625,1,1,1,1,1,1,
14,11,1ph_g,6.0,0.754,0.1806,asym,0.2114,0.219,-0.0582,-0.0605,0.9473,0.9473,0.754,0,0.625,1,1,1,1,1,1,
14,11,1ph_g,12.0,0.803,0.1313,asym,0.1557,0.1455,-0.0673,-0.052,0.9585,0.9585,0.803,0,0.625,1,1,1,1,1,1,
14,11,1ph_g,30.0,0.8615,0.0692,asym,0.066,0.0578,-0.0669,-0.0185,0.9846,0.9846,0.8615,0,0.625,1,1,1,1,1,1,
14,12,1ph_g,0.3,0.6323,0.2943,asym,0.24,0.3,-0.0523,-0.0631,0.9381,0.9381,0.6323,1,0.625,1,1,1,1,1,1,
14,12,1ph_g,0.6,0.641,0.2859,asym,0.24,0.3,-0.0524,-0.0628,0.9386,0.9386,0.641,1,0.625,1,1,1,1,1,1,
14,12,1ph_g,1.0,0.6518,0.2756,asym,0.24,0.3,-0.0528,-0.0625,0.9393,0.9393,0.6518,1,0.625,1,1,1,1,1,1,
14,12,1ph_g,1.8,0.6725,0.2563,asym,0.24,0.3,-0.0537,-0.062,0.9405,0.9405,0.6725,1,0.625,1,1,1,1,1,1,
14,12,1ph_g,3.0,0.7,0.231,asym,0.24,0.3,-0.0548,-0.0615,0.9418,0.9418,0.7,1,0.625,1,1,1,1,1,1,
14,12,1ph_g,6.0,0.7502,0.1838,asym,0.2143,0.2247,-0.0575,-0.0608,0.9468,0.9468,0.7502,0,0.625,1,1,1,1,1,1,
14,12,1ph_g,12.0,0.8001,0.1338,asym,0.1588,0.1498,-0.067,-0.0534,0.9574,0.9574,0.8001,0,0.625,1,1,1,1,1,1,
14,12,1ph_g,30.0,0.8589,0.0716,asym,0.0691,0.0617,-0.0672,-0.0204,0.9834,0.9834,0.8589,0,0.625,1,1,1,1,1,1,
14,13,1ph_g,0.3,0.6285,0.2976,asym,0.24,0.3,-0.0522,-0.0632,0.9379,0.9379,0.6285,1,0.625,1,1,1,1,1,1,
14,13,1ph_g,0.6,0.6349,0.2915,asym,0.24,0.3,-0.0523,-0.063,0.9383,0.9383,0.6349,1,0.625,1,1,1,1,1,1,
14,13,1ph_g,1.0,0.6442,0.2827,asym,0.24,0.3,-0.0525,-0.0627,0.9388,0.9388,0.6442,1,0.625,1,1,1,1,1,1,
14,13,1ph_g,1.8,0.662,0.266,asym,0.24,0.3,-0.0533,-0.0622,0.9399,0.9399,0.662,1,0.625,1,1,1,1,1,1,
14,13,1ph_g,3.0,0.6862,0.2437,asym,0.24,0.3,-0.0542,-0.0617,0.9412,0.9412,0.6862,1,0.625,1,1,1,1,1,1,
14,13,1ph_g,6.0,0.7334,0.1998,asym,0.226,0.2499,-0.056,-0.0614,0.9446,0.9446,0.7334,0,0.625,1,1,1,1,1,1,
14,13,1ph_g,12.0,0.7872,0.1474,asym,0.1715,0.1693,-0.0634,-0.0574,0.9539,0.9539,0.7872,0,0.625,1,1,1,1,1,1,
14,13,1ph_g,30.0,0.8482,0.0834,asym,0.0839,0.0776,-0.0688,-0.03,0.9771,0.9771,0.8482,0,0.625,1,1,1,1,1,1,
14,14,1ph_g,0.3,0.6244,0.3016,asym,0.24,0.3,-0.0522,-0.0633,0.9376,0.9376,0.6244,1,0.625,1,1,1,1,1,1,
14,14,1ph_g,0.6,0.6309,0.2953,asym,0.24,0.3,-0.0523,-0.0631,0.938,0.938,0.6309,1,0.625,1,1,1,1,1,1,
14,14,1ph_g,1.0,0.64,0.2867,asym,0.24,0.3,-0.0524,-0.0628,0.9386,0.9386,0.64,1,0.625,1,1,1,1,1,1,
14,14,1ph_g,1.8,0.6572,0.2706,asym,0.24,0.3,-0.053,-0.0623,0.9396,0.9396,0.6572,1,0.625,1,1,1,1,1,1,
14,14,1ph_g,3.0,0.6803,0.2493,asym,0.24,0.3,-0.054,-0.0618,0.9409,0.9409,0.6803,1,0.625,1,1,1,1,1,1,
14,14,1ph_g,6.0,0.7264,0.207,asym,0.2304,0.2604,-0.0556,-0.0617,0.9438,0.9438,0.7264,0,0.625,1,1,1,1,1,1,
14,14,1ph_g,12.0,0.7815,0.1539,asym,0.1794,0.1777,-0.0623,-0.0583,0.9525,0.9525,0.7815,0,0.625,1,1,1,1,1,1,
14,14,1ph_g,30.0,0.8441,0.0885,asym,0.0901,0.0839,-0.0697,-0.0337,0.9746,0.9746,0.8441,0,0.625,1,1,1,1,1,1,
14,15,1ph_g,0.3,0.6458,0.2802,asym,0.24,0.3,-0.0525,-0.0626,0.9389,0.9389,0.6458,1,0.625,1,1,1,1,1,1,
14,15,1ph_g,0.6,0.652,0.2742,asym,0.24,0.3,-0.0528,-0.0625,0.9393,0.9393,0.652,1,0.625,1,1,1,1,1,1,
14,15,1ph_g,1.0,0.6595,0.267,asym,0.24,0.3,-0.0531,-0.0622,0.9398,0.9398,0.6595,1,0.625,1,1,1,1,1,1,
14,15,1ph_g,1.8,0.6739,0.2535,asym,0.24,0.3,-0.0538,-0.0619,0.9406,0.9406,0.6739,1,0.625,1,1,1,1,1,1,
14,15,1ph_g,3.0,0.6939,0.2349,asym,0.24,0.3,-0.0546,-0.0615,0.9416,0.9416,0.6939,1,0.625,1,1,1,1,1,1,
14,15,1ph_g,6.0,0.7347,0.1972,asym,0.2249,0.2479,-0.0561,-0.0613,0.9449,0.9449,0.7347,0,0.625,1,1,1,1,1,1,
14,15,1ph_g,12.0,0.7856,0.1485,asym,0.1733,0.1716,-0.0631,-0.0576,0.9535,0.9535,0.7856,0,0.625,1,1,1,1,1,1,
14,15,1ph_g,30.0,0.8449,0.0871,asym,0.0887,0.0827,-0.0695,-0.0328,0.9752,0.9752,0.8449,0,0.625,1,1,1,1,1,1,
14,16,1ph_g,0.3,0.6665,0.2595,asym,0.24,0.3,-0.0535,-0.0621,0.9402,0.9402,0.6665,1,0.625,1,1,1,1,1,1,
14,16,1ph_g,0.6,0.6722,0.254,asym,0.24,0.3,-0.0538,-0.0619,0.9405,0.9405,0.6722,1,0.625,1,1,1,1,1,1,
14,16,1ph_g,1.0,0.6786,0.2478,asym,0.24,0.3,-0.054,-0.0618,0.9408,0.9408,0.6786,1,0.625,1,1,1,1,1,1,
14,16,1ph_g,1.8,0.691,0.2361,asym,0.24,0.3,-0.0544,-0.0616,0.9414,0.9414,0.691,1,0.625,1,1,1,1,1,1,
14,16,1ph_g,3.0,0.7084,0.22,asym,0.2395,0.2873,-0.0552,-0.0618,0.942,0.942,0.7084,0,0.625,1,1,1,1,1,1,
14,16,1ph_g,6.0,0.7441,0.1869,asym,0.2183,0.2339,-0.0568,-0.061,0.9461,0.9461,0.7441,0,0.625,1,1,1,1,1,1,
14,16,1ph_g,12.0,0.79,0.1429,asym,0.1678,0.1651,-0.0643,-0.0568,0.9546,0.9546,0.79,0,0.625,1,1,1,1,1,1,
14,16,1ph_g,30.0,0.846,0.0853,asym,0.0869,0.081,-0.0692,-0.0318,0.9759,0.9759,0.846,0,0.625,1,1,1,1,1,1,
14,17,1ph_g,0.3,0.7044,0.2217,asym,0.24,0.2934,-0.0551,-0.0617,0.9419,0.9419,0.7044,1,0.625,1,1,1,1,1,1,
14,17,1ph_g,0.6,0.7079,0.218,asym,0.2395,0.2881,-0.0551,-0.0618,0.9421,0.9421,0.7079,0,0.625,1,1,1,1,1,1,
14,17,1ph_g,1.0,0.7125,0.2134,asym,0.2372,0.2813,-0.0552,-0.0617,0.9425,0.9425,0.7125,0,0.625,1,1,1,1,1,1,
14,17,1ph_g,1.8,0.7212,0.2047,asym,0.2324,0.2681,-0.0554,-0.0615,0.9435,0.9435,0.7212,0,0.625,1,1,1,1,1,1,
14,17,1ph_g,3.0,0.7335,0.1929,asym,0.2248,0.2498,-0.056,-0.0612,0.9449,0.9449,0.7335,0,0.625,1,1,1,1,1,1,
14,17,1ph_g,6.0,0.76,0.1679,asym,0.2049,0.21,-0.0594,-0.0595,0.9487,0.9487,0.76,0,0.625,1,1,1,1,1,1,
14,17,1ph_g,12.0,0.797,0.1328,asym,0.1607,0.1545,-0.0667,-0.0546,0.9566,0.9566,0.797,0,0.625,1,1,1,1,1,1,
14,17,1ph_g,30.0,0.8475,0.0822,asym,0.0843,0.0788,-0.0688,-0.0302,0.977,0.977,0.8475,0,0.625,1,1,1,1,1,1,
14,18,1ph_g,0.3,0.7177,0.2083,asym,0.2344,0.2734,-0.0553,-0.0616,0.9431,0.9431,0.7177,0,0.625,1,1,1,1,1,1,
14,18,1ph_g,0.6,0.7208,0.2051,asym,0.2327,0.2689,-0.0553,-0.0615,0.9434,0.9434,0.7208,0,0.625,1,1,1,1,1,1,
14,18,1ph_g,1.0,0.7247,0.201,asym,0.2303,0.2629,-0.0555,-0.0614,0.9439,0.9439,0.7247,0,0.625,1,1,1,1,1,1,
14,18,1ph_g,1.8,0.7324,0.1934,asym,0.2255,0.2514,-0.0559,-0.0612,0.9448,0.9448,0.7324,0,0.625,1,1,1,1,1,1,
14,18,1ph_g,3.0,0.7432,0.1829,asym,0.2181,0.2352,-0.0567,-0.0608,0.9461,0.9461,0.7432,0,0.625,1,1,1,1,1,1,
14,18,1ph_g,6.0,0.7669,0.1604,asym,0.1977,0.1996,-0.0608,-0.0589,0.9499,0.9499,0.7669,0,0.625,1,1,1,1,1,1,
14,18,1ph_g,12.0,0.8005,0.1286,asym,0.1568,0.1492,-0.0669,-0.0524,0.9581,0.9581,0.8005,0,0.625,1,1,1,1,1,1,
14,18,1ph_g,30.0,0.8486,0.0806,asym,0.0826,0.0772,-0.0686,-0.0292,0.9776,0.9776,0.8486,0,0.625,1,1,1,1,1,1,
14,19,1ph_g,0.3,0.8583,0.0648,asym,0.0676,0.0625,-0.0668,-0.019,0.9842,0.9842,0.8583,0,0.625,1,1,1,1,1,1,
14,19,1ph_g,0.6,0.884,0.0429,sym,0.2341,0.024,0.0192,-0.1845,0.8501,0.8501,0.893,0,0.625,1,0,1,1,1,0,
14,19,1ph_g,1.0,0.8975,0.0294,sym,0.227,0.0037,0.025,-0.1813,0.8417,0.8417,0.9093,0,0.625,1,0,1,1,1,0,
14,19,1ph_g,1.8,0.9046,0.018,normal,0.0135,0.0,0.0291,-0.0242,0.9314,0.9314,0.9046,0,0.625,1,1,1,1,1,1,
14,19,1ph_g,3.0,0.911,0.0113,normal,0.0132,0.0,0.0292,-0.0242,0.9313,0.9313,0.911,0,0.625,1,1,1,1,1,1,
14,19,1ph_g,6.0,0.9162,0.0059,normal,0.0131,0.0,0.0292,-0.0238,0.9314,0.9314,0.9162,0,0.625,1,1,1,1,1,1,
14,19,1ph_g,12.0,0.9189,0.003,normal,0.013,0.0,0.0292,-0.0234,0.9317,0.9317,0.9189,0,0.625,1,1,1,1,1,1,
14,19,1ph_g,30.0,0.9205,0.0012,normal,0.0129,0.0,0.0292,-0.0232,0.9318,0.9318,0.9205,0,0.625,1,1,1,1,1,1,
14,20,1ph_g,0.3,0.9072,0.0145,normal,0.0134,0.0,0.0291,-0.0242,0.9313,0.9313,0.9072,0,0.625,1,1,1,1,1,1,
14,20,1ph_g,0.6,0.9084,0.0133,normal,0.0133,0.0,0.0292,-0.0242,0.9313,0.9313,0.9084,0,0.625,1,1,1,1,1,1,
14,20,1ph_g,1.0,0.9098,0.0119,normal,0.0133,0.0,0.0292,-0.0242,0.9313,0.9313,0.9098,0,0.625,1,1,1,1,1,1,
14,20,1ph_g,1.8,0.912,0.0097,normal,0.0132,0.0,0.0292,-0.0242,0.9312,0.9312,0.912,0,0.625,1,1,1,1,1,1,
14,20,1ph_g,3.0,0.9142,0.0075,normal,0.0131,0.0,0.0292,-0.024,0.9313,0.9313,0.9142,0,0.625,1,1,1,1,1,1,
14,20,1ph_g,6.0,0.917,0.0047,normal,0.013,0.0,0.0292,-0.0237,0.9315,0.9315,0.917,0,0.625,1,1,1,1,1,1,
14,20,1ph_g,12.0,0.9191,0.0027,normal,0.013,0.0,0.0292,-0.0234,0.9317,0.9317,0.9191,0,0.625,1,1,1,1,1,1,
14,20,1ph_g,30.0,0.9205,0.0012,normal,0.0129,0.0,0.0292,-0.0232,0.9318,0.9318,0.9205,0,0.625,1,1,1,1,1,1,
14,21,1ph_g,0.3,0.9101,0.0117,normal,0.0133,0.0,0.0292,-0.0242,0.9313,0.9313,0.9101,0,0.625,1,1,1,1,1,1,
14,21,1ph_g,0.6,0.9108,0.0109,normal,0.0132,0.0,0.0292,-0.0242,0.9312,0.9312,0.9108,0,0.625,1,1,1,1,1,1,
14,21,1ph_g,1.0,0.9117,0.01,normal,0.0132,0.0,0.0292,-0.0242,0.9312,0.9312,0.9117,0,0.625,1,1,1,1,1,1,
14,21,1ph_g,1.8,0.9132,0.0084,normal,0.0131,0.0,0.0293,-0.0241,0.9312,0.9312,0.9132,0,0.625,1,1,1,1,1,1,
14,21,1ph_g,3.0,0.9149,0.0068,normal,0.0131,0.0,0.0292,-0.0239,0.9313,0.9313,0.9149,0,0.625,1,1,1,1,1,1,
14,21,1ph_g,6.0,0.9173,0.0044,normal,0.013,0.0,0.0292,-0.0236,0.9315,0.9315,0.9173,0,0.625,1,1,1,1,1,1,
14,21,1ph_g,12.0,0.9191,0.0026,normal,0.013,0.0,0.0292,-0.0234,0.9317,0.9317,0.9191,0,0.625,1,1,1,1,1,1,
14,21,1ph_g,30.0,0.9206,0.0011,normal,0.0129,0.0,0.0292,-0.0232,0.9318,0.9318,0.9206,0,0.625,1,1,1,1,1,1,
14,22,1ph_g,0.3,0.9133,0.0085,normal,0.0131,0.0,0.0292,-0.0241,0.9312,0.9312,0.9133,0,0.625,1,1,1,1,1,1,
14,22,1ph_g,0.6,0.9136,0.0081,normal,0.0131,0.0,0.0292,-0.024,0.9313,0.9313,0.9136,0,0.625,1,1,1,1,1,1,
14,22,1ph_g,1.0,0.9141,0.0076,normal,0.0131,0.0,0.0292,-0.024,0.9313,0.9313,0.9141,0,0.625,1,1,1,1,1,1,
14,22,1ph_g,1.8,0.9149,0.0068,normal,0.0131,0.0,0.0292,-0.0239,0.9313,0.9313,0.9149,0,0.625,1,1,1,1,1,1,
14,22,1ph_g,3.0,0.9159,0.0057,normal,0.0131,0.0,0.0292,-0.0238,0.9314,0.9314,0.9159,0,0.625,1,1,1,1,1,1,
14,22,1ph_g,6.0,0.9176,0.004,normal,0.013,0.0,0.0292,-0.0236,0.9315,0.9315,0.9176,0,0.625,1,1,1,1,1,1,
14,22,1ph_g,12.0,0.9192,0.0025,normal,0.013,0.0,0.0292,-0.0234,0.9317,0.9317,0.9192,0,0.625,1,1,1,1,1,1,
14,22,1ph_g,30.0,0.9206,0.0011,normal,0.0129,0.0,0.0292,-0.0232,0.9318,0.9318,0.9206,0,0.625,1,1,1,1,1,1,
14,23,1ph_g,0.3,0.7897,0.135,asym,0.1659,0.1655,-0.0648,-0.0564,0.955,0.955,0.7897,0,0.625,1,1,1,1,1,1,
14,23,1ph_g,1.0,0.814,0.1115,asym,0.1379,0.129,-0.0697,-0.0452,0.9638,0.9638,0.814,0,0.625,1,1,1,1,1,1,
14,23,1ph_g,1.8,0.8434,0.0817,asym,0.0884,0.0848,-0.0691,-0.0323,0.9754,0.9754,0.8434,0,0.625,1,1,1,1,1,1,
14,23,1ph_g,3.0,0.8673,0.0573,asym,0.0575,0.049,-0.0658,-0.0133,0.988,0.988,0.8673,0,0.625,1,1,1,1,1,1,
14,23,1ph_g,6.0,0.8949,0.0327,sym,0.2283,0.0076,0.0239,-0.182,0.8431,0.8431,0.9062,0,0.625,1,0,1,1,1,0,
14,23,1ph_g,12.0,0.9052,0.0176,normal,0.0134,0.0,0.0291,-0.0242,0.9314,0.9314,0.9052,0,0.625,1,1,1,1,1,1,
14,23,1ph_g,30.0,0.9148,0.0074,normal,0.0131,0.0,0.0292,-0.0239,0.9314,0.9314,0.9148,0,0.625,1,1,1,1,1,1,
14,24,1ph_g,0.3,0.8318,0.0916,asym,0.1066,0.1023,-0.0706,-0.0382,0.9706,0.9706,0.8318,0,0.625,1,1,1,1,1,1,
14,24,1ph_g,0.6,0.8402,0.083,asym,0.0925,0.0898,-0.0696,-0.0345,0.9739,0.9739,0.8402,0,0.625,1,1,1,1,1,1,
14,24,1ph_g,1.0,0.8497,0.0733,asym,0.0789,0.0755,-0.0679,-0.0266,0.9793,0.9793,0.8497,0,0.625,1,1,1,1,1,1,
14,24,1ph_g,1.8,0.864,0.059,asym,0.0607,0.054,-0.0661,-0.0152,0.9868,0.9868,0.864,0,0.625,1,1,1,1,1,1,
14,24,1ph_g,3.0,0.8811,0.0456,sym,0.2357,0.0284,0.0178,-0.1852,0.8522,0.8522,0.8895,0,0.625,1,0,1,1,1,0,
14,24,1ph_g,6.0,0.8979,0.0288,sym,0.2268,0.0032,0.0251,-0.1812,0.8415,0.8415,0.9097,0,0.625,1,0,1,1,1,0,
14,24,1ph_g,12.0,0.906,0.0165,normal,0.0134,0.0,0.0291,-0.0242,0.9314,0.9314,0.906,0,0.625,1,1,1,1,1,1,
14,24,1ph_g,30.0,0.9149,0.0072,normal,0.0131,0.0,0.0292,-0.0239,0.9314,0.9314,0.9149,0,0.625,1,1,1,1,1,1,
14,25,1ph_g,0.3,0.86,0.0628,asym,0.0653,0.0599,-0.0665,-0.0178,0.985,0.985,0.86,0,0.625,1,1,1,1,1,1,
14,25,1ph_g,0.6,0.8639,0.0587,asym,0.0607,0.0541,-0.066,-0.0152,0.9868,0.9868,0.8639,0,0.625,1,1,1,1,1,1,
14,25,1ph_g,1.0,0.8686,0.0538,asym,0.0555,0.0471,-0.0655,-0.012,0.9889,0.9889,0.8686,0,0.625,1,1,1,1,1,1,
14,25,1ph_g,1.8,0.8801,0.0459,sym,0.2364,0.0299,0.0173,-0.1855,0.8529,0.8529,0.8882,0,0.625,1,0,1,1,1,0,
14,25,1ph_g,3.0,0.8885,0.0376,sym,0.2317,0.0173,0.0212,-0.1836,0.8471,0.8471,0.8984,0,0.625,1,0,1,1,1,0,
14,25,1ph_g,6.0,0.8994,0.0257,sym,0.2261,0.0009,0.0256,-0.1808,0.8408,0.8408,0.9115,0,0.625,1,0,1,1,1,0,
14,25,1ph_g,12.0,0.9068,0.0154,normal,0.0134,0.0,0.0291,-0.0242,0.9313,0.9313,0.9068,0,0.625,1,1,1,1,1,1,
14,25,1ph_g,30.0,0.9151,0.007,normal,0.0131,0.0,0.0292,-0.0239,0.9314,0.9314,0.9151,0,0.625,1,1,1,1,1,1,
