hpt_bus,fault_bus,fault_type,r_fault,Vp,Vn,gate,iq,iq_ref,se_d,se_q,vdc_eq,vdc_min,v_load,clipped,dur,connect,reactive,limit,recover,survive,frt_pass,flags
14,26,1ph_g,0.3,0.6827,0.2444,asym,0.24,0.3,-0.0541,-0.0617,0.941,0.941,0.6827,1,0.625,1,1,1,1,1,1,
14,26,1ph_g,0.6,0.7022,0.2264,asym,0.24,0.2968,-0.055,-0.0616,0.9419,0.9419,0.7022,1,0.625,1,1,1,1,1,1,
14,26,1ph_g,1.0,0.7255,0.2045,asym,0.2304,0.2618,-0.0556,-0.0616,0.9438,0.9438,0.7255,0,0.625,1,1,1,1,1,1,
14,26,1ph_g,1.8,0.7622,0.1696,asym,0.2037,0.2067,-0.0597,-0.0595,0.9489,0.9489,0.7622,0,0.625,1,1,1,1,1,1,
14,26,1ph_g,3.0,0.7919,0.1402,asym,0.1658,0.1622,-0.0651,-0.0564,0.955,0.955,0.7919,0,0.625,1,1,1,1,1,1,
14,26,1ph_g,6.0,0.8277,0.1022,asym,0.1172,0.1085,-0.0706,-0.0404,0.9685,0.9685,0.8277,0,0.625,1,1,1,1,1,1,
14,26,1ph_g,12.0,0.8682,0.0595,asym,0.0574,0.0478,-0.0659,-0.0134,0.988,0.988,0.8682,0,0.625,1,1,1,1,1,1,
14,26,1ph_g,30.0,0.9009,0.0264,normal,0.0136,0.0,0.0291,-0.0239,0.9316,0.9316,0.9009,0,0.625,1,1,1,1,1,1,
14,27,1ph_g,0.3,0.7052,0.2217,asym,0.24,0.2921,-0.0551,-0.0617,0.9419,0.9419,0.7052,1,0.625,1,1,1,1,1,1,
14,27,1ph_g,0.6,0.7219,0.206,asym,0.2323,0.2672,-0.0554,-0.0616,0.9435,0.9435,0.7219,0,0.625,1,1,1,1,1,1,
14,27,1ph_g,1.0,0.7416,0.1874,asym,0.2197,0.2376,-0.0566,-0.061,0.9458,0.9458,0.7416,0,0.625,1,1,1,1,1,1,
14,27,1ph_g,1.8,0.7731,0.1575,asym,0.1908,0.1904,-0.0616,-0.0588,0.9509,0.9509,0.7731,0,0.625,1,1,1,1,1,1,
14,27,1ph_g,3.0,0.7966,0.1345,asym,0.1614,0.1551,-0.0667,-0.055,0.9563,0.9563,0.7966,0,0.625,1,1,1,1,1,1,
14,27,1ph_g,6.0,0.8306,0.0986,asym,0.1117,0.1041,-0.0708,-0.0392,0.9696,0.9696,0.8306,0,0.625,1,1,1,1,1,1,
14,27,1ph_g,12.0,0.8691,0.0582,asym,0.0563,0.0464,-0.0658,-0.0127,0.9884,0.9884,0.8691,0,0.625,1,1,1,1,1,1,
14,27,1ph_g,30.0,0.9011,0.0261,normal,0.0136,0.0,0.0291,-0.024,0.9316,0.9316,0.9011,0,0.625,1,1,1,1,1,1,
14,28,1ph_g,0.3,0.7696,0.1555,asym,0.1939,0.1956,-0.0613,-0.0587,0.9505,0.9505,0.7696,0,0.625,1,1,1,1,1,1,
14,28,1ph_g,0.6,0.7778,0.1472,asym,0.1811,0.1833,-0.0621,-0.0584,0.9522,0.9522,0.7778,0,0.625,1,1,1,1,1,1,
14,28,1ph_g,1.0,0.7862,0.139,asym,0.1698,0.1707,-0.0636,-0.057,0.9542,0.9542,0.7862,0,0.625,1,1,1,1,1,1,
14,28,1ph_g,1.8,0.7975,0.1285,asym,0.1591,0.1537,-0.0667,-0.0537,0.9572,0.9572,0.7975,0,0.625,1,1,1,1,1,1,
14,28,1ph_g,3.0,0.8107,0.1162,asym,0.1431,0.1339,-0.0691,-0.0473,0.9622,0.9622,0.8107,0,0.625,1,1,1,1,1,1,
14,28,1ph_g,6.0,0.8426,0.0842,asym,0.0902,0.0861,-0.0694,-0.0335,0.9747,0.9747,0.8426,0,0.625,1,1,1,1,1,1,
14,28,1ph_g,12.0,0.8721,0.0536,asym,0.0526,0.0419,-0.0652,-0.0102,0.9901,0.9901,0.8721,0,0.625,1,1,1,1,1,1,
14,28,1ph_g,30.0,0.9001,0.025,normal,0.0136,0.0,0.029,-0.0239,0.9316,0.9316,0.9001,0,0.625,1,1,1,1,1,1,
14,29,1ph_g,0.3,0.7934,0.1311,asym,0.1626,0.1599,-0.0663,-0.0555,0.9559,0.9559,0.7934,0,0.625,1,1,1,1,1,1,
14,29,1ph_g,0.6,0.7969,0.1275,asym,0.1592,0.1546,-0.0666,-0.0537,0.9571,0.9571,0.7969,0,0.625,1,1,1,1,1,1,
14,29,1ph_g,1.0,0.8012,0.1233,asym,0.155,0.1481,-0.0672,-0.0514,0.9588,0.9588,0.8012,0,0.625,1,1,1,1,1,1,
14,29,1ph_g,1.8,0.809,0.116,asym,0.145,0.1364,-0.0688,-0.0477,0.9618,0.9618,0.809,0,0.625,1,1,1,1,1,1,
14,29,1ph_g,3.0,0.8223,0.1031,asym,0.125,0.1165,-0.0703,-0.0418,0.9669,0.9669,0.8223,0,0.625,1,1,1,1,1,1,
14,29,1ph_g,6.0,0.8502,0.0756,asym,0.0791,0.0747,-0.0681,-0.0269,0.9791,0.9791,0.8502,0,0.625,1,1,1,1,1,1,
14,29,1ph_g,12.0,0.8744,0.0505,asym,0.0505,0.0384,-0.0647,-0.0088,0.991,0.991,0.8744,0,0.625,1,1,1,1,1,1,
14,29,1ph_g,30.0,0.9018,0.0243,normal,0.0136,0.0,0.0291,-0.024,0.9315,0.9315,0.9018,0,0.625,1,1,1,1,1,1,
14,30,1ph_g,0.3,0.8009,0.1234,asym,0.1552,0.1486,-0.0671,-0.0515,0.9587,0.9587,0.8009,0,0.625,1,1,1,1,1,1,
14,30,1ph_g,0.6,0.8038,0.1205,asym,0.1524,0.1443,-0.0677,-0.0501,0.9598,0.9598,0.8038,0,0.625,1,1,1,1,1,1,
14,30,1ph_g,1.0,0.8075,0.117,asym,0.1471,0.1387,-0.0686,-0.0483,0.9613,0.9613,0.8075,0,0.625,1,1,1,1,1,1,
14,30,1ph_g,1.8,0.815,0.1098,asym,0.1363,0.1275,-0.07,-0.0444,0.9644,0.9644,0.815,0,0.625,1,1,1,1,1,1,
14,30,1ph_g,3.0,0.8292,0.0959,asym,0.1123,0.1062,-0.0706,-0.0393,0.9695,0.9695,0.8292,0,0.625,1,1,1,1,1,1,
14,30,1ph_g,6.0,0.854,0.0715,asym,0.0736,0.069,-0.0675,-0.0234,0.9814,0.9814,0.854,0,0.625,1,1,1,1,1,1,
14,30,1ph_g,12.0,0.8796,0.0488,sym,0.2365,0.0307,0.0172,-0.1856,0.8531,0.8531,0.8876,0,0.625,1,0,1,1,1,0,
14,30,1ph_g,30.0,0.9003,0.0238,normal,0.0136,0.0,0.0291,-0.024,0.9316,0.9316,0.9003,0,0.625,1,1,1,1,1,1,
14,31,1ph_g,0.3,0.8153,0.1087,asym,0.1356,0.127,-0.0701,-0.044,0.9647,0.9647,0.8153,0,0.625,1,1,1,1,1,1,
14,31,1ph_g,0.6,0.8181,0.1058,asym,0.1315,0.1228,-0.0702,-0.0431,0.9656,0.9656,0.8181,0,0.625,1,1,1,1,1,1,
14,31,1ph_g,1.0,0.8225,0.1013,asym,0.1239,0.1163,-0.0703,-0.0416,0.9671,0.9671,0.8225,0,0.625,1,1,1,1,1,1,
14,31,1ph_g,1.8,0.8306,0.0932,asym,0.1091,0.1041,-0.0706,-0.0386,0.9702,0.9702,0.8306,0,0.625,1,1,1,1,1,1,
14,31,1ph_g,3.0,0.8411,0.0828,asym,0.0913,0.0884,-0.0695,-0.034,0.9743,0.9743,0.8411,0,0.625,1,1,1,1,1,1,
14,31,1ph_g,6.0,0.8598,0.0645,asym,0.0662,0.0603,-0.0667,-0.0183,0.9847,0.9847,0.8598,0,0.625,1,1,1,1,1,1,
14,31,1ph_g,12.0,0.882,0.0457,sym,0.2352,0.027,0.0183,-0.185,0.8514,0.8514,0.8906,0,0.625,1,0,1,1,1,0,
14,31,1ph_g,30.0,0.9001,0.0232,normal,0.0136,0.0,0.0291,-0.024,0.9316,0.9316,0.9001,0,0.625,1,1,1,1,1,1,
14,32,1ph_g,0.3,0.8211,0.1028,asym,0.1264,0.1184,-0.0703,-0.0421,0.9666,0.9666,0.8211,0,0.625,1,1,1,1,1,1,
14,32,1ph_g,0.6,0.8242,0.0995,asym,0.1209,0.1138,-0.0703,-0.041,0.9678,0.9678,0.8242,0,0.625,1,1,1,1,1,1,
14,32,1ph_g,1.0,0.828,0.0956,asym,0.1139,0.108,-0.0705,-0.0396,0.9692,0.9692,0.828,0,0.625,1,1,1,1,1,1,
14,32,1ph_g,1.8,0.8351,0.0884,asym,0.1009,0.0974,-0.0705,-0.0371,0.9718,0.9718,0.8351,0,0.625,1,1,1,1,1,1,
14,32,1ph_g,3.0,0.8444,0.0792,asym,0.0864,0.0833,-0.0688,-0.0312,0.9762,0.9762,0.8444,0,0.625,1,1,1,1,1,1,
14,32,1ph_g,6.0,0.8614,0.0625,asym,0.0639,0.0579,-0.0664,-0.0171,0.9855,0.9855,0.8614,0,0.625,1,1,1,1,1,1,
14,32,1ph_g,12.0,0.8828,0.0447,sym,0.2348,0.0259,0.0186,-0.1848,0.8509,0.8509,0.8915,0,0.625,1,0,1,1,1,0,
14,32,1ph_g,30.0,0.9002,0.023,normal,0.0136,0.0,0.0291,-0.024,0.9316,0.9316,0.9002,0,0.625,1,1,1,1,1,1,
14,33,1ph_g,0.3,0.8286,0.0951,asym,0.1128,0.1072,-0.0705,-0.0393,0.9694,0.9694,0.8286,0,0.625,1,1,1,1,1,1,
14,33,1ph_g,0.6,0.831,0.0924,asym,0.1081,0.1034,-0.0706,-0.0384,0.9704,0.9704,0.831,0,0.625,1,1,1,1,1,1,
14,33,1ph_g,1.0,0.8342,0.0891,asym,0.1023,0.0987,-0.0705,-0.0374,0.9715,0.9715,0.8342,0,0.625,1,1,1,1,1,1,
14,33,1ph_g,1.8,0.8402,0.083,asym,0.0924,0.0897,-0.0696,-0.0345,0.9739,0.9739,0.8402,0,0.625,1,1,1,1,1,1,
14,33,1ph_g,3.0,0.8483,0.075,asym,0.0809,0.0776,-0.0682,-0.0279,0.9784,0.9784,0.8483,0,0.625,1,1,1,1,1,1,
14,33,1ph_g,6.0,0.8632,0.0603,asym,0.0617,0.0552,-0.0662,-0.0158,0.9864,0.9864,0.8632,0,0.625,1,1,1,1,1,1,
14,33,1ph_g,12.0,0.8834,0.0438,sym,0.2344,0.0249,0.0189,-0.1847,0.8505,0.8505,0.8923,0,0.625,1,0,1,1,1,0,
14,33,1ph_g,30.0,0.9003,0.0228,normal,0.0136,0.0,0.0291,-0.024,0.9316,0.9316,0.9003,0,0.625,1,1,1,1,1,1,
25,2,sym3ph,0.3,0.7236,0.0,sym,0.27,0.2646,-0.0317,-0.1993,0.8705,0.8705,0.7236,1,0.625,1,1,1,1,1,1,
25,2,sym3ph,0.6,0.8337,0.0,sym,0.2646,0.0995,-0.0104,-0.1952,0.877,0.877,0.8337,0,0.625,1,0,1,1,1,0,
25,2,sym3ph,1.0,0.8853,0.0,sym,0.2357,0.0221,0.0174,-0.1847,0.8533,0.8533,0.8934,0,0.625,1,0,1,1,1,0,
25,2,sym3ph,1.8,0.9214,0.0,normal,0.0129,0.0,0.0292,-0.0231,0.9319,0.9319,0.9214,0,0.625,1,1,1,1,1,1,
25,2,sym3ph,3.0,0.9411,0.0,normal,0.0127,0.0,0.028,-0.0189,0.9363,0.9363,0.9411,0,0.625,1,1,1,1,1,1,
25,2,sym3ph,6.0,0.9563,0.0,normal,0.0125,0.0,0.0267,-0.0145,0.941,0.941,0.9563,0,0.625,1,1,1,1,1,1,
25,2,sym3ph,12.0,0.9641,0.0,normal,0.0131,0.0,0.0259,-0.0121,0.9436,0.9436,0.9641,0,0.625,1,1,1,1,1,1,
25,2,sym3ph,30.0,0.9688,0.0,normal,0.0138,0.0,0.0253,-0.01,0.9458,0.9458,0.9688,0,0.625,1,1,1,1,1,1,
25,3,sym3ph,0.3,0.3225,0.0,sym,0.27,0.3,0.0186,-0.1999,0.7978,0.7978,0.3313,1,0.3,1,1,1,1,1,1,
25,3,sym3ph,0.6,0.4863,0.0,sym,0.27,0.3,-0.0055,-0.1999,0.8556,0.8556,0.4863,1,0.3,1,1,1,1,1,1,
25,3,sym3ph,1.8,0.7177,0.0,sym,0.27,0.2734,-0.0302,-0.1994,0.8702,0.8702,0.7177,1,0.625,1,1,1,1,1,1,
25,3,sym3ph,3.0,0.8046,0.0,sym,0.27,0.1431,-0.0241,-0.1978,0.8743,0.8743,0.8046,1,0.625,1,0,1,1,1,0,
25,3,sym3ph,6.0,0.8821,0.0,sym,0.2377,0.0269,0.0157,-0.1855,0.8558,0.8558,0.8895,0,0.625,1,0,1,1,1,0,
25,3,sym3ph,12.0,0.9245,0.0,normal,0.0129,0.0,0.029,-0.0226,0.9324,0.9324,0.9245,0,0.625,1,1,1,1,1,1,
25,3,sym3ph,30.0,0.9525,0.0,normal,0.0126,0.0,0.027,-0.0157,0.9398,0.9398,0.9525,0,0.625,1,1,1,1,1,1,
25,4,sym3ph,0.3,0.5103,0.0,sym,0.27,0.3,-0.0087,-0.1999,0.8577,0.8577,0.5103,1,0.3,1,1,1,1,1,1,
25,4,sym3ph,0.6,0.5847,0.0,sym,0.27,0.3,-0.007,-0.1999,0.8631,0.8631,0.5847,1,0.3,1,1,1,1,1,1,
25,4,sym3ph,1.0,0.6632,0.0,sym,0.27,0.3,-0.0182,-0.1998,0.8676,0.8676,0.6632,1,0.3,1,1,1,1,1,1,
25,4,sym3ph,3.0,0.818,0.0,sym,0.27,0.123,-0.0179,-0.1968,0.8752,0.8752,0.818,1,0.625,1,0,1,1,1,0,
25,4,sym3ph,6.0,0.886,0.0,sym,0.2353,0.021,0.0178,-0.1845,0.8527,0.8527,0.8943,0,0.625,1,0,1,1,1,0,
25,4,sym3ph,12.0,0.9256,0.0,normal,0.0129,0.0,0.029,-0.0223,0.9327,0.9327,0.9256,0,0.625,1,1,1,1,1,1,
25,4,sym3ph,30.0,0.9527,0.0,normal,0.0126,0.0,0.027,-0.0156,0.9399,0.9399,0.9527,0,0.625,1,1,1,1,1,1,
25,5,sym3ph,0.3,0.6079,0.0,sym,0.27,0.3,-0.007,-0.1998,0.8645,0.8646,0.6079,1,0.15,1,1,1,1,1,1,
25,5,sym3ph,0.6,0.6624,0.0,sym,0.27,0.3,-0.018,-0.1998,0.8675,0.8675,0.6624,1,0.3,1,1,1,1,1,1,
25,5,sym3ph,1.0,0.7153,0.0,sym,0.27,0.277,-0.0295,-0.1994,0.8701,0.8701,0.7153,1,0.3,1,1,1,1,1,1,
25,5,sym3ph,1.8,0.7811,0.0,sym,0.27,0.1784,-0.0301,-0.1987,0.873,0.873,0.7811,1,0.625,1,1,1,1,1,1,
25,5,sym3ph,3.0,0.831,0.0,sym,0.266,0.1035,-0.0116,-0.1955,0.8766,0.8766,0.831,0,0.625,1,0,1,1,1,0,
25,5,sym3ph,6.0,0.8899,0.0,sym,0.2331,0.0152,0.0197,-0.1836,0.8497,0.8497,0.8992,0,0.625,1,0,1,1,1,0,
25,5,sym3ph,12.0,0.9267,0.0,normal,0.0129,0.0,0.0289,-0.0221,0.9329,0.9329,0.9267,0,0.625,1,1,1,1,1,1,
25,5,sym3ph,30.0,0.9529,0.0,normal,0.0126,0.0,0.027,-0.0156,0.9399,0.9399,0.9529,0,0.625,1,1,1,1,1,1,
25,6,sym3ph,0.3,0.7477,0.0,sym,0.27,0.2285,-0.0338,-0.1991,0.8715,0.8716,0.7477,1,0.15,1,1,1,1,1,1,
25,6,sym3ph,0.6,0.7678,0.0,sym,0.27,0.1983,-0.0317,-0.199,0.8724,0.8724,0.7678,1,0.15,1,1,1,1,1,1,
25,6,sym3ph,1.0,0.7907,0.0,sym,0.27,0.1639,-0.0281,-0.1984,0.8735,0.8735,0.7907,1,0.3,1,1,1,1,1,1,
25,6,sym3ph,1.8,0.8258,0.0,sym,0.2684,0.1113,-0.014,-0.196,0.876,0.876,0.8258,0,0.3,1,0,1,1,1,0,
25,6,sym3ph,3.0,0.8587,0.0,sym,0.2521,0.062,0.0031,-0.1913,0.8749,0.8749,0.8601,0,0.625,1,0,1,1,1,0,
25,6,sym3ph,6.0,0.8973,0.0,sym,0.2288,0.004,0.0233,-0.1817,0.8445,0.8445,0.9083,0,0.625,1,0,1,1,1,0,
25,6,sym3ph,12.0,0.9289,0.0,normal,0.0129,0.0,0.0288,-0.0217,0.9334,0.9334,0.9289,0,0.625,1,1,1,1,1,1,
25,6,sym3ph,30.0,0.9533,0.0,normal,0.0126,0.0,0.0269,-0.0154,0.9401,0.9401,0.9533,0,0.625,1,1,1,1,1,1,
25,7,sym3ph,0.3,0.7864,0.0,sym,0.27,0.1704,-0.0294,-0.1986,0.8732,0.8733,0.7864,1,0.15,1,1,1,1,1,1,
25,7,sym3ph,0.6,0.7982,0.0,sym,0.27,0.1527,-0.026,-0.1981,0.8739,0.8739,0.7982,1,0.15,1,1,1,1,1,1,
25,7,sym3ph,1.0,0.8129,0.0,sym,0.27,0.1306,-0.0209,-0.1972,0.8748,0.8748,0.8129,1,0.3,1,0,1,1,1,0,
25,7,sym3ph,1.8,0.8382,0.0,sym,0.2626,0.0927,-0.0083,-0.1946,0.8776,0.8776,0.8382,0,0.3,1,0,1,1,1,0,
25,7,sym3ph,3.0,0.8648,0.0,sym,0.2482,0.0528,0.0066,-0.1901,0.8695,0.8695,0.8679,0,0.625,1,0,1,1,1,0,
25,7,sym3ph,6.0,0.8986,0.0,sym,0.2281,0.0021,0.0238,-0.1813,0.8437,0.8437,0.9098,0,0.625,1,0,1,1,1,0,
25,7,sym3ph,12.0,0.929,0.0,normal,0.0129,0.0,0.0288,-0.0216,0.9334,0.9334,0.929,0,0.625,1,1,1,1,1,1,
25,7,sym3ph,30.0,0.9533,0.0,normal,0.0126,0.0,0.0269,-0.0155,0.9401,0.9401,0.9533,0,0.625,1,1,1,1,1,1,
25,8,sym3ph,0.3,0.8611,0.0,sym,0.2506,0.0583,0.0045,-0.1908,0.8727,0.8727,0.8633,0,0.15,1,0,1,1,1,0,
25,8,sym3ph,0.6,0.8652,0.0,sym,0.248,0.0522,0.0068,-0.19,0.8692,0.8692,0.8684,0,0.15,1,0,1,1,1,0,
25,8,sym3ph,1.0,0.8704,0.0,sym,0.2448,0.0444,0.0097,-0.1887,0.8647,0.8647,0.875,0,0.15,1,0,1,1,1,0,
25,8,sym3ph,1.8,0.8797,0.0,sym,0.2392,0.0305,0.0145,-0.1862,0.8577,0.8577,0.8864,0,0.3,1,0,1,1,1,0,
25,8,sym3ph,3.0,0.8915,0.0,sym,0.2322,0.0127,0.0206,-0.1832,0.8485,0.8485,0.9012,0,0.3,1,0,1,1,1,0,
25,8,sym3ph,6.0,0.9128,0.0,normal,0.0131,0.0,0.0294,-0.0243,0.9309,0.9309,0.9128,0,0.625,1,1,1,1,1,1,
25,8,sym3ph,12.0,0.9333,0.0,normal,0.0128,0.0,0.0285,-0.0208,0.9343,0.9343,0.9333,0,0.625,1,1,1,1,1,1,
25,8,sym3ph,30.0,0.954,0.0,normal,0.0126,0.0,0.0269,-0.0152,0.9403,0.9403,0.954,0,0.625,1,1,1,1,1,1,
25,9,sym3ph,0.3,0.8809,0.0,sym,0.2384,0.0286,0.0151,-0.1858,0.8568,0.8568,0.888,0,0.15,1,0,1,1,1,0,
25,9,sym3ph,0.6,0.8835,0.0,sym,0.2368,0.0247,0.0165,-0.1851,0.8547,0.8547,0.8913,0,0.15,1,0,1,1,1,0,
25,9,sym3ph,1.0,0.8869,0.0,sym,0.2348,0.0197,0.0182,-0.1843,0.852,0.852,0.8955,0,0.15,1,0,1,1,1,0,
25,9,sym3ph,1.8,0.8935,0.0,sym,0.231,0.0097,0.0215,-0.1827,0.8471,0.8471,0.9036,0,0.3,1,0,1,1,1,0,
25,9,sym3ph,3.0,0.902,0.0,normal,0.0135,0.0,0.0292,-0.0243,0.9312,0.9312,0.902,0,0.3,1,1,1,1,1,1,
25,9,sym3ph,6.0,0.9192,0.0,normal,0.013,0.0,0.0292,-0.0234,0.9316,0.9316,0.9192,0,0.3,1,1,1,1,1,1,
25,9,sym3ph,12.0,0.9356,0.0,normal,0.0128,0.0,0.0284,-0.0203,0.9349,0.9349,0.9356,0,0.625,1,1,1,1,1,1,
25,9,sym3ph,30.0,0.9545,0.0,normal,0.0126,0.0,0.0268,-0.0151,0.9404,0.9404,0.9545,0,0.625,1,1,1,1,1,1,
25,10,sym3ph,0.3,0.8945,0.0,sym,0.2305,0.0082,0.022,-0.1824,0.8464,0.8465,0.9048,0,0.15,1,0,1,1,1,0,
25,10,sym3ph,0.6,0.8967,0.0,sym,0.2292,0.0049,0.023,-0.1818,0.8449,0.845,0.9075,0,0.15,1,0,1,1,1,0,
25,10,sym3ph,1.0,0.8996,0.0,sym,0.2275,0.0006,0.0243,-0.181,0.843,0.8431,0.911,0,0.15,1,0,1,1,1,0,
25,10,sym3ph,1.8,0.9038,0.0,normal,0.0134,0.0,0.0292,-0.0245,0.931,0.9311,0.9038,0,0.15,1,1,1,1,1,1,
25,10,sym3ph,3.0,0.9111,0.0,normal,0.0131,0.0,0.0294,-0.0245,0.9308,0.9308,0.9111,0,0.3,1,1,1,1,1,1,
25,10,sym3ph,6.0,0.9241,0.0,normal,0.0129,0.0,0.0291,-0.0226,0.9324,0.9324,0.9241,0,0.3,1,1,1,1,1,1,
25,10,sym3ph,12.0,0.9383,0.0,normal,0.0128,0.0,0.0282,-0.0196,0.9356,0.9356,0.9383,0,0.625,1,1,1,1,1,1,
25,10,sym3ph,30.0,0.9549,0.0,normal,0.0126,0.0,0.0268,-0.015,0.9406,0.9406,0.9549,0,0.625,1,1,1,1,1,1,
25,11,sym3ph,0.3,0.8963,0.0,sym,0.2294,0.0055,0.0228,-0.182,0.8452,0.8452,0.907,0,0.15,1,0,1,1,1,0,
25,11,sym3ph,0.6,0.8985,0.0,sym,0.2281,0.0022,0.0238,-0.1813,0.8437,0.8438,0.9097,0,0.15,1,0,1,1,1,0,
25,11,sym3ph,1.0,0.9001,0.0,normal,0.0135,0.0,0.0292,-0.0242,0.9313,0.9313,0.9001,0,0.15,1,1,1,1,1,1,
25,11,sym3ph,1.8,0.9054,0.0,normal,0.0134,0.0,0.0293,-0.0246,0.9309,0.9309,0.9054,0,0.15,1,1,1,1,1,1,
25,11,sym3ph,3.0,0.9123,0.0,normal,0.0131,0.0,0.0294,-0.0244,0.9309,0.9309,0.9123,0,0.3,1,1,1,1,1,1,
25,11,sym3ph,6.0,0.9249,0.0,normal,0.0129,0.0,0.029,-0.0225,0.9325,0.9325,0.9249,0,0.3,1,1,1,1,1,1,
25,11,sym3ph,12.0,0.9388,0.0,normal,0.0128,0.0,0.0281,-0.0195,0.9357,0.9357,0.9388,0,0.625,1,1,1,1,1,1,
25,11,sym3ph,30.0,0.955,0.0,normal,0.0126,0.0,0.0268,-0.0149,0.9406,0.9406,0.955,0,0.625,1,1,1,1,1,1,
25,12,sym3ph,0.3,0.8999,0.0,sym,0.2273,0.0002,0.0244,-0.181,0.8429,0.8429,0.9113,0,0.15,1,0,1,1,1,0,
25,12,sym3ph,0.6,0.9007,0.0,normal,0.0135,0.0,0.0292,-0.0242,0.9312,0.9313,0.9007,0,0.15,1,1,1,1,1,1,
25,12,sym3ph,1.0,0.9033,0.0,normal,0.0134,0.0,0.0292,-0.0244,0.9311,0.9311,0.9033,0,0.15,1,1,1,1,1,1,
25,12,sym3ph,1.8,0.9081,0.0,normal,0.0132,0.0,0.0293,-0.0246,0.9308,0.9308,0.9081,0,0.15,1,1,1,1,1,1,
25,12,sym3ph,3.0,0.9145,0.0,normal,0.0131,0.0,0.0293,-0.0241,0.9311,0.9311,0.9145,0,0.3,1,1,1,1,1,1,
25,12,sym3ph,6.0,0.9264,0.0,normal,0.0129,0.0,0.0289,-0.0222,0.9328,0.9328,0.9264,0,0.3,1,1,1,1,1,1,
25,12,sym3ph,12.0,0.9396,0.0,normal,0.0127,0.0,0.0281,-0.0193,0.9359,0.9359,0.9396,0,0.625,1,1,1,1,1,1,
25,12,sym3ph,30.0,0.9552,0.0,normal,0.0126,0.0,0.0268,-0.0149,0.9407,0.9407,0.9552,0,0.625,1,1,1,1,1,1,
25,13,sym3ph,0.3,0.9125,0.0,normal,0.0131,0.0,0.0294,-0.0244,0.9309,0.9309,0.9125,0,0.15,1,1,1,1,1,1,
25,13,sym3ph,0.6,0.9139,0.0,normal,0.0131,0.0,0.0293,-0.0242,0.931,0.931,0.9139,0,0.15,1,1,1,1,1,1,
25,13,sym3ph,1.0,0.9155,0.0,normal,0.013,0.0,0.0293,-0.024,0.9312,0.9312,0.9155,0,0.15,1,1,1,1,1,1,
25,13,sym3ph,1.8,0.9187,0.0,normal,0.013,0.0,0.0292,-0.0235,0.9315,0.9316,0.9187,0,0.15,1,1,1,1,1,1,
25,13,sym3ph,3.0,0.9229,0.0,normal,0.0129,0.0,0.0291,-0.0229,0.9321,0.9321,0.9229,0,0.3,1,1,1,1,1,1,
25,13,sym3ph,6.0,0.9318,0.0,normal,0.0128,0.0,0.0286,-0.0211,0.934,0.934,0.9318,0,0.3,1,1,1,1,1,1,
25,13,sym3ph,12.0,0.9426,0.0,normal,0.0127,0.0,0.0278,-0.0185,0.9368,0.9368,0.9426,0,0.625,1,1,1,1,1,1,
25,13,sym3ph,30.0,0.9558,0.0,normal,0.0125,0.0,0.0267,-0.0147,0.9408,0.9408,0.9558,0,0.625,1,1,1,1,1,1,
25,14,sym3ph,0.3,0.9173,0.0,normal,0.013,0.0,0.0293,-0.0238,0.9314,0.9314,0.9173,0,0.15,1,1,1,1,1,1,
25,14,sym3ph,0.6,0.9184,0.0,normal,0.013,0.0,0.0293,-0.0236,0.9315,0.9315,0.9184,0,0.15,1,1,1,1,1,1,
25,14,sym3ph,1.0,0.9198,0.0,normal,0.013,0.0,0.0292,-0.0233,0.9317,0.9317,0.9198,0,0.15,1,1,1,1,1,1,
25,14,sym3ph,1.8,0.9223,0.0,normal,0.0129,0.0,0.0291,-0.023,0.932,0.932,0.9223,0,0.15,1,1,1,1,1,1,
25,14,sym3ph,3.0,0.9259,0.0,normal,0.0129,0.0,0.029,-0.0223,0.9327,0.9327,0.9259,0,0.3,1,1,1,1,1,1,
25,14,sym3ph,6.0,0.9337,0.0,normal,0.0128,0.0,0.0285,-0.0207,0.9344,0.9344,0.9337,0,0.3,1,1,1,1,1,1,
25,14,sym3ph,12.0,0.9436,0.0,normal,0.0127,0.0,0.0278,-0.0182,0.9371,0.9371,0.9436,0,0.625,1,1,1,1,1,1,
25,14,sym3ph,30.0,0.956,0.0,normal,0.0125,0.0,0.0267,-0.0147,0.9409,0.9409,0.956,0,0.625,1,1,1,1,1,1,
25,15,sym3ph,0.3,0.9209,0.0,normal,0.0129,0.0,0.0292,-0.0232,0.9318,0.9318,0.9209,0,0.15,1,1,1,1,1,1,
25,15,sym3ph,0.6,0.9219,0.0,normal,0.0129,0.0,0.0292,-0.023,0.932,0.932,0.9219,0,0.15,1,1,1,1,1,1,
25,15,sym3ph,1.0,0.9231,0.0,normal,0.0129,0.0,0.0291,-0.0229,0.9321,0.9322,0.9231,0,0.15,1,1,1,1,1,1,
25,15,sym3ph,1.8,0.9253,0.0,normal,0.0129,0.0,0.029,-0.0224,0.9326,0.9326,0.9253,0,0.15,1,1,1,1,1,1,
25,15,sym3ph,3.0,0.9285,0.0,normal,0.0129,0.0,0.0288,-0.0217,0.9333,0.9333,0.9285,0,0.3,1,1,1,1,1,1,
25,15,sym3ph,6.0,0.9354,0.0,normal,0.0128,0.0,0.0284,-0.0203,0.9348,0.9348,0.9354,0,0.3,1,1,1,1,1,1,
25,15,sym3ph,12.0,0.9445,0.0,normal,0.0127,0.0,0.0277,-0.018,0.9373,0.9373,0.9445,0,0.3,1,1,1,1,1,1,
25,15,sym3ph,30.0,0.9562,0.0,normal,0.0125,0.0,0.0267,-0.0146,0.941,0.941,0.9562,0,0.625,1,1,1,1,1,1,
25,16,sym3ph,0.3,0.9245,0.0,normal,0.0129,0.0,0.029,-0.0226,0.9324,0.9324,0.9245,0,0.15,1,1,1,1,1,1,
25,16,sym3ph,0.6,0.9254,0.0,normal,0.0129,0.0,0.029,-0.0224,0.9326,0.9326,0.9254,0,0.15,1,1,1,1,1,1,
25,16,sym3ph,1.0,0.9264,0.0,normal,0.0129,0.0,0.0289,-0.0222,0.9328,0.9329,0.9264,0,0.15,1,1,1,1,1,1,
25,16,sym3ph,1.8,0.9283,0.0,normal,0.0129,0.0,0.0288,-0.0218,0.9333,0.9333,0.9283,0,0.15,1,1,1,1,1,1,
25,16,sym3ph,3.0,0.9312,0.0,normal,0.0128,0.0,0.0287,-0.0212,0.9338,0.9339,0.9312,0,0.15,1,1,1,1,1,1,
25,16,sym3ph,6.0,0.9372,0.0,normal,0.0128,0.0,0.0283,-0.0199,0.9353,0.9353,0.9372,0,0.3,1,1,1,1,1,1,
25,16,sym3ph,12.0,0.9455,0.0,normal,0.0127,0.0,0.0276,-0.0177,0.9376,0.9376,0.9455,0,0.3,1,1,1,1,1,1,
25,16,sym3ph,30.0,0.9565,0.0,normal,0.0125,0.0,0.0267,-0.0145,0.941,0.941,0.9565,0,0.625,1,1,1,1,1,1,
25,17,sym3ph,0.3,0.9315,0.0,normal,0.0128,0.0,0.0286,-0.0211,0.9339,0.9339,0.9315,0,0.15,1,1,1,1,1,1,
25,17,sym3ph,0.6,0.9321,0.0,normal,0.0128,0.0,0.0286,-0.021,0.934,0.934,0.9321,0,0.15,1,1,1,1,1,1,
25,17,sym3ph,1.0,0.9328,0.0,normal,0.0128,0.0,0.0286,-0.0209,0.9342,0.9342,0.9328,0,0.15,1,1,1,1,1,1,
25,17,sym3ph,1.8,0.9342,0.0,normal,0.0128,0.0,0.0285,-0.0205,0.9345,0.9346,0.9342,0,0.15,1,1,1,1,1,1,
25,17,sym3ph,3.0,0.9362,0.0,normal,0.0128,0.0,0.0283,-0.0201,0.935,0.935,0.9362,0,0.15,1,1,1,1,1,1,
25,17,sym3ph,6.0,0.9406,0.0,normal,0.0127,0.0,0.028,-0.019,0.9362,0.9362,0.9406,0,0.3,1,1,1,1,1,1,
25,17,sym3ph,12.0,0.9472,0.0,normal,0.0126,0.0,0.0275,-0.0172,0.9382,0.9382,0.9472,0,0.3,1,1,1,1,1,1,
25,17,sym3ph,30.0,0.9569,0.0,normal,0.0125,0.0,0.0266,-0.0144,0.9412,0.9412,0.9569,0,0.625,1,1,1,1,1,1,
25,18,sym3ph,0.3,0.934,0.0,normal,0.0128,0.0,0.0285,-0.0206,0.9345,0.9345,0.934,0,0.15,1,1,1,1,1,1,
25,18,sym3ph,0.6,0.9345,0.0,normal,0.0128,0.0,0.0285,-0.0205,0.9346,0.9346,0.9345,0,0.15,1,1,1,1,1,1,
25,18,sym3ph,1.0,0.9351,0.0,normal,0.0128,0.0,0.0284,-0.0204,0.9347,0.9348,0.9351,0,0.15,1,1,1,1,1,1,
25,18,sym3ph,1.8,0.9363,0.0,normal,0.0128,0.0,0.0283,-0.0201,0.935,0.9351,0.9363,0,0.15,1,1,1,1,1,1,
25,18,sym3ph,3.0,0.938,0.0,normal,0.0128,0.0,0.0282,-0.0197,0.9355,0.9355,0.938,0,0.15,1,1,1,1,1,1,
25,18,sym3ph,6.0,0.942,0.0,normal,0.0127,0.0,0.0279,-0.0187,0.9366,0.9366,0.942,0,0.3,1,1,1,1,1,1,
25,18,sym3ph,12.0,0.9479,0.0,normal,0.0126,0.0,0.0274,-0.017,0.9384,0.9384,0.9479,0,0.3,1,1,1,1,1,1,
25,18,sym3ph,30.0,0.9571,0.0,normal,0.0125,0.0,0.0266,-0.0143,0.9412,0.9412,0.9571,0,0.625,1,1,1,1,1,1,
25,19,sym3ph,0.3,0.794,0.0,sym,0.27,0.159,-0.0272,-0.1983,0.8736,0.8736,0.794,1,0.625,1,1,1,1,1,1,
25,19,sym3ph,0.6,0.8556,0.0,sym,0.254,0.0666,0.0013,-0.1919,0.8779,0.8779,0.8562,0,0.625,1,0,1,1,1,0,
25,19,sym3ph,1.0,0.8936,0.0,sym,0.231,0.0096,0.0215,-0.1827,0.8471,0.8471,0.9037,0,0.625,1,0,1,1,1,0,
25,19,sym3ph,1.8,0.924,0.0,normal,0.0129,0.0,0.0291,-0.0227,0.9323,0.9323,0.924,0,0.625,1,1,1,1,1,1,
25,19,sym3ph,3.0,0.9421,0.0,normal,0.0127,0.0,0.0279,-0.0187,0.9366,0.9366,0.9421,0,0.625,1,1,1,1,1,1,
25,19,sym3ph,6.0,0.9566,0.0,normal,0.0125,0.0,0.0267,-0.0145,0.9411,0.9411,0.9566,0,0.625,1,1,1,1,1,1,
25,19,sym3ph,12.0,0.9642,0.0,normal,0.0131,0.0,0.0259,-0.012,0.9436,0.9436,0.9642,0,0.625,1,1,1,1,1,1,
25,19,sym3ph,30.0,0.9688,0.0,normal,0.0138,0.0,0.0253,-0.01,0.9459,0.9459,0.9688,0,0.625,1,1,1,1,1,1,
25,20,sym3ph,0.3,0.9313,0.0,normal,0.0128,0.0,0.0287,-0.0212,0.9339,0.9339,0.9313,0,0.15,1,1,1,1,1,1,
25,20,sym3ph,0.6,0.9345,0.0,normal,0.0128,0.0,0.0284,-0.0205,0.9346,0.9346,0.9345,0,0.3,1,1,1,1,1,1,
25,20,sym3ph,1.0,0.9384,0.0,normal,0.0128,0.0,0.0282,-0.0196,0.9356,0.9356,0.9384,0,0.3,1,1,1,1,1,1,
25,20,sym3ph,1.8,0.9447,0.0,normal,0.0127,0.0,0.0277,-0.0179,0.9374,0.9374,0.9447,0,0.3,1,1,1,1,1,1,
25,20,sym3ph,3.0,0.9509,0.0,normal,0.0126,0.0,0.0271,-0.0161,0.9393,0.9393,0.9509,0,0.625,1,1,1,1,1,1,
25,20,sym3ph,6.0,0.959,0.0,normal,0.0125,0.0,0.0264,-0.0137,0.9419,0.9419,0.959,0,0.625,1,1,1,1,1,1,
25,20,sym3ph,12.0,0.9648,0.0,normal,0.0132,0.0,0.0259,-0.0118,0.9439,0.9439,0.9648,0,0.625,1,1,1,1,1,1,
25,20,sym3ph,30.0,0.9689,0.0,normal,0.0138,0.0,0.0253,-0.01,0.9459,0.9459,0.9689,0,0.625,1,1,1,1,1,1,
25,21,sym3ph,0.3,0.9395,0.0,normal,0.0127,0.0,0.0281,-0.0193,0.9359,0.9359,0.9395,0,0.15,1,1,1,1,1,1,
25,21,sym3ph,0.6,0.9414,0.0,normal,0.0127,0.0,0.0279,-0.0188,0.9364,0.9364,0.9414,0,0.15,1,1,1,1,1,1,
25,21,sym3ph,1.0,0.9439,0.0,normal,0.0127,0.0,0.0277,-0.0182,0.9372,0.9372,0.9439,0,0.3,1,1,1,1,1,1,
25,21,sym3ph,1.8,0.9482,0.0,normal,0.0126,0.0,0.0274,-0.017,0.9385,0.9385,0.9482,0,0.3,1,1,1,1,1,1,
25,21,sym3ph,3.0,0.9529,0.0,normal,0.0126,0.0,0.027,-0.0156,0.9399,0.9399,0.9529,0,0.625,1,1,1,1,1,1,
25,21,sym3ph,6.0,0.9596,0.0,normal,0.0126,0.0,0.0264,-0.0135,0.9421,0.9421,0.9596,0,0.625,1,1,1,1,1,1,
25,21,sym3ph,12.0,0.9649,0.0,normal,0.0132,0.0,0.0258,-0.0117,0.9439,0.9439,0.9649,0,0.625,1,1,1,1,1,1,
25,21,sym3ph,30.0,0.9689,0.0,normal,0.0138,0.0,0.0252,-0.01,0.9459,0.9459,0.9689,0,0.625,1,1,1,1,1,1,
25,22,sym3ph,0.3,0.9485,0.0,normal,0.0126,0.0,0.0273,-0.0169,0.9386,0.9386,0.9485,0,0.15,1,1,1,1,1,1,
25,22,sym3ph,0.6,0.9494,0.0,normal,0.0126,0.0,0.0273,-0.0166,0.9388,0.9388,0.9494,0,0.15,1,1,1,1,1,1,
25,22,sym3ph,1.0,0.9506,0.0,normal,0.0126,0.0,0.0272,-0.0163,0.9392,0.9392,0.9506,0,0.3,1,1,1,1,1,1,
25,22,sym3ph,1.8,0.9529,0.0,normal,0.0126,0.0,0.027,-0.0156,0.9399,0.9399,0.9529,0,0.3,1,1,1,1,1,1,
25,22,sym3ph,3.0,0.9558,0.0,normal,0.0125,0.0,0.0267,-0.0147,0.9409,0.9409,0.9558,0,0.3,1,1,1,1,1,1,
25,22,sym3ph,6.0,0.9607,0.0,normal,0.0127,0.0,0.0263,-0.0132,0.9424,0.9424,0.9607,0,0.625,1,1,1,1,1,1,
25,22,sym3ph,12.0,0.9652,0.0,normal,0.0132,0.0,0.0258,-0.0116,0.9441,0.9441,0.9652,0,0.625,1,1,1,1,1,1,
25,22,sym3ph,30.0,0.969,0.0,normal,0.0138,0.0,0.0252,-0.0099,0.9459,0.9459,0.969,0,0.625,1,1,1,1,1,1,
25,23,sym3ph,0.3,0.2078,0.0,sym,0.27,0.3,0.0268,-0.1999,0.7771,0.7771,0.2204,1,0.3,1,1,1,1,1,1,
25,23,sym3ph,1.0,0.4605,0.0,sym,0.27,0.3,0.0014,-0.1999,0.8504,0.8504,0.4612,1,0.3,1,1,1,1,1,1,
25,23,sym3ph,1.8,0.5916,0.0,sym,0.27,0.3,-0.0069,-0.1999,0.8636,0.8636,0.5916,1,0.625,1,1,1,1,1,1,
25,23,sym3ph,3.0,0.7063,0.0,sym,0.27,0.2906,-0.0263,-0.1995,0.8696,0.8696,0.7063,1,0.625,1,1,1,1,1,1,
25,23,sym3ph,6.0,0.8219,0.0,sym,0.2699,0.1171,-0.0159,-0.1963,0.8756,0.8756,0.8219,0,0.625,1,0,1,1,1,0,
25,23,sym3ph,12.0,0.8922,0.0,sym,0.2318,0.0118,0.0209,-0.1831,0.8481,0.8481,0.902,0,0.625,1,0,1,1,1,0,
25,23,sym3ph,30.0,0.9382,0.0,normal,0.0128,0.0,0.0282,-0.0197,0.9355,0.9355,0.9382,0,0.625,1,1,1,1,1,1,
25,24,sym3ph,0.3,0.1182,0.0,sym,0.27,0.3,0.0337,-0.1999,0.764,0.7641,0.1341,1,0.15,0,1,1,1,1,0,
25,24,sym3ph,0.6,0.209,0.0,sym,0.27,0.3,0.0268,-0.1999,0.7772,0.7772,0.2216,1,0.3,1,1,1,1,1,1,
25,24,sym3ph,1.0,0.3067,0.0,sym,0.27,0.3,0.0199,-0.1999,0.7918,0.7918,0.3161,1,0.3,1,1,1,1,1,1,
25,24,sym3ph,1.8,0.4463,0.0,sym,0.27,0.3,0.0053,-0.1999,0.8415,0.8415,0.4488,1,0.3,1,1,1,1,1,1,
25,24,sym3ph,3.0,0.5672,0.0,sym,0.27,0.3,-0.0078,-0.1999,0.862,0.862,0.5672,1,0.625,1,1,1,1,1,1,
25,24,sym3ph,6.0,0.7201,0.0,sym,0.27,0.2698,-0.0308,-0.1994,0.8703,0.8703,0.7201,1,0.625,1,1,1,1,1,1,
25,24,sym3ph,12.0,0.8311,0.0,sym,0.2659,0.1033,-0.0116,-0.1955,0.8767,0.8767,0.8311,0,0.625,1,0,1,1,1,0,
25,24,sym3ph,30.0,0.9108,0.0,normal,0.0131,0.0,0.0294,-0.0245,0.9308,0.9308,0.9108,0,0.625,1,1,1,1,1,1,
25,25,sym3ph,0.3,0.0794,0.0,sym,0.27,0.3,0.0379,-0.1999,0.7561,0.7561,0.0972,1,0.15,0,1,1,1,1,0,
25,25,sym3ph,0.6,0.1484,0.0,sym,0.27,0.3,0.0299,-0.1999,0.7713,0.7714,0.1625,1,0.15,0,1,1,1,1,0,
25,25,sym3ph,1.0,0.2272,0.0,sym,0.27,0.3,0.0259,-0.1999,0.7788,0.7788,0.2394,1,0.3,1,1,1,1,1,1,
25,25,sym3ph,1.8,0.349,0.0,sym,0.27,0.3,0.0165,-0.1999,0.8068,0.8068,0.3567,1,0.3,1,1,1,1,1,1,
25,25,sym3ph,3.0,0.4735,0.0,sym,0.27,0.3,-0.0024,-0.1999,0.8544,0.8544,0.4735,1,0.3,1,1,1,1,1,1,
25,25,sym3ph,6.0,0.6391,0.0,sym,0.27,0.3,-0.0115,-0.1998,0.8663,0.8663,0.6391,1,0.625,1,1,1,1,1,1,
25,25,sym3ph,12.0,0.7769,0.0,sym,0.27,0.1846,-0.0306,-0.1988,0.8728,0.8728,0.7769,1,0.625,1,1,1,1,1,1,
25,25,sym3ph,30.0,0.886,0.0,sym,0.2353,0.0211,0.0178,-0.1845,0.8527,0.8527,0.8943,0,0.625,1,0,1,1,1,0,
25,26,sym3ph,0.3,0.7654,0.0,sym,0.27,0.2019,-0.0319,-0.199,0.8723,0.8723,0.7654,1,0.15,1,1,1,1,1,1,
25,26,sym3ph,0.6,0.7827,0.0,sym,0.27,0.176,-0.03,-0.1987,0.8731,0.8731,0.7827,1,0.15,1,1,1,1,1,1,
25,26,sym3ph,1.0,0.8026,0.0,sym,0.27,0.1461,-0.0247,-0.1979,0.8741,0.8741,0.8026,1,0.3,1,0,1,1,1,0,
25,26,sym3ph,1.8,0.8336,0.0,sym,0.2647,0.0996,-0.0104,-0.1952,0.877,0.877,0.8336,0,0.3,1,0,1,1,1,0,
25,26,sym3ph,3.0,0.8633,0.0,sym,0.2492,0.0551,0.0057,-0.1904,0.8708,0.8708,0.866,0,0.625,1,0,1,1,1,0,
25,26,sym3ph,6.0,0.8991,0.0,sym,0.2278,0.0014,0.0241,-0.1812,0.8434,0.8434,0.9104,0,0.625,1,0,1,1,1,0,
25,26,sym3ph,12.0,0.9294,0.0,normal,0.0129,0.0,0.0288,-0.0216,0.9335,0.9335,0.9294,0,0.625,1,1,1,1,1,1,
25,26,sym3ph,30.0,0.9534,0.0,normal,0.0126,0.0,0.0269,-0.0154,0.9401,0.9401,0.9534,0,0.625,1,1,1,1,1,1,
25,27,sym3ph,0.3,0.786,0.0,sym,0.27,0.171,-0.0295,-0.1986,0.8732,0.8733,0.786,1,0.15,1,1,1,1,1,1,
25,27,sym3ph,0.6,0.8002,0.0,sym,0.27,0.1497,-0.0254,-0.198,0.874,0.874,0.8002,1,0.15,1,0,1,1,1,0,
25,27,sym3ph,1.0,0.8169,0.0,sym,0.27,0.1247,-0.0185,-0.1969,0.8751,0.8751,0.8169,1,0.3,1,0,1,1,1,0,
25,27,sym3ph,1.8,0.8433,0.0,sym,0.2603,0.085,-0.0061,-0.1939,0.8784,0.8784,0.8433,0,0.3,1,0,1,1,1,0,
25,27,sym3ph,3.0,0.869,0.0,sym,0.2456,0.0466,0.009,-0.1891,0.8658,0.8658,0.8732,0,0.3,1,0,1,1,1,0,
25,27,sym3ph,6.0,0.9003,0.0,normal,0.0135,0.0,0.0292,-0.0242,0.9313,0.9313,0.9003,0,0.625,1,1,1,1,1,1,
25,27,sym3ph,12.0,0.9302,0.0,normal,0.0129,0.0,0.0287,-0.0214,0.9336,0.9336,0.9302,0,0.625,1,1,1,1,1,1,
25,27,sym3ph,30.0,0.9536,0.0,normal,0.0126,0.0,0.0269,-0.0154,0.9401,0.9401,0.9536,0,0.625,1,1,1,1,1,1,
25,28,sym3ph,0.3,0.8437,0.0,sym,0.2601,0.0845,-0.0059,-0.1938,0.8784,0.8785,0.8437,0,0.15,1,0,1,1,1,0,
25,28,sym3ph,0.6,0.8503,0.0,sym,0.2569,0.0746,-0.002,-0.1928,0.8794,0.8795,0.8503,0,0.15,1,0,1,1,1,0,
25,28,sym3ph,1.0,0.8581,0.0,sym,0.2524,0.0628,0.0028,-0.1914,0.8754,0.8754,0.8595,0,0.15,1,0,1,1,1,0,
25,28,sym3ph,1.8,0.871,0.0,sym,0.2444,0.0435,0.01,-0.1886,0.8642,0.8642,0.8757,0,0.3,1,0,1,1,1,0,
25,28,sym3ph,3.0,0.8861,0.0,sym,0.2352,0.0209,0.0178,-0.1845,0.8526,0.8526,0.8945,0,0.3,1,0,1,1,1,0,
25,28,sym3ph,6.0,0.9101,0.0,normal,0.0132,0.0,0.0294,-0.0246,0.9308,0.9308,0.9101,0,0.625,1,1,1,1,1,1,
25,28,sym3ph,12.0,0.9329,0.0,normal,0.0128,0.0,0.0286,-0.0209,0.9342,0.9342,0.9329,0,0.625,1,1,1,1,1,1,
25,28,sym3ph,30.0,0.9541,0.0,normal,0.0126,0.0,0.0269,-0.0152,0.9403,0.9403,0.9541,0,0.625,1,1,1,1,1,1,
25,29,sym3ph,0.3,0.8677,0.0,sym,0.2464,0.0484,0.0082,-0.1894,0.8669,0.867,0.8716,0,0.15,1,0,1,1,1,0,
25,29,sym3ph,0.6,0.8715,0.0,sym,0.2441,0.0427,0.0103,-0.1885,0.8638,0.8639,0.8763,0,0.15,1,0,1,1,1,0,
25,29,sym3ph,1.0,0.8763,0.0,sym,0.2413,0.0356,0.0127,-0.1872,0.8602,0.8602,0.8823,0,0.15,1,0,1,1,1,0,
25,29,sym3ph,1.8,0.885,0.0,sym,0.2359,0.0226,0.0172,-0.1848,0.8535,0.8535,0.8931,0,0.3,1,0,1,1,1,0,
25,29,sym3ph,3.0,0.8967,0.0,sym,0.2292,0.005,0.023,-0.1819,0.845,0.845,0.9075,0,0.3,1,0,1,1,1,0,
25,29,sym3ph,6.0,0.9162,0.0,normal,0.013,0.0,0.0293,-0.0239,0.9312,0.9312,0.9162,0,0.625,1,1,1,1,1,1,
25,29,sym3ph,12.0,0.9349,0.0,normal,0.0128,0.0,0.0284,-0.0204,0.9347,0.9347,0.9349,0,0.625,1,1,1,1,1,1,
25,29,sym3ph,30.0,0.9545,0.0,normal,0.0126,0.0,0.0268,-0.0151,0.9404,0.9404,0.9545,0,0.625,1,1,1,1,1,1,
25,30,sym3ph,0.3,0.8764,0.0,sym,0.2412,0.0354,0.0128,-0.1871,0.8601,0.8602,0.8824,0,0.15,1,0,1,1,1,0,
25,30,sym3ph,0.6,0.8795,0.0,sym,0.2393,0.0307,0.0144,-0.1862,0.8578,0.8578,0.8863,0,0.15,1,0,1,1,1,0,
25,30,sym3ph,1.0,0.8836,0.0,sym,0.2368,0.0246,0.0165,-0.1851,0.8546,0.8547,0.8914,0,0.15,1,0,1,1,1,0,
25,30,sym3ph,1.8,0.8913,0.0,sym,0.2323,0.013,0.0205,-0.1833,0.8486,0.8486,0.9009,0,0.3,1,0,1,1,1,0,
25,30,sym3ph,3.0,0.9007,0.0,normal,0.0135,0.0,0.0292,-0.0242,0.9312,0.9312,0.9007,0,0.3,1,1,1,1,1,1,
25,30,sym3ph,6.0,0.9192,0.0,normal,0.013,0.0,0.0292,-0.0234,0.9316,0.9316,0.9192,0,0.3,1,1,1,1,1,1,
25,30,sym3ph,12.0,0.9361,0.0,normal,0.0128,0.0,0.0283,-0.0201,0.935,0.935,0.9361,0,0.625,1,1,1,1,1,1,
25,30,sym3ph,30.0,0.9548,0.0,normal,0.0126,0.0,0.0268,-0.015,0.9405,0.9405,0.9548,0,0.625,1,1,1,1,1,1,
25,31,sym3ph,0.3,0.8927,0.0,sym,0.2315,0.0109,0.0211,-0.1829,0.8477,0.8477,0.9027,0,0.15,1,0,1,1,1,0,
25,31,sym3ph,0.6,0.895,0.0,sym,0.2302,0.0075,0.0222,-0.1823,0.8461,0.8461,0.9054,0,0.15,1,0,1,1,1,0,
25,31,sym3ph,1.0,0.898,0.0,sym,0.2284,0.003,0.0236,-0.1815,0.8441,0.8441,0.9091,0,0.15,1,0,1,1,1,0,
25,31,sym3ph,1.8,0.9026,0.0,normal,0.0135,0.0,0.0292,-0.0244,0.9311,0.9311,0.9026,0,0.15,1,1,1,1,1,1,
25,31,sym3ph,3.0,0.9102,0.0,normal,0.0132,0.0,0.0294,-0.0246,0.9308,0.9308,0.9102,0,0.3,1,1,1,1,1,1,
25,31,sym3ph,6.0,0.924,0.0,normal,0.0129,0.0,0.0291,-0.0227,0.9323,0.9323,0.924,0,0.3,1,1,1,1,1,1,
25,31,sym3ph,12.0,0.9381,0.0,normal,0.0128,0.0,0.0282,-0.0197,0.9355,0.9355,0.9381,0,0.625,1,1,1,1,1,1,
25,31,sym3ph,30.0,0.9551,0.0,normal,0.0126,0.0,0.0268,-0.0149,0.9406,0.9406,0.9551,0,0.625,1,1,1,1,1,1,
25,32,sym3ph,0.3,0.8974,0.0,sym,0.2288,0.0039,0.0233,-0.1817,0.8445,0.8445,0.9084,0,0.15,1,0,1,1,1,0,
25,32,sym3ph,0.6,0.8996,0.0,sym,0.2275,0.0006,0.0243,-0.181,0.8431,0.8431,0.911,0,0.15,1,0,1,1,1,0,
25,32,sym3ph,1.0,0.9011,0.0,normal,0.0135,0.0,0.0292,-0.0242,0.9312,0.9312,0.9011,0,0.15,1,1,1,1,1,1,
25,32,sym3ph,1.8,0.9061,0.0,normal,0.0133,0.0,0.0293,-0.0246,0.9309,0.9309,0.9061,0,0.15,1,1,1,1,1,1,
25,32,sym3ph,3.0,0.9129,0.0,normal,0.0131,0.0,0.0294,-0.0243,0.9309,0.9309,0.9129,0,0.3,1,1,1,1,1,1,
25,32,sym3ph,6.0,0.9254,0.0,normal,0.0129,0.0,0.029,-0.0224,0.9326,0.9326,0.9254,0,0.3,1,1,1,1,1,1,
25,32,sym3ph,12.0,0.9388,0.0,normal,0.0128,0.0,0.0281,-0.0195,0.9357,0.9357,0.9388,0,0.625,1,1,1,1,1,1,
25,32,sym3ph,30.0,0.9552,0.0,normal,0.0126,0.0,0.0268,-0.0149,0.9407,0.9407,0.9552,0,0.625,1,1,1,1,1,1,
25,33,sym3ph,0.3,0.902,0.0,normal,0.0135,0.0,0.0292,-0.0243,0.9312,0.9312,0.902,0,0.15,1,1,1,1,1,1,
25,33,sym3ph,0.6,0.9037,0.0,normal,0.0134,0.0,0.0292,-0.0245,0.931,0.9311,0.9037,0,0.15,1,1,1,1,1,1,
25,33,sym3ph,1.0,0.906,0.0,normal,0.0133,0.0,0.0293,-0.0246,0.9309,0.9309,0.906,0,0.15,1,1,1,1,1,1,
25,33,sym3ph,1.8,0.9102,0.0,normal,0.0132,0.0,0.0294,-0.0246,0.9308,0.9308,0.9102,0,0.15,1,1,1,1,1,1,
25,33,sym3ph,3.0,0.9159,0.0,normal,0.013,0.0,0.0293,-0.0239,0.9312,0.9312,0.9159,0,0.3,1,1,1,1,1,1,
25,33,sym3ph,6.0,0.9269,0.0,normal,0.0129,0.0,0.0289,-0.0221,0.933,0.933,0.9269,0,0.3,1,1,1,1,1,1,
25,33,sym3ph,12.0,0.9393,0.0,normal,0.0127,0.0,0.0281,-0.0194,0.9358,0.9358,0.9393,0,0.625,1,1,1,1,1,1,
25,33,sym3ph,30.0,0.9553,0.0,normal,0.0126,0.0,0.0267,-0.0148,0.9407,0.9407,0.9553,0,0.625,1,1,1,1,1,1,
25,2,1ph_g,0.3,0.8875,0.09,asym,0.0506,0.0188,-0.0671,-0.0118,0.9895,0.9895,0.8875,0,0.625,1,1,1,1,1,1,
25,2,1ph_g,0.6,0.9249,0.051,normal,0.0132,0.0,0.0286,-0.0211,0.934,0.934,0.9249,0,0.625,1,1,1,1,1,1,
25,2,1ph_g,1.0,0.9424,0.0323,normal,0.0127,0.0,0.0275,-0.0164,0.9385,0.9385,0.9424,0,0.625,1,1,1,1,1,1,
25,2,1ph_g,1.8,0.955,0.0186,normal,0.0125,0.0,0.0266,-0.0134,0.9418,0.9418,0.955,0,0.625,1,1,1,1,1,1,
25,2,1ph_g,3.0,0.9617,0.0114,normal,0.0125,0.0,0.0261,-0.0121,0.9433,0.9433,0.9617,0,0.625,1,1,1,1,1,1,
25,2,1ph_g,6.0,0.9667,0.0058,normal,0.0133,0.0,0.0255,-0.0106,0.9451,0.9451,0.9667,0,0.625,1,1,1,1,1,1,
25,2,1ph_g,12.0,0.9693,0.0029,normal,0.0138,0.0,0.0252,-0.0096,0.9462,0.9462,0.9693,0,0.625,1,1,1,1,1,1,
25,2,1ph_g,30.0,0.9709,0.0012,normal,0.014,0.0,0.025,-0.0091,0.9469,0.9469,0.9709,0,0.625,1,1,1,1,1,1,
25,3,1ph_g,0.3,0.7509,0.2257,asym,0.2213,0.2236,-0.0575,-0.0623,0.9452,0.9452,0.7509,0,0.625,1,1,1,1,1,1,
25,3,1ph_g,0.6,0.8063,0.172,asym,0.1647,0.1405,-0.0675,-0.0567,0.9553,0.9553,0.8063,0,0.625,1,1,1,1,1,1,
25,3,1ph_g,1.8,0.8855,0.0919,asym,0.0523,0.0217,-0.0675,-0.0129,0.9888,0.9888,0.8855,0,0.625,1,1,1,1,1,1,
25,3,1ph_g,3.0,0.915,0.0613,normal,0.0135,0.0,0.0288,-0.0226,0.9328,0.9328,0.915,0,0.625,1,1,1,1,1,1,
25,3,1ph_g,6.0,0.9414,0.0334,normal,0.0127,0.0,0.0276,-0.0167,0.9382,0.9382,0.9414,0,0.625,1,1,1,1,1,1,
25,3,1ph_g,12.0,0.9561,0.0175,normal,0.0125,0.0,0.0265,-0.0132,0.942,0.942,0.9561,0,0.625,1,1,1,1,1,1,
25,3,1ph_g,30.0,0.9655,0.0072,normal,0.0131,0.0,0.0257,-0.011,0.9445,0.9445,0.9655,0,0.625,1,1,1,1,1,1,
25,4,1ph_g,0.3,0.8176,0.1562,asym,0.1507,0.1237,-0.0692,-0.0504,0.9601,0.9601,0.8176,0,0.625,1,1,1,1,1,1,
25,4,1ph_g,0.6,0.8418,0.1329,asym,0.1122,0.0873,-0.0723,-0.0405,0.9691,0.9691,0.8418,0,0.625,1,1,1,1,1,1,
25,4,1ph_g,1.0,0.8678,0.1077,asym,0.0718,0.0484,-0.0694,-0.0244,0.9812,0.9812,0.8678,0,0.625,1,1,1,1,1,1,
25,4,1ph_g,3.0,0.9197,0.0553,normal,0.0134,0.0,0.0287,-0.0221,0.9332,0.9332,0.9197,0,0.625,1,1,1,1,1,1,
25,4,1ph_g,6.0,0.9427,0.0315,normal,0.0126,0.0,0.0275,-0.0163,0.9386,0.9386,0.9427,0,0.625,1,1,1,1,1,1,
25,4,1ph_g,12.0,0.9565,0.0169,normal,0.0125,0.0,0.0265,-0.0132,0.9421,0.9421,0.9565,0,0.625,1,1,1,1,1,1,
25,4,1ph_g,30.0,0.9655,0.0071,normal,0.0131,0.0,0.0257,-0.011,0.9446,0.9446,0.9655,0,0.625,1,1,1,1,1,1,
25,5,1ph_g,0.3,0.8502,0.1227,asym,0.0964,0.0747,-0.0719,-0.037,0.9724,0.9724,0.8502,0,0.625,1,1,1,1,1,1,
25,5,1ph_g,0.6,0.8681,0.1053,asym,0.0707,0.0478,-0.0692,-0.0235,0.9817,0.9817,0.8681,0,0.625,1,1,1,1,1,1,
25,5,1ph_g,1.0,0.8856,0.0884,asym,0.0514,0.0216,-0.0672,-0.0121,0.9893,0.9893,0.8856,0,0.625,1,1,1,1,1,1,
25,5,1ph_g,1.8,0.9074,0.0669,normal,0.0137,0.0,0.0289,-0.023,0.9324,0.9324,0.9074,0,0.625,1,1,1,1,1,1,
25,5,1ph_g,3.0,0.9242,0.0499,normal,0.0132,0.0,0.0286,-0.0213,0.9338,0.9338,0.9242,0,0.625,1,1,1,1,1,1,
25,5,1ph_g,6.0,0.9441,0.0298,normal,0.0126,0.0,0.0274,-0.0159,0.9389,0.9389,0.9441,0,0.625,1,1,1,1,1,1,
25,5,1ph_g,12.0,0.9568,0.0164,normal,0.0125,0.0,0.0264,-0.0131,0.9421,0.9421,0.9568,0,0.625,1,1,1,1,1,1,
25,5,1ph_g,30.0,0.9656,0.007,normal,0.0131,0.0,0.0257,-0.011,0.9446,0.9446,0.9656,0,0.625,1,1,1,1,1,1,
25,6,1ph_g,0.3,0.8968,0.0754,asym,0.0428,0.0048,-0.0654,-0.007,0.9927,0.9927,0.8968,0,0.625,1,1,1,1,1,1,
25,6,1ph_g,0.6,0.9034,0.0686,normal,0.0138,0.0,0.0289,-0.023,0.9324,0.9324,0.9034,0,0.625,1,1,1,1,1,1,
25,6,1ph_g,1.0,0.911,0.0611,normal,0.0136,0.0,0.0289,-0.023,0.9325,0.9325,0.911,0,0.625,1,1,1,1,1,1,
25,6,1ph_g,1.8,0.9227,0.0499,normal,0.0133,0.0,0.0287,-0.0216,0.9336,0.9336,0.9227,0,0.625,1,1,1,1,1,1,
25,6,1ph_g,3.0,0.9336,0.0392,normal,0.0129,0.0,0.0282,-0.019,0.9358,0.9358,0.9336,0,0.625,1,1,1,1,1,1,
25,6,1ph_g,6.0,0.9466,0.0262,normal,0.0126,0.0,0.0272,-0.0154,0.9395,0.9395,0.9466,0,0.625,1,1,1,1,1,1,
25,6,1ph_g,12.0,0.9576,0.0152,normal,0.0125,0.0,0.0264,-0.013,0.9423,0.9423,0.9576,0,0.625,1,1,1,1,1,1,
25,6,1ph_g,30.0,0.9657,0.0067,normal,0.0131,0.0,0.0257,-0.011,0.9446,0.9446,0.9657,0,0.625,1,1,1,1,1,1,
25,7,1ph_g,0.3,0.9094,0.0635,normal,0.0136,0.0,0.0289,-0.023,0.9324,0.9324,0.9094,0,0.625,1,1,1,1,1,1,
25,7,1ph_g,0.6,0.9134,0.0589,normal,0.0135,0.0,0.0288,-0.0229,0.9326,0.9326,0.9134,0,0.625,1,1,1,1,1,1,
25,7,1ph_g,1.0,0.9184,0.0536,normal,0.0134,0.0,0.0288,-0.0223,0.933,0.933,0.9184,0,0.625,1,1,1,1,1,1,
25,7,1ph_g,1.8,0.9269,0.0451,normal,0.0131,0.0,0.0286,-0.0208,0.9342,0.9342,0.9269,0,0.625,1,1,1,1,1,1,
25,7,1ph_g,3.0,0.9358,0.0364,normal,0.0128,0.0,0.028,-0.0184,0.9365,0.9365,0.9358,0,0.625,1,1,1,1,1,1,
25,7,1ph_g,6.0,0.9471,0.0253,normal,0.0126,0.0,0.0272,-0.0154,0.9396,0.9396,0.9471,0,0.625,1,1,1,1,1,1,
25,7,1ph_g,12.0,0.9576,0.0149,normal,0.0125,0.0,0.0264,-0.013,0.9423,0.9423,0.9576,0,0.625,1,1,1,1,1,1,
25,7,1ph_g,30.0,0.9657,0.0067,normal,0.0131,0.0,0.0257,-0.011,0.9446,0.9446,0.9657,0,0.625,1,1,1,1,1,1,
25,8,1ph_g,0.3,0.9345,0.0379,normal,0.0129,0.0,0.0281,-0.0188,0.9361,0.9361,0.9345,0,0.625,1,1,1,1,1,1,
25,8,1ph_g,0.6,0.9359,0.0364,normal,0.0128,0.0,0.028,-0.0184,0.9365,0.9365,0.9359,0,0.625,1,1,1,1,1,1,
25,8,1ph_g,1.0,0.9376,0.0344,normal,0.0128,0.0,0.0279,-0.0178,0.9371,0.9371,0.9376,0,0.625,1,1,1,1,1,1,
25,8,1ph_g,1.8,0.9408,0.0312,normal,0.0127,0.0,0.0276,-0.0169,0.9379,0.9379,0.9408,0,0.625,1,1,1,1,1,1,
25,8,1ph_g,3.0,0.9447,0.0272,normal,0.0126,0.0,0.0274,-0.0159,0.939,0.939,0.9447,0,0.625,1,1,1,1,1,1,
25,8,1ph_g,6.0,0.9522,0.0199,normal,0.0125,0.0,0.0268,-0.0142,0.941,0.941,0.9522,0,0.625,1,1,1,1,1,1,
25,8,1ph_g,12.0,0.959,0.0132,normal,0.0125,0.0,0.0263,-0.0127,0.9426,0.9426,0.959,0,0.625,1,1,1,1,1,1,
25,8,1ph_g,30.0,0.966,0.0063,normal,0.0132,0.0,0.0256,-0.0109,0.9447,0.9447,0.966,0,0.625,1,1,1,1,1,1,
25,9,1ph_g,0.3,0.9412,0.0312,normal,0.0127,0.0,0.0276,-0.0168,0.9381,0.9381,0.9412,0,0.625,1,1,1,1,1,1,
25,9,1ph_g,0.6,0.942,0.0302,normal,0.0127,0.0,0.0276,-0.0166,0.9383,0.9383,0.942,0,0.625,1,1,1,1,1,1,
25,9,1ph_g,1.0,0.9432,0.0289,normal,0.0126,0.0,0.0275,-0.0162,0.9386,0.9386,0.9432,0,0.625,1,1,1,1,1,1,
25,9,1ph_g,1.8,0.9454,0.0266,normal,0.0126,0.0,0.0273,-0.0157,0.9392,0.9392,0.9454,0,0.625,1,1,1,1,1,1,
25,9,1ph_g,3.0,0.9486,0.0233,normal,0.0125,0.0,0.0271,-0.0151,0.94,0.94,0.9486,0,0.625,1,1,1,1,1,1,
25,9,1ph_g,6.0,0.9544,0.0177,normal,0.0125,0.0,0.0266,-0.0137,0.9415,0.9415,0.9544,0,0.625,1,1,1,1,1,1,
25,9,1ph_g,12.0,0.9598,0.0123,normal,0.0125,0.0,0.0263,-0.0126,0.9428,0.9428,0.9598,0,0.625,1,1,1,1,1,1,
25,9,1ph_g,30.0,0.9661,0.0061,normal,0.0132,0.0,0.0256,-0.0108,0.9448,0.9448,0.9661,0,0.625,1,1,1,1,1,1,
25,10,1ph_g,0.3,0.9457,0.0266,normal,0.0126,0.0,0.0273,-0.0156,0.9393,0.9393,0.9457,0,0.625,1,1,1,1,1,1,
25,10,1ph_g,0.6,0.9465,0.0257,normal,0.0126,0.0,0.0272,-0.0155,0.9394,0.9394,0.9465,0,0.625,1,1,1,1,1,1,
25,10,1ph_g,1.0,0.9474,0.0247,normal,0.0126,0.0,0.0272,-0.0153,0.9397,0.9397,0.9474,0,0.625,1,1,1,1,1,1,
25,10,1ph_g,1.8,0.9492,0.0228,normal,0.0125,0.0,0.027,-0.0149,0.9401,0.9401,0.9492,0,0.625,1,1,1,1,1,1,
25,10,1ph_g,3.0,0.9517,0.0203,normal,0.0125,0.0,0.0268,-0.0143,0.9408,0.9408,0.9517,0,0.625,1,1,1,1,1,1,
25,10,1ph_g,6.0,0.956,0.016,normal,0.0125,0.0,0.0265,-0.0134,0.9419,0.9419,0.956,0,0.625,1,1,1,1,1,1,
25,10,1ph_g,12.0,0.9607,0.0114,normal,0.0125,0.0,0.0262,-0.0124,0.943,0.943,0.9607,0,0.625,1,1,1,1,1,1,
25,10,1ph_g,30.0,0.9663,0.0059,normal,0.0132,0.0,0.0256,-0.0108,0.9449,0.9449,0.9663,0,0.625,1,1,1,1,1,1,
25,11,1ph_g,0.3,0.9463,0.0259,normal,0.0126,0.0,0.0272,-0.0155,0.9394,0.9394,0.9463,0,0.625,1,1,1,1,1,1,
25,11,1ph_g,0.6,0.9471,0.0251,normal,0.0126,0.0,0.0272,-0.0154,0.9396,0.9396,0.9471,0,0.625,1,1,1,1,1,1,
25,11,1ph_g,1.0,0.948,0.0241,normal,0.0125,0.0,0.0271,-0.0152,0.9398,0.9398,0.948,0,0.625,1,1,1,1,1,1,
25,11,1ph_g,1.8,0.9498,0.0222,normal,0.0125,0.0,0.027,-0.0148,0.9403,0.9403,0.9498,0,0.625,1,1,1,1,1,1,
25,11,1ph_g,3.0,0.9521,0.0199,normal,0.0125,0.0,0.0268,-0.0142,0.9409,0.9409,0.9521,0,0.625,1,1,1,1,1,1,
25,11,1ph_g,6.0,0.9563,0.0157,normal,0.0125,0.0,0.0265,-0.0133,0.9419,0.9419,0.9563,0,0.625,1,1,1,1,1,1,
25,11,1ph_g,12.0,0.9609,0.0112,normal,0.0125,0.0,0.0262,-0.0124,0.943,0.943,0.9609,0,0.625,1,1,1,1,1,1,
25,11,1ph_g,30.0,0.9663,0.0059,normal,0.0132,0.0,0.0256,-0.0108,0.9449,0.9449,0.9663,0,0.625,1,1,1,1,1,1,
25,12,1ph_g,0.3,0.9475,0.0247,normal,0.0126,0.0,0.0272,-0.0153,0.9397,0.9397,0.9475,0,0.625,1,1,1,1,1,1,
25,12,1ph_g,0.6,0.9482,0.0239,normal,0.0125,0.0,0.0271,-0.0151,0.9399,0.9399,0.9482,0,0.625,1,1,1,1,1,1,
25,12,1ph_g,1.0,0.949,0.023,normal,0.0125,0.0,0.027,-0.015,0.9401,0.9401,0.949,0,0.625,1,1,1,1,1,1,
25,12,1ph_g,1.8,0.9507,0.0213,normal,0.0125,0.0,0.0269,-0.0146,0.9405,0.9405,0.9507,0,0.625,1,1,1,1,1,1,
25,12,1ph_g,3.0,0.9528,0.0191,normal,0.0125,0.0,0.0267,-0.0141,0.9411,0.9411,0.9528,0,0.625,1,1,1,1,1,1,
25,12,1ph_g,6.0,0.9568,0.0153,normal,0.0125,0.0,0.0265,-0.0132,0.9421,0.9421,0.9568,0,0.625,1,1,1,1,1,1,
25,12,1ph_g,12.0,0.9612,0.0109,normal,0.0125,0.0,0.0262,-0.0123,0.9431,0.9431,0.9612,0,0.625,1,1,1,1,1,1,
25,12,1ph_g,30.0,0.9664,0.0058,normal,0.0132,0.0,0.0256,-0.0107,0.9449,0.9449,0.9664,0,0.625,1,1,1,1,1,1,
25,13,1ph_g,0.3,0.9521,0.0201,normal,0.0125,0.0,0.0268,-0.0142,0.941,0.941,0.9521,0,0.625,1,1,1,1,1,1,
25,13,1ph_g,0.6,0.9526,0.0195,normal,0.0125,0.0,0.0267,-0.0141,0.9411,0.9411,0.9526,0,0.625,1,1,1,1,1,1,
25,13,1ph_g,1.0,0.9531,0.0189,normal,0.0125,0.0,0.0267,-0.014,0.9412,0.9412,0.9531,0,0.625,1,1,1,1,1,1,
25,13,1ph_g,1.8,0.9542,0.0178,normal,0.0125,0.0,0.0266,-0.0138,0.9415,0.9415,0.9542,0,0.625,1,1,1,1,1,1,
25,13,1ph_g,3.0,0.9556,0.0164,normal,0.0125,0.0,0.0265,-0.0135,0.9418,0.9418,0.9556,0,0.625,1,1,1,1,1,1,
25,13,1ph_g,6.0,0.9586,0.0134,normal,0.0125,0.0,0.0263,-0.0129,0.9425,0.9425,0.9586,0,0.625,1,1,1,1,1,1,
25,13,1ph_g,12.0,0.9622,0.0099,normal,0.0126,0.0,0.0261,-0.0121,0.9434,0.9434,0.9622,0,0.625,1,1,1,1,1,1,
25,13,1ph_g,30.0,0.9666,0.0056,normal,0.0133,0.0,0.0256,-0.0107,0.945,0.945,0.9666,0,0.625,1,1,1,1,1,1,
25,14,1ph_g,0.3,0.9537,0.0185,normal,0.0125,0.0,0.0267,-0.0139,0.9414,0.9414,0.9537,0,0.625,1,1,1,1,1,1,
25,14,1ph_g,0.6,0.9541,0.0181,normal,0.0125,0.0,0.0266,-0.0138,0.9414,0.9414,0.9541,0,0.625,1,1,1,1,1,1,
25,14,1ph_g,1.0,0.9545,0.0176,normal,0.0125,0.0,0.0266,-0.0137,0.9415,0.9415,0.9545,0,0.625,1,1,1,1,1,1,
25,14,1ph_g,1.8,0.9554,0.0166,normal,0.0125,0.0,0.0266,-0.0135,0.9417,0.9417,0.9554,0,0.625,1,1,1,1,1,1,
25,14,1ph_g,3.0,0.9566,0.0154,normal,0.0125,0.0,0.0265,-0.0133,0.942,0.942,0.9566,0,0.625,1,1,1,1,1,1,
25,14,1ph_g,6.0,0.9592,0.0128,normal,0.0125,0.0,0.0263,-0.0127,0.9426,0.9426,0.9592,0,0.625,1,1,1,1,1,1,
25,14,1ph_g,12.0,0.9625,0.0095,normal,0.0127,0.0,0.0261,-0.012,0.9434,0.9434,0.9625,0,0.625,1,1,1,1,1,1,
25,14,1ph_g,30.0,0.9666,0.0055,normal,0.0133,0.0,0.0256,-0.0106,0.945,0.945,0.9666,0,0.625,1,1,1,1,1,1,
25,15,1ph_g,0.3,0.9549,0.0173,normal,0.0125,0.0,0.0266,-0.0136,0.9416,0.9416,0.9549,0,0.625,1,1,1,1,1,1,
25,15,1ph_g,0.6,0.9553,0.0169,normal,0.0125,0.0,0.0266,-0.0135,0.9417,0.9417,0.9553,0,0.625,1,1,1,1,1,1,
25,15,1ph_g,1.0,0.9556,0.0165,normal,0.0125,0.0,0.0265,-0.0134,0.9418,0.9418,0.9556,0,0.625,1,1,1,1,1,1,
25,15,1ph_g,1.8,0.9564,0.0157,normal,0.0125,0.0,0.0265,-0.0133,0.942,0.942,0.9564,0,0.625,1,1,1,1,1,1,
25,15,1ph_g,3.0,0.9575,0.0145,normal,0.0125,0.0,0.0264,-0.0131,0.9422,0.9422,0.9575,0,0.625,1,1,1,1,1,1,
25,15,1ph_g,6.0,0.9598,0.0122,normal,0.0125,0.0,0.0263,-0.0126,0.9428,0.9428,0.9598,0,0.625,1,1,1,1,1,1,
25,15,1ph_g,12.0,0.9628,0.0092,normal,0.0127,0.0,0.026,-0.0119,0.9435,0.9435,0.9628,0,0.625,1,1,1,1,1,1,
25,15,1ph_g,30.0,0.9667,0.0054,normal,0.0133,0.0,0.0255,-0.0106,0.9451,0.9451,0.9667,0,0.625,1,1,1,1,1,1,
25,16,1ph_g,0.3,0.9561,0.0161,normal,0.0125,0.0,0.0265,-0.0133,0.9419,0.9419,0.9561,0,0.625,1,1,1,1,1,1,
25,16,1ph_g,0.6,0.9564,0.0157,normal,0.0125,0.0,0.0265,-0.0133,0.942,0.942,0.9564,0,0.625,1,1,1,1,1,1,
25,16,1ph_g,1.0,0.9568,0.0154,normal,0.0125,0.0,0.0265,-0.0132,0.9421,0.9421,0.9568,0,0.625,1,1,1,1,1,1,
25,16,1ph_g,1.8,0.9574,0.0146,normal,0.0125,0.0,0.0264,-0.0131,0.9422,0.9422,0.9574,0,0.625,1,1,1,1,1,1,
25,16,1ph_g,3.0,0.9584,0.0136,normal,0.0125,0.0,0.0264,-0.0129,0.9424,0.9424,0.9584,0,0.625,1,1,1,1,1,1,
25,16,1ph_g,6.0,0.9604,0.0116,normal,0.0125,0.0,0.0262,-0.0125,0.9429,0.9429,0.9604,0,0.625,1,1,1,1,1,1,
25,16,1ph_g,12.0,0.9631,0.0089,normal,0.0127,0.0,0.026,-0.0119,0.9436,0.9436,0.9631,0,0.625,1,1,1,1,1,1,
25,16,1ph_g,30.0,0.9668,0.0053,normal,0.0133,0.0,0.0255,-0.0106,0.9451,0.9451,0.9668,0,0.625,1,1,1,1,1,1,
25,17,1ph_g,0.3,0.9585,0.0138,normal,0.0125,0.0,0.0263,-0.0129,0.9425,0.9425,0.9585,0,0.625,1,1,1,1,1,1,
25,17,1ph_g,0.6,0.9587,0.0136,normal,0.0125,0.0,0.0263,-0.0128,0.9425,0.9425,0.9587,0,0.625,1,1,1,1,1,1,
25,17,1ph_g,1.0,0.9589,0.0133,normal,0.0125,0.0,0.0263,-0.0128,0.9426,0.9426,0.9589,0,0.625,1,1,1,1,1,1,
25,17,1ph_g,1.8,0.9594,0.0127,normal,0.0125,0.0,0.0263,-0.0127,0.9427,0.9427,0.9594,0,0.625,1,1,1,1,1,1,
25,17,1ph_g,3.0,0.96,0.012,normal,0.0125,0.0,0.0262,-0.0125,0.9428,0.9428,0.96,0,0.625,1,1,1,1,1,1,
25,17,1ph_g,6.0,0.9615,0.0105,normal,0.0125,0.0,0.0261,-0.0122,0.9432,0.9432,0.9615,0,0.625,1,1,1,1,1,1,
25,17,1ph_g,12.0,0.9637,0.0083,normal,0.0128,0.0,0.0259,-0.0117,0.9438,0.9438,0.9637,0,0.625,1,1,1,1,1,1,
25,17,1ph_g,30.0,0.9669,0.0051,normal,0.0133,0.0,0.0255,-0.0105,0.9452,0.9452,0.9669,0,0.625,1,1,1,1,1,1,
25,18,1ph_g,0.3,0.9593,0.013,normal,0.0125,0.0,0.0263,-0.0127,0.9427,0.9427,0.9593,0,0.625,1,1,1,1,1,1,
25,18,1ph_g,0.6,0.9594,0.0128,normal,0.0125,0.0,0.0263,-0.0127,0.9427,0.9427,0.9594,0,0.625,1,1,1,1,1,1,
25,18,1ph_g,1.0,0.9597,0.0125,normal,0.0125,0.0,0.0263,-0.0126,0.9427,0.9427,0.9597,0,0.625,1,1,1,1,1,1,
25,18,1ph_g,1.8,0.9601,0.012,normal,0.0125,0.0,0.0262,-0.0125,0.9428,0.9428,0.9601,0,0.625,1,1,1,1,1,1,
25,18,1ph_g,3.0,0.9606,0.0114,normal,0.0125,0.0,0.0262,-0.0124,0.943,0.943,0.9606,0,0.625,1,1,1,1,1,1,
25,18,1ph_g,6.0,0.962,0.01,normal,0.0126,0.0,0.0261,-0.0121,0.9433,0.9433,0.962,0,0.625,1,1,1,1,1,1,
25,18,1ph_g,12.0,0.964,0.008,normal,0.0129,0.0,0.0259,-0.0116,0.9439,0.9439,0.964,0,0.625,1,1,1,1,1,1,
25,18,1ph_g,30.0,0.967,0.005,normal,0.0134,0.0,0.0255,-0.0105,0.9452,0.9452,0.967,0,0.625,1,1,1,1,1,1,
25,19,1ph_g,0.3,0.912,0.0604,normal,0.0136,0.0,0.0289,-0.0229,0.9325,0.9325,0.912,0,0.625,1,1,1,1,1,1,
25,19,1ph_g,0.6,0.9326,0.0405,normal,0.0129,0.0,0.0283,-0.0194,0.9355,0.9355,0.9326,0,0.625,1,1,1,1,1,1,
25,19,1ph_g,1.0,0.9453,0.0279,normal,0.0126,0.0,0.0273,-0.0156,0.9392,0.9392,0.9453,0,0.625,1,1,1,1,1,1,
25,19,1ph_g,1.8,0.9559,0.0171,normal,0.0125,0.0,0.0265,-0.0133,0.9419,0.9419,0.9559,0,0.625,1,1,1,1,1,1,
25,19,1ph_g,3.0,0.962,0.0108,normal,0.0126,0.0,0.0261,-0.0121,0.9434,0.9434,0.962,0,0.625,1,1,1,1,1,1,
25,19,1ph_g,6.0,0.9668,0.0056,normal,0.0133,0.0,0.0255,-0.0105,0.9451,0.9451,0.9668,0,0.625,1,1,1,1,1,1,
25,19,1ph_g,12.0,0.9694,0.0029,normal,0.0138,0.0,0.0252,-0.0096,0.9462,0.9462,0.9694,0,0.625,1,1,1,1,1,1,
25,19,1ph_g,30.0,0.9709,0.0012,normal,0.014,0.0,0.025,-0.0091,0.9469,0.9469,0.9709,0,0.625,1,1,1,1,1,1,
25,20,1ph_g,0.3,0.9584,0.0137,normal,0.0125,0.0,0.0264,-0.0129,0.9424,0.9424,0.9584,0,0.625,1,1,1,1,1,1,
25,20,1ph_g,0.6,0.9595,0.0125,normal,0.0125,0.0,0.0263,-0.0127,0.9427,0.9427,0.9595,0,0.625,1,1,1,1,1,1,
25,20,1ph_g,1.0,0.9608,0.0112,normal,0.0125,0.0,0.0262,-0.0124,0.943,0.943,0.9608,0,0.625,1,1,1,1,1,1,
25,20,1ph_g,1.8,0.9629,0.0091,normal,0.0127,0.0,0.026,-0.0119,0.9435,0.9435,0.9629,0,0.625,1,1,1,1,1,1,
25,20,1ph_g,3.0,0.9649,0.0071,normal,0.013,0.0,0.0258,-0.0113,0.9443,0.9443,0.9649,0,0.625,1,1,1,1,1,1,
25,20,1ph_g,6.0,0.9676,0.0045,normal,0.0135,0.0,0.0254,-0.0102,0.9455,0.9455,0.9676,0,0.625,1,1,1,1,1,1,
25,20,1ph_g,12.0,0.9696,0.0025,normal,0.0138,0.0,0.0251,-0.0095,0.9463,0.9463,0.9696,0,0.625,1,1,1,1,1,1,
25,20,1ph_g,30.0,0.9709,0.0011,normal,0.014,0.0,0.025,-0.0091,0.9469,0.9469,0.9709,0,0.625,1,1,1,1,1,1,
