hpt_bus,fault_bus,fault_type,r_fault,Vp,Vn,gate,iq,iq_ref,se_d,se_q,vdc_eq,vdc_min,v_load,clipped,dur,connect,reactive,limit,recover,survive,frt_pass,flags
25,21,1ph_g,0.3,0.9611,0.011,normal,0.0125,0.0,0.0262,-0.0123,0.9431,0.9431,0.9611,0,0.625,1,1,1,1,1,1,
25,21,1ph_g,0.6,0.9618,0.0103,normal,0.0125,0.0,0.0261,-0.0122,0.9433,0.9433,0.9618,0,0.625,1,1,1,1,1,1,
25,21,1ph_g,1.0,0.9626,0.0094,normal,0.0127,0.0,0.026,-0.012,0.9435,0.9435,0.9626,0,0.625,1,1,1,1,1,1,
25,21,1ph_g,1.8,0.964,0.0079,normal,0.0129,0.0,0.0259,-0.0116,0.9439,0.9439,0.964,0,0.625,1,1,1,1,1,1,
25,21,1ph_g,3.0,0.9656,0.0064,normal,0.0131,0.0,0.0257,-0.011,0.9446,0.9446,0.9656,0,0.625,1,1,1,1,1,1,
25,21,1ph_g,6.0,0.9678,0.0042,normal,0.0135,0.0,0.0254,-0.0102,0.9456,0.9456,0.9678,0,0.625,1,1,1,1,1,1,
25,21,1ph_g,12.0,0.9696,0.0025,normal,0.0138,0.0,0.0251,-0.0095,0.9463,0.9463,0.9696,0,0.625,1,1,1,1,1,1,
25,21,1ph_g,30.0,0.971,0.0011,normal,0.014,0.0,0.025,-0.0091,0.9469,0.9469,0.971,0,0.625,1,1,1,1,1,1,
25,22,1ph_g,0.3,0.9641,0.0081,normal,0.0129,0.0,0.0259,-0.0115,0.944,0.944,0.9641,0,0.625,1,1,1,1,1,1,
25,22,1ph_g,0.6,0.9644,0.0077,normal,0.0129,0.0,0.0258,-0.0114,0.9441,0.9441,0.9644,0,0.625,1,1,1,1,1,1,
25,22,1ph_g,1.0,0.9648,0.0072,normal,0.013,0.0,0.0258,-0.0113,0.9443,0.9443,0.9648,0,0.625,1,1,1,1,1,1,
25,22,1ph_g,1.8,0.9656,0.0064,normal,0.0131,0.0,0.0257,-0.011,0.9446,0.9446,0.9656,0,0.625,1,1,1,1,1,1,
25,22,1ph_g,3.0,0.9666,0.0054,normal,0.0133,0.0,0.0256,-0.0107,0.945,0.945,0.9666,0,0.625,1,1,1,1,1,1,
25,22,1ph_g,6.0,0.9682,0.0038,normal,0.0136,0.0,0.0253,-0.01,0.9457,0.9457,0.9682,0,0.625,1,1,1,1,1,1,
25,22,1ph_g,12.0,0.9697,0.0023,normal,0.0138,0.0,0.0251,-0.0095,0.9464,0.9464,0.9697,0,0.625,1,1,1,1,1,1,
25,22,1ph_g,30.0,0.971,0.0011,normal,0.014,0.0,0.025,-0.0091,0.9469,0.9469,0.971,0,0.625,1,1,1,1,1,1,
25,23,1ph_g,0.3,0.7118,0.2637,asym,0.24,0.2823,-0.0555,-0.0627,0.9417,0.9417,0.7118,1,0.625,1,1,1,1,1,1,
25,23,1ph_g,1.0,0.7967,0.1826,asym,0.1743,0.155,-0.0636,-0.0582,0.9534,0.9534,0.7967,0,0.625,1,1,1,1,1,1,
25,23,1ph_g,1.8,0.8419,0.1379,asym,0.1145,0.0872,-0.0725,-0.041,0.9686,0.9686,0.8419,0,0.625,1,1,1,1,1,1,
25,23,1ph_g,3.0,0.8812,0.0981,asym,0.0571,0.0282,-0.0681,-0.016,0.9868,0.9868,0.8812,0,0.625,1,1,1,1,1,1,
25,23,1ph_g,6.0,0.9208,0.0565,normal,0.0134,0.0,0.0287,-0.0219,0.9334,0.9334,0.9208,0,0.625,1,1,1,1,1,1,
25,23,1ph_g,12.0,0.9447,0.0306,normal,0.0126,0.0,0.0273,-0.0157,0.9392,0.9392,0.9447,0,0.625,1,1,1,1,1,1,
25,23,1ph_g,30.0,0.9607,0.0128,normal,0.0125,0.0,0.0262,-0.0123,0.9431,0.9431,0.9607,0,0.625,1,1,1,1,1,1,
25,24,1ph_g,0.3,0.682,0.2923,asym,0.24,0.3,-0.054,-0.0623,0.9407,0.9407,0.682,1,0.625,1,1,1,1,1,1,
25,24,1ph_g,0.6,0.7108,0.2651,asym,0.24,0.2838,-0.0555,-0.0627,0.9416,0.9416,0.7108,1,0.625,1,1,1,1,1,1,
25,24,1ph_g,1.0,0.743,0.2351,asym,0.2269,0.2356,-0.0569,-0.0627,0.9442,0.9442,0.743,0,0.625,1,1,1,1,1,1,
25,24,1ph_g,1.8,0.7903,0.1905,asym,0.1835,0.1645,-0.0627,-0.0593,0.9518,0.9518,0.7903,0,0.625,1,1,1,1,1,1,
25,24,1ph_g,3.0,0.8324,0.1495,asym,0.1304,0.1014,-0.0717,-0.0444,0.9652,0.9652,0.8324,0,0.625,1,1,1,1,1,1,
25,24,1ph_g,6.0,0.8855,0.0957,asym,0.0532,0.0218,-0.0678,-0.0137,0.9883,0.9883,0.8855,0,0.625,1,1,1,1,1,1,
25,24,1ph_g,12.0,0.9237,0.0549,normal,0.0133,0.0,0.0286,-0.0213,0.9339,0.9339,0.9237,0,0.625,1,1,1,1,1,1,
25,24,1ph_g,30.0,0.9514,0.024,normal,0.0125,0.0,0.0268,-0.0142,0.9409,0.9409,0.9514,0,0.625,1,1,1,1,1,1,
25,25,1ph_g,0.3,0.6709,0.3028,asym,0.24,0.3,-0.0535,-0.0626,0.9401,0.9401,0.6709,1,0.625,1,1,1,1,1,1,
25,25,1ph_g,0.6,0.6917,0.2831,asym,0.24,0.3,-0.0543,-0.0621,0.9412,0.9412,0.6917,1,0.625,1,1,1,1,1,1,
25,25,1ph_g,1.0,0.7165,0.2599,asym,0.24,0.2752,-0.0557,-0.063,0.9417,0.9417,0.7165,1,0.625,1,1,1,1,1,1,
25,25,1ph_g,1.8,0.7568,0.2226,asym,0.2177,0.2149,-0.0579,-0.0622,0.9459,0.9459,0.7568,0,0.625,1,1,1,1,1,1,
25,25,1ph_g,3.0,0.7994,0.1824,asym,0.1718,0.1509,-0.0643,-0.0578,0.9539,0.9539,0.7994,0,0.625,1,1,1,1,1,1,
25,25,1ph_g,6.0,0.8572,0.1255,asym,0.0893,0.0643,-0.0715,-0.035,0.9741,0.9741,0.8572,0,0.625,1,1,1,1,1,1,
25,25,1ph_g,12.0,0.9049,0.0759,normal,0.0138,0.0,0.0288,-0.0229,0.9325,0.9325,0.9049,0,0.625,1,1,1,1,1,1,
25,25,1ph_g,30.0,0.9426,0.0345,normal,0.0127,0.0,0.0275,-0.0162,0.9386,0.9386,0.9426,0,0.625,1,1,1,1,1,1,
25,26,1ph_g,0.3,0.9026,0.0694,normal,0.0138,0.0,0.0289,-0.023,0.9325,0.9325,0.9026,0,0.625,1,1,1,1,1,1,
25,26,1ph_g,0.6,0.9083,0.0637,normal,0.0137,0.0,0.0289,-0.0231,0.9324,0.9324,0.9083,0,0.625,1,1,1,1,1,1,
25,26,1ph_g,1.0,0.9149,0.0572,normal,0.0135,0.0,0.0288,-0.0227,0.9327,0.9327,0.9149,0,0.625,1,1,1,1,1,1,
25,26,1ph_g,1.8,0.9253,0.0472,normal,0.0132,0.0,0.0286,-0.0211,0.934,0.934,0.9253,0,0.625,1,1,1,1,1,1,
25,26,1ph_g,3.0,0.9352,0.0376,normal,0.0128,0.0,0.0281,-0.0186,0.9363,0.9363,0.9352,0,0.625,1,1,1,1,1,1,
25,26,1ph_g,6.0,0.9472,0.0256,normal,0.0126,0.0,0.0272,-0.0153,0.9397,0.9397,0.9472,0,0.625,1,1,1,1,1,1,
25,26,1ph_g,12.0,0.9578,0.015,normal,0.0125,0.0,0.0264,-0.013,0.9423,0.9423,0.9578,0,0.625,1,1,1,1,1,1,
25,26,1ph_g,30.0,0.9658,0.0067,normal,0.0131,0.0,0.0257,-0.0109,0.9447,0.9447,0.9658,0,0.625,1,1,1,1,1,1,
25,27,1ph_g,0.3,0.9094,0.0625,normal,0.0136,0.0,0.0289,-0.023,0.9324,0.9324,0.9094,0,0.625,1,1,1,1,1,1,
25,27,1ph_g,0.6,0.9142,0.0578,normal,0.0135,0.0,0.0288,-0.0228,0.9326,0.9326,0.9142,0,0.625,1,1,1,1,1,1,
25,27,1ph_g,1.0,0.9197,0.0524,normal,0.0134,0.0,0.0287,-0.0221,0.9332,0.9332,0.9197,0,0.625,1,1,1,1,1,1,
25,27,1ph_g,1.8,0.9285,0.0438,normal,0.0131,0.0,0.0285,-0.0204,0.9346,0.9346,0.9285,0,0.625,1,1,1,1,1,1,
25,27,1ph_g,3.0,0.9371,0.0355,normal,0.0128,0.0,0.0279,-0.018,0.9369,0.9369,0.9371,0,0.625,1,1,1,1,1,1,
25,27,1ph_g,6.0,0.948,0.0246,normal,0.0125,0.0,0.0271,-0.0151,0.9399,0.9399,0.948,0,0.625,1,1,1,1,1,1,
25,27,1ph_g,12.0,0.958,0.0147,normal,0.0125,0.0,0.0264,-0.0129,0.9424,0.9424,0.958,0,0.625,1,1,1,1,1,1,
25,27,1ph_g,30.0,0.9658,0.0066,normal,0.0131,0.0,0.0257,-0.0109,0.9447,0.9447,0.9658,0,0.625,1,1,1,1,1,1,
25,28,1ph_g,0.3,0.9287,0.0434,normal,0.013,0.0,0.0285,-0.0204,0.9346,0.9346,0.9287,0,0.625,1,1,1,1,1,1,
25,28,1ph_g,0.6,0.9309,0.0411,normal,0.013,0.0,0.0284,-0.0198,0.935,0.935,0.9309,0,0.625,1,1,1,1,1,1,
25,28,1ph_g,1.0,0.9336,0.0384,normal,0.0129,0.0,0.0282,-0.0191,0.9358,0.9358,0.9336,0,0.625,1,1,1,1,1,1,
25,28,1ph_g,1.8,0.9379,0.0341,normal,0.0128,0.0,0.0278,-0.0177,0.9371,0.9371,0.9379,0,0.625,1,1,1,1,1,1,
25,28,1ph_g,3.0,0.9429,0.0293,normal,0.0126,0.0,0.0275,-0.0163,0.9385,0.9385,0.9429,0,0.625,1,1,1,1,1,1,
25,28,1ph_g,6.0,0.9513,0.021,normal,0.0125,0.0,0.0268,-0.0144,0.9407,0.9407,0.9513,0,0.625,1,1,1,1,1,1,
25,28,1ph_g,12.0,0.9589,0.0135,normal,0.0125,0.0,0.0263,-0.0128,0.9426,0.9426,0.9589,0,0.625,1,1,1,1,1,1,
25,28,1ph_g,30.0,0.966,0.0063,normal,0.0132,0.0,0.0256,-0.0109,0.9448,0.9448,0.966,0,0.625,1,1,1,1,1,1,
25,29,1ph_g,0.3,0.9367,0.0354,normal,0.0128,0.0,0.0279,-0.0181,0.9368,0.9368,0.9367,0,0.625,1,1,1,1,1,1,
25,29,1ph_g,0.6,0.938,0.034,normal,0.0128,0.0,0.0278,-0.0177,0.9372,0.9372,0.938,0,0.625,1,1,1,1,1,1,
25,29,1ph_g,1.0,0.9396,0.0324,normal,0.0127,0.0,0.0277,-0.0172,0.9376,0.9376,0.9396,0,0.625,1,1,1,1,1,1,
25,29,1ph_g,1.8,0.9425,0.0294,normal,0.0126,0.0,0.0275,-0.0164,0.9384,0.9384,0.9425,0,0.625,1,1,1,1,1,1,
25,29,1ph_g,3.0,0.9465,0.0256,normal,0.0126,0.0,0.0272,-0.0155,0.9394,0.9394,0.9465,0,0.625,1,1,1,1,1,1,
25,29,1ph_g,6.0,0.9534,0.0189,normal,0.0125,0.0,0.0267,-0.0139,0.9413,0.9413,0.9534,0,0.625,1,1,1,1,1,1,
25,29,1ph_g,12.0,0.9596,0.0127,normal,0.0125,0.0,0.0263,-0.0126,0.9427,0.9427,0.9596,0,0.625,1,1,1,1,1,1,
25,29,1ph_g,30.0,0.9661,0.0061,normal,0.0132,0.0,0.0256,-0.0108,0.9448,0.9448,0.9661,0,0.625,1,1,1,1,1,1,
25,30,1ph_g,0.3,0.9396,0.0324,normal,0.0127,0.0,0.0277,-0.0172,0.9376,0.9376,0.9396,0,0.625,1,1,1,1,1,1,
25,30,1ph_g,0.6,0.9407,0.0313,normal,0.0127,0.0,0.0276,-0.0169,0.9379,0.9379,0.9407,0,0.625,1,1,1,1,1,1,
25,30,1ph_g,1.0,0.9421,0.0299,normal,0.0126,0.0,0.0276,-0.0166,0.9383,0.9383,0.9421,0,0.625,1,1,1,1,1,1,
25,30,1ph_g,1.8,0.9447,0.0273,normal,0.0126,0.0,0.0274,-0.0159,0.939,0.939,0.9447,0,0.625,1,1,1,1,1,1,
25,30,1ph_g,3.0,0.9482,0.0238,normal,0.0125,0.0,0.0271,-0.0151,0.9399,0.9399,0.9482,0,0.625,1,1,1,1,1,1,
25,30,1ph_g,6.0,0.9544,0.0179,normal,0.0125,0.0,0.0266,-0.0137,0.9415,0.9415,0.9544,0,0.625,1,1,1,1,1,1,
25,30,1ph_g,12.0,0.96,0.0122,normal,0.0125,0.0,0.0262,-0.0125,0.9428,0.9428,0.96,0,0.625,1,1,1,1,1,1,
25,30,1ph_g,30.0,0.9662,0.006,normal,0.0132,0.0,0.0256,-0.0108,0.9449,0.9449,0.9662,0,0.625,1,1,1,1,1,1,
25,31,1ph_g,0.3,0.9451,0.027,normal,0.0126,0.0,0.0273,-0.0158,0.9391,0.9391,0.9451,0,0.625,1,1,1,1,1,1,
25,31,1ph_g,0.6,0.9459,0.0262,normal,0.0126,0.0,0.0273,-0.0156,0.9393,0.9393,0.9459,0,0.625,1,1,1,1,1,1,
25,31,1ph_g,1.0,0.9469,0.0251,normal,0.0126,0.0,0.0272,-0.0154,0.9395,0.9395,0.9469,0,0.625,1,1,1,1,1,1,
25,31,1ph_g,1.8,0.9488,0.0231,normal,0.0125,0.0,0.0271,-0.015,0.94,0.94,0.9488,0,0.625,1,1,1,1,1,1,
25,31,1ph_g,3.0,0.9514,0.0206,normal,0.0125,0.0,0.0268,-0.0144,0.9407,0.9407,0.9514,0,0.625,1,1,1,1,1,1,
25,31,1ph_g,6.0,0.956,0.0161,normal,0.0125,0.0,0.0265,-0.0134,0.9419,0.9419,0.956,0,0.625,1,1,1,1,1,1,
25,31,1ph_g,12.0,0.9607,0.0115,normal,0.0125,0.0,0.0262,-0.0124,0.943,0.943,0.9607,0,0.625,1,1,1,1,1,1,
25,31,1ph_g,30.0,0.9663,0.0058,normal,0.0132,0.0,0.0256,-0.0107,0.9449,0.9449,0.9663,0,0.625,1,1,1,1,1,1,
25,32,1ph_g,0.3,0.9467,0.0255,normal,0.0126,0.0,0.0272,-0.0154,0.9395,0.9395,0.9467,0,0.625,1,1,1,1,1,1,
25,32,1ph_g,0.6,0.9474,0.0247,normal,0.0126,0.0,0.0272,-0.0153,0.9397,0.9397,0.9474,0,0.625,1,1,1,1,1,1,
25,32,1ph_g,1.0,0.9483,0.0237,normal,0.0125,0.0,0.0271,-0.0151,0.9399,0.9399,0.9483,0,0.625,1,1,1,1,1,1,
25,32,1ph_g,1.8,0.95,0.022,normal,0.0125,0.0,0.027,-0.0148,0.9403,0.9403,0.95,0,0.625,1,1,1,1,1,1,
25,32,1ph_g,3.0,0.9523,0.0197,normal,0.0125,0.0,0.0268,-0.0142,0.941,0.941,0.9523,0,0.625,1,1,1,1,1,1,
25,32,1ph_g,6.0,0.9564,0.0156,normal,0.0125,0.0,0.0265,-0.0133,0.942,0.942,0.9564,0,0.625,1,1,1,1,1,1,
25,32,1ph_g,12.0,0.9609,0.0112,normal,0.0125,0.0,0.0262,-0.0124,0.943,0.943,0.9609,0,0.625,1,1,1,1,1,1,
25,32,1ph_g,30.0,0.9664,0.0058,normal,0.0132,0.0,0.0256,-0.0107,0.9449,0.9449,0.9664,0,0.625,1,1,1,1,1,1,
25,33,1ph_g,0.3,0.9486,0.0236,normal,0.0125,0.0,0.0271,-0.015,0.94,0.94,0.9486,0,0.625,1,1,1,1,1,1,
25,33,1ph_g,0.6,0.9492,0.023,normal,0.0125,0.0,0.027,-0.0149,0.9401,0.9401,0.9492,0,0.625,1,1,1,1,1,1,
25,33,1ph_g,1.0,0.9499,0.0222,normal,0.0125,0.0,0.027,-0.0148,0.9403,0.9403,0.9499,0,0.625,1,1,1,1,1,1,
25,33,1ph_g,1.8,0.9514,0.0206,normal,0.0125,0.0,0.0268,-0.0144,0.9407,0.9407,0.9514,0,0.625,1,1,1,1,1,1,
25,33,1ph_g,3.0,0.9533,0.0187,normal,0.0125,0.0,0.0267,-0.014,0.9413,0.9413,0.9533,0,0.625,1,1,1,1,1,1,
25,33,1ph_g,6.0,0.9569,0.0151,normal,0.0125,0.0,0.0265,-0.0132,0.9421,0.9421,0.9569,0,0.625,1,1,1,1,1,1,
25,33,1ph_g,12.0,0.9611,0.011,normal,0.0125,0.0,0.0262,-0.0123,0.9431,0.9431,0.9611,0,0.625,1,1,1,1,1,1,
25,33,1ph_g,30.0,0.9664,0.0057,normal,0.0132,0.0,0.0256,-0.0107,0.9449,0.9449,0.9664,0,0.625,1,1,1,1,1,1,
30,2,sym3ph,0.3,0.6677,0.0,sym,0.27,0.3,-0.0194,-0.1997,0.8678,0.8678,0.6677,1,0.625,1,1,1,1,1,1,
30,2,sym3ph,0.6,0.7866,0.0,sym,0.27,0.1701,-0.0293,-0.1986,0.8733,0.8733,0.7866,1,0.625,1,1,1,1,1,1,
30,2,sym3ph,1.0,0.8414,0.0,sym,0.2611,0.0879,-0.0069,-0.1941,0.8781,0.8781,0.8414,0,0.625,1,0,1,1,1,0,
30,2,sym3ph,1.8,0.8806,0.0,sym,0.2386,0.0291,0.0149,-0.1859,0.857,0.857,0.8876,0,0.625,1,0,1,1,1,0,
30,2,sym3ph,3.0,0.8996,0.0,sym,0.2275,0.0005,0.0243,-0.181,0.843,0.843,0.9111,0,0.625,1,0,1,1,1,0,
30,2,sym3ph,6.0,0.9148,0.0,normal,0.013,0.0,0.0293,-0.0241,0.9311,0.9311,0.9148,0,0.625,1,1,1,1,1,1,
30,2,sym3ph,12.0,0.923,0.0,normal,0.0129,0.0,0.0291,-0.0229,0.9321,0.9321,0.923,0,0.625,1,1,1,1,1,1,
30,2,sym3ph,30.0,0.9279,0.0,normal,0.0129,0.0,0.0288,-0.0219,0.9332,0.9332,0.9279,0,0.625,1,1,1,1,1,1,
30,3,sym3ph,0.3,0.3286,0.0,sym,0.27,0.3,0.0181,-0.1999,0.8,0.8,0.3371,1,0.3,1,1,1,1,1,1,
30,3,sym3ph,0.6,0.4798,0.0,sym,0.27,0.3,-0.0042,-0.1999,0.855,0.855,0.4798,1,0.3,1,1,1,1,1,1,
30,3,sym3ph,1.8,0.6613,0.0,sym,0.27,0.3,-0.0177,-0.1998,0.8675,0.8675,0.6613,1,0.625,1,1,1,1,1,1,
30,3,sym3ph,3.0,0.7555,0.0,sym,0.27,0.2167,-0.0328,-0.1991,0.8719,0.8719,0.7555,1,0.625,1,1,1,1,1,1,
30,3,sym3ph,6.0,0.838,0.0,sym,0.2627,0.0929,-0.0084,-0.1946,0.8776,0.8776,0.838,0,0.625,1,0,1,1,1,0,
30,3,sym3ph,12.0,0.8838,0.0,sym,0.2366,0.0243,0.0166,-0.1851,0.8545,0.8545,0.8916,0,0.625,1,0,1,1,1,0,
30,3,sym3ph,30.0,0.9108,0.0,normal,0.0131,0.0,0.0294,-0.0245,0.9308,0.9308,0.9108,0,0.625,1,1,1,1,1,1,
30,4,sym3ph,0.3,0.2432,0.0,sym,0.27,0.3,0.0251,-0.1999,0.7803,0.7803,0.255,1,0.3,1,1,1,1,1,1,
30,4,sym3ph,0.6,0.3691,0.0,sym,0.27,0.3,0.0151,-0.1999,0.8129,0.8129,0.3762,1,0.3,1,1,1,1,1,1,
30,4,sym3ph,1.0,0.4842,0.0,sym,0.27,0.3,-0.0052,-0.1999,0.8554,0.8554,0.4842,1,0.3,1,1,1,1,1,1,
30,4,sym3ph,3.0,0.67,0.0,sym,0.27,0.3,-0.02,-0.1997,0.8679,0.8679,0.67,1,0.625,1,1,1,1,1,1,
30,4,sym3ph,6.0,0.7867,0.0,sym,0.27,0.17,-0.0293,-0.1986,0.8733,0.8733,0.7867,1,0.625,1,1,1,1,1,1,
30,4,sym3ph,12.0,0.8556,0.0,sym,0.254,0.0667,0.0012,-0.1919,0.8779,0.8779,0.8561,0,0.625,1,0,1,1,1,0,
30,4,sym3ph,30.0,0.8995,0.0,sym,0.2276,0.0008,0.0243,-0.1811,0.8431,0.8431,0.9109,0,0.625,1,0,1,1,1,0,
30,5,sym3ph,0.3,0.1954,0.0,sym,0.27,0.3,0.0275,-0.1999,0.7758,0.7758,0.2083,1,0.15,1,1,1,1,1,1,
30,5,sym3ph,0.6,0.3011,0.0,sym,0.27,0.3,0.0205,-0.1999,0.7894,0.7894,0.3108,1,0.3,1,1,1,1,1,1,
30,5,sym3ph,1.0,0.4071,0.0,sym,0.27,0.3,0.0119,-0.1999,0.8244,0.8244,0.4127,1,0.3,1,1,1,1,1,1,
30,5,sym3ph,1.8,0.5279,0.0,sym,0.27,0.3,-0.0092,-0.1999,0.8591,0.8591,0.5279,1,0.625,1,1,1,1,1,1,
30,5,sym3ph,3.0,0.6,0.0,sym,0.27,0.3,-0.007,-0.1999,0.8641,0.8641,0.6,1,0.625,1,1,1,1,1,1,
30,5,sym3ph,6.0,0.7389,0.0,sym,0.27,0.2417,-0.0344,-0.1992,0.8712,0.8712,0.7389,1,0.625,1,1,1,1,1,1,
30,5,sym3ph,12.0,0.828,0.0,sym,0.2674,0.108,-0.013,-0.1958,0.8763,0.8763,0.828,0,0.625,1,0,1,1,1,0,
30,5,sym3ph,30.0,0.8889,0.0,sym,0.2337,0.0167,0.0192,-0.1839,0.8505,0.8505,0.8979,0,0.625,1,0,1,1,1,0,
30,6,sym3ph,0.3,0.1363,0.0,sym,0.27,0.3,0.0312,-0.1999,0.7687,0.7688,0.151,1,0.15,0,1,1,1,1,0,
30,6,sym3ph,0.6,0.2114,0.0,sym,0.27,0.3,0.0267,-0.1999,0.7774,0.7775,0.224,1,0.15,1,1,1,1,1,1,
30,6,sym3ph,1.0,0.2973,0.0,sym,0.27,0.3,0.0209,-0.1999,0.7884,0.7884,0.3071,1,0.3,1,1,1,1,1,1,
30,6,sym3ph,1.8,0.4248,0.0,sym,0.27,0.3,0.0103,-0.1999,0.8295,0.8295,0.4297,1,0.3,1,1,1,1,1,1,
30,6,sym3ph,3.0,0.5315,0.0,sym,0.27,0.3,-0.0092,-0.1999,0.8594,0.8594,0.5315,1,0.625,1,1,1,1,1,1,
30,6,sym3ph,6.0,0.6503,0.0,sym,0.27,0.3,-0.0145,-0.1998,0.8669,0.8669,0.6503,1,0.625,1,1,1,1,1,1,
30,6,sym3ph,12.0,0.7735,0.0,sym,0.27,0.1897,-0.031,-0.1989,0.8726,0.8726,0.7735,1,0.625,1,1,1,1,1,1,
30,6,sym3ph,30.0,0.8642,0.0,sym,0.2486,0.0537,0.0062,-0.1902,0.8701,0.8701,0.8671,0,0.625,1,0,1,1,1,0,
30,7,sym3ph,0.3,0.2494,0.0,sym,0.27,0.3,0.0248,-0.1999,0.7809,0.781,0.261,1,0.15,1,1,1,1,1,1,
30,7,sym3ph,0.6,0.2895,0.0,sym,0.27,0.3,0.0217,-0.1999,0.7869,0.7869,0.2997,1,0.15,1,1,1,1,1,1,
30,7,sym3ph,1.0,0.3467,0.0,sym,0.27,0.3,0.0167,-0.1999,0.8061,0.8061,0.3546,1,0.3,1,1,1,1,1,1,
30,7,sym3ph,1.8,0.4468,0.0,sym,0.27,0.3,0.0052,-0.1999,0.8418,0.8418,0.4493,1,0.3,1,1,1,1,1,1,
30,7,sym3ph,3.0,0.5387,0.0,sym,0.27,0.3,-0.0089,-0.1999,0.86,0.86,0.5387,1,0.625,1,1,1,1,1,1,
30,7,sym3ph,6.0,0.6499,0.0,sym,0.27,0.3,-0.0144,-0.1998,0.8669,0.8669,0.6499,1,0.625,1,1,1,1,1,1,
30,7,sym3ph,12.0,0.7725,0.0,sym,0.27,0.1913,-0.0312,-0.1989,0.8726,0.8726,0.7725,1,0.625,1,1,1,1,1,1,
30,7,sym3ph,30.0,0.8638,0.0,sym,0.2489,0.0543,0.006,-0.1903,0.8704,0.8704,0.8667,0,0.625,1,0,1,1,1,0,
30,8,sym3ph,0.3,0.5144,0.0,sym,0.27,0.3,-0.009,-0.1999,0.858,0.8581,0.5144,1,0.15,1,1,1,1,1,1,
30,8,sym3ph,0.6,0.5271,0.0,sym,0.27,0.3,-0.0092,-0.1999,0.8591,0.8591,0.5271,1,0.15,1,1,1,1,1,1,
30,8,sym3ph,1.0,0.5435,0.0,sym,0.27,0.3,-0.0088,-0.1999,0.8603,0.8603,0.5435,1,0.15,1,1,1,1,1,1,
30,8,sym3ph,1.8,0.5728,0.0,sym,0.27,0.3,-0.0075,-0.1999,0.8623,0.8623,0.5728,1,0.3,1,1,1,1,1,1,
30,8,sym3ph,3.0,0.6132,0.0,sym,0.27,0.3,-0.0079,-0.1998,0.8649,0.8649,0.6132,1,0.3,1,1,1,1,1,1,
30,8,sym3ph,6.0,0.706,0.0,sym,0.27,0.291,-0.0262,-0.1995,0.8696,0.8696,0.706,1,0.625,1,1,1,1,1,1,
30,8,sym3ph,12.0,0.7866,0.0,sym,0.27,0.1701,-0.0293,-0.1986,0.8733,0.8733,0.7866,1,0.625,1,1,1,1,1,1,
30,8,sym3ph,30.0,0.8662,0.0,sym,0.2474,0.0507,0.0073,-0.1897,0.8683,0.8683,0.8696,0,0.625,1,0,1,1,1,0,
30,9,sym3ph,0.3,0.5728,0.0,sym,0.27,0.3,-0.0075,-0.1999,0.8623,0.8624,0.5728,1,0.15,1,1,1,1,1,1,
30,9,sym3ph,0.6,0.5811,0.0,sym,0.27,0.3,-0.0071,-0.1999,0.8629,0.8629,0.5811,1,0.15,1,1,1,1,1,1,
30,9,sym3ph,1.0,0.5919,0.0,sym,0.27,0.3,-0.0069,-0.1999,0.8636,0.8636,0.5919,1,0.15,1,1,1,1,1,1,
30,9,sym3ph,1.8,0.6174,0.0,sym,0.27,0.3,-0.0085,-0.1998,0.8651,0.8651,0.6174,1,0.3,1,1,1,1,1,1,
30,9,sym3ph,3.0,0.659,0.0,sym,0.27,0.3,-0.0171,-0.1998,0.8673,0.8673,0.659,1,0.3,1,1,1,1,1,1,
30,9,sym3ph,6.0,0.7297,0.0,sym,0.27,0.2554,-0.0332,-0.1993,0.8708,0.8708,0.7297,1,0.3,1,1,1,1,1,1,
30,9,sym3ph,12.0,0.7946,0.0,sym,0.27,0.1581,-0.027,-0.1983,0.8737,0.8737,0.7946,1,0.625,1,1,1,1,1,1,
30,9,sym3ph,30.0,0.8676,0.0,sym,0.2464,0.0486,0.0082,-0.1894,0.867,0.867,0.8715,0,0.625,1,0,1,1,1,0,
30,10,sym3ph,0.3,0.6182,0.0,sym,0.27,0.3,-0.0086,-0.1998,0.8651,0.8652,0.6182,1,0.15,1,1,1,1,1,1,
30,10,sym3ph,0.6,0.6278,0.0,sym,0.27,0.3,-0.0099,-0.1998,0.8657,0.8657,0.6278,1,0.15,1,1,1,1,1,1,
30,10,sym3ph,1.0,0.6403,0.0,sym,0.27,0.3,-0.0118,-0.1998,0.8664,0.8664,0.6403,1,0.15,1,1,1,1,1,1,
30,10,sym3ph,1.8,0.6637,0.0,sym,0.27,0.3,-0.0183,-0.1998,0.8676,0.8676,0.6637,1,0.15,1,1,1,1,1,1,
30,10,sym3ph,3.0,0.6943,0.0,sym,0.27,0.3,-0.0243,-0.1996,0.8691,0.8691,0.6943,1,0.3,1,1,1,1,1,1,
30,10,sym3ph,6.0,0.7482,0.0,sym,0.27,0.2277,-0.0337,-0.1991,0.8716,0.8716,0.7482,1,0.3,1,1,1,1,1,1,
30,10,sym3ph,12.0,0.8047,0.0,sym,0.27,0.143,-0.0241,-0.1978,0.8743,0.8743,0.8047,1,0.625,1,0,1,1,1,0,
30,10,sym3ph,30.0,0.8691,0.0,sym,0.2455,0.0463,0.009,-0.189,0.8657,0.8657,0.8734,0,0.625,1,0,1,1,1,0,
30,11,sym3ph,0.3,0.6258,0.0,sym,0.27,0.3,-0.0097,-0.1998,0.8656,0.8656,0.6258,1,0.15,1,1,1,1,1,1,
30,11,sym3ph,0.6,0.6355,0.0,sym,0.27,0.3,-0.011,-0.1998,0.8661,0.8661,0.6355,1,0.15,1,1,1,1,1,1,
30,11,sym3ph,1.0,0.6475,0.0,sym,0.27,0.3,-0.0137,-0.1998,0.8667,0.8668,0.6475,1,0.15,1,1,1,1,1,1,
30,11,sym3ph,1.8,0.6699,0.0,sym,0.27,0.3,-0.02,-0.1997,0.8679,0.8679,0.6699,1,0.15,1,1,1,1,1,1,
30,11,sym3ph,3.0,0.6993,0.0,sym,0.27,0.3,-0.0245,-0.1996,0.8693,0.8693,0.6993,1,0.3,1,1,1,1,1,1,
30,11,sym3ph,6.0,0.7513,0.0,sym,0.27,0.223,-0.0333,-0.1991,0.8717,0.8717,0.7513,1,0.3,1,1,1,1,1,1,
30,11,sym3ph,12.0,0.8065,0.0,sym,0.27,0.1403,-0.0236,-0.1977,0.8744,0.8744,0.8065,1,0.625,1,0,1,1,1,0,
30,11,sym3ph,30.0,0.8694,0.0,sym,0.2453,0.0458,0.0092,-0.189,0.8655,0.8655,0.8738,0,0.625,1,0,1,1,1,0,
30,12,sym3ph,0.3,0.6406,0.0,sym,0.27,0.3,-0.0118,-0.1998,0.8664,0.8664,0.6406,1,0.15,1,1,1,1,1,1,
30,12,sym3ph,0.6,0.6493,0.0,sym,0.27,0.3,-0.0142,-0.1998,0.8668,0.8669,0.6493,1,0.15,1,1,1,1,1,1,
30,12,sym3ph,1.0,0.6604,0.0,sym,0.27,0.3,-0.0175,-0.1998,0.8674,0.8674,0.6604,1,0.15,1,1,1,1,1,1,
30,12,sym3ph,1.8,0.6812,0.0,sym,0.27,0.3,-0.0223,-0.1997,0.8684,0.8685,0.6812,1,0.15,1,1,1,1,1,1,
30,12,sym3ph,3.0,0.7081,0.0,sym,0.27,0.2878,-0.0268,-0.1995,0.8697,0.8697,0.7081,1,0.3,1,1,1,1,1,1,
30,12,sym3ph,6.0,0.757,0.0,sym,0.27,0.2146,-0.0326,-0.1991,0.8719,0.8719,0.757,1,0.3,1,1,1,1,1,1,
30,12,sym3ph,12.0,0.8096,0.0,sym,0.27,0.1355,-0.0226,-0.1975,0.8746,0.8746,0.8096,1,0.625,1,0,1,1,1,0,
30,12,sym3ph,30.0,0.87,0.0,sym,0.245,0.0449,0.0095,-0.1888,0.865,0.865,0.8745,0,0.625,1,0,1,1,1,0,
30,13,sym3ph,0.3,0.6962,0.0,sym,0.27,0.3,-0.0244,-0.1996,0.8692,0.8692,0.6962,1,0.15,1,1,1,1,1,1,
30,13,sym3ph,0.6,0.7022,0.0,sym,0.27,0.2967,-0.0251,-0.1996,0.8694,0.8695,0.7022,1,0.15,1,1,1,1,1,1,
30,13,sym3ph,1.0,0.7093,0.0,sym,0.27,0.286,-0.0272,-0.1995,0.8698,0.8698,0.7093,1,0.15,1,1,1,1,1,1,
30,13,sym3ph,1.8,0.7227,0.0,sym,0.27,0.266,-0.0314,-0.1993,0.8704,0.8705,0.7227,1,0.15,1,1,1,1,1,1,
30,13,sym3ph,3.0,0.7407,0.0,sym,0.27,0.239,-0.0343,-0.1992,0.8712,0.8712,0.7407,1,0.3,1,1,1,1,1,1,
30,13,sym3ph,6.0,0.7772,0.0,sym,0.27,0.1841,-0.0305,-0.1988,0.8728,0.8728,0.7772,1,0.3,1,1,1,1,1,1,
30,13,sym3ph,12.0,0.8207,0.0,sym,0.27,0.119,-0.0165,-0.1965,0.8754,0.8754,0.8207,1,0.625,1,0,1,1,1,0,
30,13,sym3ph,30.0,0.872,0.0,sym,0.2439,0.042,0.0105,-0.1883,0.8635,0.8635,0.8769,0,0.625,1,0,1,1,1,0,
30,14,sym3ph,0.3,0.7152,0.0,sym,0.27,0.2773,-0.0295,-0.1994,0.8701,0.8701,0.7152,1,0.15,1,1,1,1,1,1,
30,14,sym3ph,0.6,0.72,0.0,sym,0.27,0.27,-0.0308,-0.1994,0.8703,0.8703,0.72,1,0.15,1,1,1,1,1,1,
30,14,sym3ph,1.0,0.7258,0.0,sym,0.27,0.2613,-0.0322,-0.1993,0.8706,0.8706,0.7258,1,0.15,1,1,1,1,1,1,
30,14,sym3ph,1.8,0.7369,0.0,sym,0.27,0.2447,-0.0345,-0.1992,0.8711,0.8711,0.7369,1,0.15,1,1,1,1,1,1,
30,14,sym3ph,3.0,0.752,0.0,sym,0.27,0.222,-0.0332,-0.1991,0.8717,0.8717,0.752,1,0.3,1,1,1,1,1,1,
30,14,sym3ph,6.0,0.7843,0.0,sym,0.27,0.1736,-0.0298,-0.1986,0.8731,0.8731,0.7843,1,0.3,1,1,1,1,1,1,
30,14,sym3ph,12.0,0.8244,0.0,sym,0.2689,0.1135,-0.0147,-0.1961,0.8758,0.8758,0.8244,0,0.625,1,0,1,1,1,0,
30,14,sym3ph,30.0,0.8726,0.0,sym,0.2435,0.0411,0.0108,-0.1882,0.863,0.863,0.8777,0,0.625,1,0,1,1,1,0,
30,15,sym3ph,0.3,0.7296,0.0,sym,0.27,0.2556,-0.0332,-0.1993,0.8708,0.8708,0.7296,1,0.15,1,1,1,1,1,1,
30,15,sym3ph,0.6,0.7339,0.0,sym,0.27,0.2491,-0.0343,-0.1992,0.871,0.871,0.7339,1,0.15,1,1,1,1,1,1,
30,15,sym3ph,1.0,0.7389,0.0,sym,0.27,0.2416,-0.0344,-0.1992,0.8712,0.8712,0.7389,1,0.15,1,1,1,1,1,1,
30,15,sym3ph,1.8,0.7485,0.0,sym,0.27,0.2273,-0.0337,-0.1991,0.8716,0.8716,0.7485,1,0.15,1,1,1,1,1,1,
30,15,sym3ph,3.0,0.762,0.0,sym,0.27,0.207,-0.032,-0.199,0.8721,0.8721,0.762,1,0.3,1,1,1,1,1,1,
30,15,sym3ph,6.0,0.7907,0.0,sym,0.27,0.164,-0.0281,-0.1984,0.8735,0.8735,0.7907,1,0.3,1,1,1,1,1,1,
30,15,sym3ph,12.0,0.8277,0.0,sym,0.2675,0.1084,-0.0131,-0.1958,0.8762,0.8762,0.8277,0,0.3,1,0,1,1,1,0,
30,15,sym3ph,30.0,0.8733,0.0,sym,0.2431,0.04,0.0112,-0.188,0.8624,0.8624,0.8786,0,0.625,1,0,1,1,1,0,
30,16,sym3ph,0.3,0.7441,0.0,sym,0.27,0.2339,-0.0342,-0.1992,0.8714,0.8714,0.7441,1,0.15,1,1,1,1,1,1,
30,16,sym3ph,0.6,0.7479,0.0,sym,0.27,0.2282,-0.0338,-0.1991,0.8715,0.8716,0.7479,1,0.15,1,1,1,1,1,1,
30,16,sym3ph,1.0,0.7522,0.0,sym,0.27,0.2217,-0.0332,-0.1991,0.8717,0.8718,0.7522,1,0.15,1,1,1,1,1,1,
30,16,sym3ph,1.8,0.7606,0.0,sym,0.27,0.2091,-0.0321,-0.1991,0.8721,0.8721,0.7606,1,0.15,1,1,1,1,1,1,
30,16,sym3ph,3.0,0.7727,0.0,sym,0.27,0.1909,-0.0311,-0.1989,0.8726,0.8726,0.7727,1,0.15,1,1,1,1,1,1,
30,16,sym3ph,6.0,0.7978,0.0,sym,0.27,0.1533,-0.0261,-0.1981,0.8739,0.8739,0.7978,1,0.3,1,1,1,1,1,1,
30,16,sym3ph,12.0,0.8313,0.0,sym,0.2658,0.103,-0.0115,-0.1955,0.8767,0.8767,0.8313,0,0.3,1,0,1,1,1,0,
30,16,sym3ph,30.0,0.8743,0.0,sym,0.2425,0.0386,0.0117,-0.1877,0.8617,0.8617,0.8798,0,0.625,1,0,1,1,1,0,
30,17,sym3ph,0.3,0.7719,0.0,sym,0.27,0.1922,-0.0313,-0.1989,0.8726,0.8726,0.7719,1,0.15,1,1,1,1,1,1,
30,17,sym3ph,0.6,0.7743,0.0,sym,0.27,0.1886,-0.0309,-0.1989,0.8727,0.8727,0.7743,1,0.15,1,1,1,1,1,1,
30,17,sym3ph,1.0,0.7774,0.0,sym,0.27,0.1839,-0.0305,-0.1988,0.8728,0.8728,0.7774,1,0.15,1,1,1,1,1,1,
30,17,sym3ph,1.8,0.7835,0.0,sym,0.27,0.1747,-0.0299,-0.1987,0.8731,0.8731,0.7835,1,0.15,1,1,1,1,1,1,
30,17,sym3ph,3.0,0.7919,0.0,sym,0.27,0.1621,-0.0278,-0.1984,0.8735,0.8736,0.7919,1,0.15,1,1,1,1,1,1,
30,17,sym3ph,6.0,0.8104,0.0,sym,0.27,0.1345,-0.0223,-0.1974,0.8746,0.8746,0.8104,1,0.3,1,0,1,1,1,0,
30,17,sym3ph,12.0,0.8373,0.0,sym,0.263,0.094,-0.0087,-0.1947,0.8775,0.8775,0.8373,0,0.3,1,0,1,1,1,0,
30,17,sym3ph,30.0,0.8757,0.0,sym,0.2416,0.0364,0.0124,-0.1873,0.8606,0.8606,0.8816,0,0.625,1,0,1,1,1,0,
30,18,sym3ph,0.3,0.7816,0.0,sym,0.27,0.1775,-0.0301,-0.1987,0.873,0.873,0.7816,1,0.15,1,1,1,1,1,1,
30,18,sym3ph,0.6,0.7838,0.0,sym,0.27,0.1744,-0.0298,-0.1987,0.8731,0.8731,0.7838,1,0.15,1,1,1,1,1,1,
30,18,sym3ph,1.0,0.7865,0.0,sym,0.27,0.1703,-0.0294,-0.1986,0.8733,0.8733,0.7865,1,0.15,1,1,1,1,1,1,
30,18,sym3ph,1.8,0.7917,0.0,sym,0.27,0.1625,-0.0279,-0.1984,0.8735,0.8736,0.7917,1,0.15,1,1,1,1,1,1,
30,18,sym3ph,3.0,0.7991,0.0,sym,0.27,0.1513,-0.0257,-0.1981,0.8739,0.874,0.7991,1,0.15,1,1,1,1,1,1,
30,18,sym3ph,6.0,0.8156,0.0,sym,0.27,0.1266,-0.0192,-0.197,0.875,0.875,0.8156,1,0.3,1,0,1,1,1,0,
30,18,sym3ph,12.0,0.8402,0.0,sym,0.2617,0.0897,-0.0075,-0.1943,0.8779,0.8779,0.8402,0,0.3,1,0,1,1,1,0,
30,18,sym3ph,30.0,0.8766,0.0,sym,0.2411,0.035,0.0129,-0.1871,0.8599,0.8599,0.8827,0,0.625,1,0,1,1,1,0,
30,19,sym3ph,0.3,0.7441,0.0,sym,0.27,0.2339,-0.0342,-0.1992,0.8714,0.8714,0.7441,1,0.625,1,1,1,1,1,1,
30,19,sym3ph,0.6,0.81,0.0,sym,0.27,0.135,-0.0225,-0.1975,0.8746,0.8746,0.81,1,0.625,1,0,1,1,1,0,
30,19,sym3ph,1.0,0.8502,0.0,sym,0.2569,0.0747,-0.002,-0.1928,0.8794,0.8794,0.8502,0,0.625,1,0,1,1,1,0,
30,19,sym3ph,1.8,0.8833,0.0,sym,0.2369,0.025,0.0164,-0.1852,0.8548,0.8548,0.891,0,0.625,1,0,1,1,1,0,
30,19,sym3ph,3.0,0.901,0.0,normal,0.0135,0.0,0.0292,-0.0242,0.9312,0.9312,0.901,0,0.625,1,1,1,1,1,1,
30,19,sym3ph,6.0,0.9151,0.0,normal,0.013,0.0,0.0293,-0.024,0.9311,0.9311,0.9151,0,0.625,1,1,1,1,1,1,
30,19,sym3ph,12.0,0.923,0.0,normal,0.0129,0.0,0.0291,-0.0229,0.9321,0.9321,0.923,0,0.625,1,1,1,1,1,1,
30,19,sym3ph,30.0,0.9279,0.0,normal,0.0129,0.0,0.0288,-0.0219,0.9332,0.9332,0.9279,0,0.625,1,1,1,1,1,1,
30,20,sym3ph,0.3,0.8909,0.0,sym,0.2325,0.0136,0.0203,-0.1834,0.8489,0.849,0.9004,0,0.15,1,0,1,1,1,0,
30,20,sym3ph,0.6,0.8942,0.0,sym,0.2306,0.0086,0.0218,-0.1825,0.8466,0.8466,0.9045,0,0.3,1,0,1,1,1,0,
30,20,sym3ph,1.0,0.8983,0.0,sym,0.2283,0.0026,0.0237,-0.1814,0.8439,0.8439,0.9094,0,0.3,1,0,1,1,1,0,
30,20,sym3ph,1.8,0.9026,0.0,normal,0.0135,0.0,0.0292,-0.0244,0.9311,0.9311,0.9026,0,0.3,1,1,1,1,1,1,
30,20,sym3ph,3.0,0.9092,0.0,normal,0.0132,0.0,0.0293,-0.0246,0.9308,0.9308,0.9092,0,0.625,1,1,1,1,1,1,
30,20,sym3ph,6.0,0.9176,0.0,normal,0.013,0.0,0.0293,-0.0237,0.9314,0.9314,0.9176,0,0.625,1,1,1,1,1,1,
30,20,sym3ph,12.0,0.9237,0.0,normal,0.0129,0.0,0.0291,-0.0227,0.9323,0.9323,0.9237,0,0.625,1,1,1,1,1,1,
30,20,sym3ph,30.0,0.928,0.0,normal,0.0129,0.0,0.0288,-0.0218,0.9332,0.9332,0.928,0,0.625,1,1,1,1,1,1,
30,21,sym3ph,0.3,0.8994,0.0,sym,0.2276,0.0009,0.0242,-0.1811,0.8432,0.8432,0.9108,0,0.15,1,0,1,1,1,0,
30,21,sym3ph,0.6,0.9007,0.0,normal,0.0135,0.0,0.0292,-0.0242,0.9312,0.9313,0.9007,0,0.15,1,1,1,1,1,1,
30,21,sym3ph,1.0,0.9018,0.0,normal,0.0135,0.0,0.0292,-0.0243,0.9312,0.9312,0.9018,0,0.3,1,1,1,1,1,1,
30,21,sym3ph,1.8,0.9062,0.0,normal,0.0133,0.0,0.0293,-0.0246,0.9309,0.9309,0.9062,0,0.3,1,1,1,1,1,1,
30,21,sym3ph,3.0,0.9112,0.0,normal,0.0131,0.0,0.0294,-0.0245,0.9308,0.9308,0.9112,0,0.625,1,1,1,1,1,1,
30,21,sym3ph,6.0,0.9183,0.0,normal,0.013,0.0,0.0293,-0.0236,0.9315,0.9315,0.9183,0,0.625,1,1,1,1,1,1,
30,21,sym3ph,12.0,0.9238,0.0,normal,0.0129,0.0,0.0291,-0.0227,0.9323,0.9323,0.9238,0,0.625,1,1,1,1,1,1,
30,21,sym3ph,30.0,0.928,0.0,normal,0.0129,0.0,0.0288,-0.0218,0.9332,0.9332,0.928,0,0.625,1,1,1,1,1,1,
30,22,sym3ph,0.3,0.9066,0.0,normal,0.0133,0.0,0.0293,-0.0246,0.9308,0.9309,0.9066,0,0.15,1,1,1,1,1,1,
30,22,sym3ph,0.6,0.9075,0.0,normal,0.0133,0.0,0.0293,-0.0246,0.9308,0.9308,0.9075,0,0.15,1,1,1,1,1,1,
30,22,sym3ph,1.0,0.9088,0.0,normal,0.0132,0.0,0.0293,-0.0246,0.9308,0.9308,0.9088,0,0.3,1,1,1,1,1,1,
30,22,sym3ph,1.8,0.9112,0.0,normal,0.0131,0.0,0.0294,-0.0245,0.9308,0.9308,0.9112,0,0.3,1,1,1,1,1,1,
30,22,sym3ph,3.0,0.9143,0.0,normal,0.0131,0.0,0.0293,-0.0241,0.9311,0.9311,0.9143,0,0.3,1,1,1,1,1,1,
30,22,sym3ph,6.0,0.9194,0.0,normal,0.013,0.0,0.0292,-0.0234,0.9316,0.9316,0.9194,0,0.625,1,1,1,1,1,1,
30,22,sym3ph,12.0,0.9241,0.0,normal,0.0129,0.0,0.0291,-0.0226,0.9324,0.9324,0.9241,0,0.625,1,1,1,1,1,1,
30,22,sym3ph,30.0,0.9281,0.0,normal,0.0129,0.0,0.0288,-0.0218,0.9332,0.9332,0.9281,0,0.625,1,1,1,1,1,1,
30,23,sym3ph,0.3,0.5227,0.0,sym,0.27,0.3,-0.0091,-0.1999,0.8587,0.8587,0.5227,1,0.3,1,1,1,1,1,1,
30,23,sym3ph,1.0,0.6086,0.0,sym,0.27,0.3,-0.0071,-0.1998,0.8646,0.8646,0.6086,1,0.3,1,1,1,1,1,1,
30,23,sym3ph,1.8,0.7002,0.0,sym,0.27,0.2996,-0.0246,-0.1996,0.8693,0.8693,0.7002,1,0.625,1,1,1,1,1,1,
30,23,sym3ph,3.0,0.7719,0.0,sym,0.27,0.1921,-0.0313,-0.1989,0.8726,0.8726,0.7719,1,0.625,1,1,1,1,1,1,
30,23,sym3ph,6.0,0.8426,0.0,sym,0.2606,0.086,-0.0064,-0.194,0.8783,0.8783,0.8426,0,0.625,1,0,1,1,1,0,
30,23,sym3ph,12.0,0.885,0.0,sym,0.2359,0.0225,0.0173,-0.1848,0.8535,0.8535,0.8931,0,0.625,1,0,1,1,1,0,
30,23,sym3ph,30.0,0.911,0.0,normal,0.0131,0.0,0.0294,-0.0245,0.9308,0.9308,0.911,0,0.625,1,1,1,1,1,1,
30,24,sym3ph,0.3,0.6637,0.0,sym,0.27,0.3,-0.0183,-0.1998,0.8676,0.8676,0.6637,1,0.15,1,1,1,1,1,1,
30,24,sym3ph,0.6,0.689,0.0,sym,0.27,0.3,-0.0238,-0.1997,0.8688,0.8688,0.689,1,0.3,1,1,1,1,1,1,
30,24,sym3ph,1.0,0.7178,0.0,sym,0.27,0.2734,-0.0302,-0.1994,0.8702,0.8702,0.7178,1,0.3,1,1,1,1,1,1,
30,24,sym3ph,1.8,0.7611,0.0,sym,0.27,0.2083,-0.0321,-0.199,0.8721,0.8721,0.7611,1,0.3,1,1,1,1,1,1,
30,24,sym3ph,3.0,0.8012,0.0,sym,0.27,0.1482,-0.0251,-0.198,0.8741,0.8741,0.8012,1,0.625,1,0,1,1,1,0,
30,24,sym3ph,6.0,0.8513,0.0,sym,0.2564,0.0731,-0.0014,-0.1926,0.8796,0.8796,0.8513,0,0.625,1,0,1,1,1,0,
30,24,sym3ph,12.0,0.8873,0.0,sym,0.2345,0.019,0.0185,-0.1842,0.8517,0.8517,0.896,0,0.625,1,0,1,1,1,0,
30,24,sym3ph,30.0,0.9114,0.0,normal,0.0131,0.0,0.0294,-0.0245,0.9308,0.9308,0.9114,0,0.625,1,1,1,1,1,1,
30,25,sym3ph,0.3,0.7492,0.0,sym,0.27,0.2263,-0.0336,-0.1991,0.8716,0.8716,0.7492,1,0.15,1,1,1,1,1,1,
30,25,sym3ph,0.6,0.7607,0.0,sym,0.27,0.2089,-0.0321,-0.1991,0.8721,0.8721,0.7607,1,0.15,1,1,1,1,1,1,
30,25,sym3ph,1.0,0.7748,0.0,sym,0.27,0.1878,-0.0308,-0.1988,0.8727,0.8727,0.7748,1,0.3,1,1,1,1,1,1,
30,25,sym3ph,1.8,0.7979,0.0,sym,0.27,0.1531,-0.0261,-0.1981,0.8739,0.8739,0.7979,1,0.3,1,1,1,1,1,1,
30,25,sym3ph,3.0,0.8232,0.0,sym,0.2694,0.1153,-0.0153,-0.1962,0.8757,0.8757,0.8232,0,0.3,1,0,1,1,1,0,
30,25,sym3ph,6.0,0.8591,0.0,sym,0.2518,0.0613,0.0034,-0.1912,0.8744,0.8744,0.8608,0,0.625,1,0,1,1,1,0,
30,25,sym3ph,12.0,0.8896,0.0,sym,0.2333,0.0156,0.0196,-0.1837,0.8499,0.8499,0.8988,0,0.625,1,0,1,1,1,0,
30,25,sym3ph,30.0,0.9118,0.0,normal,0.0131,0.0,0.0294,-0.0245,0.9308,0.9308,0.9118,0,0.625,1,1,1,1,1,1,
30,26,sym3ph,0.3,0.1277,0.0,sym,0.27,0.3,0.0325,-0.1999,0.7664,0.7664,0.143,1,0.15,0,1,1,1,1,0,
30,26,sym3ph,0.6,0.198,0.0,sym,0.27,0.3,0.0273,-0.1999,0.7761,0.7762,0.2109,1,0.15,1,1,1,1,1,1,
30,26,sym3ph,1.0,0.2798,0.0,sym,0.27,0.3,0.0227,-0.1999,0.785,0.785,0.2905,1,0.3,1,1,1,1,1,1,
30,26,sym3ph,1.8,0.404,0.0,sym,0.27,0.3,0.0121,-0.1999,0.8235,0.8235,0.4097,1,0.3,1,1,1,1,1,1,
30,26,sym3ph,3.0,0.5155,0.0,sym,0.27,0.3,-0.009,-0.1999,0.8581,0.8581,0.5155,1,0.625,1,1,1,1,1,1,
30,26,sym3ph,6.0,0.6324,0.0,sym,0.27,0.3,-0.0105,-0.1998,0.8659,0.8659,0.6324,1,0.625,1,1,1,1,1,1,
30,26,sym3ph,12.0,0.7615,0.0,sym,0.27,0.2077,-0.032,-0.199,0.8721,0.8721,0.7615,1,0.625,1,1,1,1,1,1,
30,26,sym3ph,30.0,0.8584,0.0,sym,0.2523,0.0623,0.003,-0.1914,0.8751,0.8751,0.8599,0,0.625,1,0,1,1,1,0,
30,27,sym3ph,0.3,0.1178,0.0,sym,0.27,0.3,0.0337,-0.1999,0.764,0.764,0.1336,1,0.15,0,1,1,1,1,0,
30,27,sym3ph,0.6,0.1821,0.0,sym,0.27,0.3,0.0281,-0.1999,0.7746,0.7747,0.1954,1,0.15,0,1,1,1,1,0,
30,27,sym3ph,1.0,0.2588,0.0,sym,0.27,0.3,0.0243,-0.1999,0.7819,0.7819,0.2702,1,0.3,1,1,1,1,1,1,
30,27,sym3ph,1.8,0.3781,0.0,sym,0.27,0.3,0.0143,-0.1999,0.8158,0.8158,0.3848,1,0.3,1,1,1,1,1,1,
30,27,sym3ph,3.0,0.4925,0.0,sym,0.27,0.3,-0.0064,-0.1999,0.8562,0.8562,0.4925,1,0.3,1,1,1,1,1,1,
30,27,sym3ph,6.0,0.6089,0.0,sym,0.27,0.3,-0.0072,-0.1998,0.8646,0.8646,0.6089,1,0.625,1,1,1,1,1,1,
30,27,sym3ph,12.0,0.7453,0.0,sym,0.27,0.232,-0.0341,-0.1992,0.8714,0.8714,0.7453,1,0.625,1,1,1,1,1,1,
30,27,sym3ph,30.0,0.8505,0.0,sym,0.2567,0.0742,-0.0018,-0.1928,0.8795,0.8795,0.8505,0,0.625,1,0,1,1,1,0,
30,28,sym3ph,0.3,0.0855,0.0,sym,0.27,0.3,0.0372,-0.1999,0.7574,0.7574,0.103,1,0.15,0,1,1,1,1,0,
30,28,sym3ph,0.6,0.1342,0.0,sym,0.27,0.3,0.0316,-0.1999,0.7681,0.7681,0.149,1,0.15,0,1,1,1,1,0,
30,28,sym3ph,1.0,0.1949,0.0,sym,0.27,0.3,0.0275,-0.1999,0.7757,0.7758,0.2078,1,0.15,1,1,1,1,1,1,
30,28,sym3ph,1.8,0.2946,0.0,sym,0.27,0.3,0.0211,-0.1999,0.7879,0.7879,0.3046,1,0.3,1,1,1,1,1,1,
30,28,sym3ph,3.0,0.4036,0.0,sym,0.27,0.3,0.0122,-0.1999,0.8234,0.8234,0.4093,1,0.3,1,1,1,1,1,1,
30,28,sym3ph,6.0,0.5541,0.0,sym,0.27,0.3,-0.0085,-0.1999,0.8611,0.8611,0.5541,1,0.625,1,1,1,1,1,1,
30,28,sym3ph,12.0,0.6891,0.0,sym,0.27,0.3,-0.0238,-0.1997,0.8688,0.8688,0.6891,1,0.625,1,1,1,1,1,1,
30,28,sym3ph,30.0,0.8221,0.0,sym,0.2699,0.1169,-0.0158,-0.1963,0.8756,0.8756,0.8221,0,0.625,1,0,1,1,1,0,
30,29,sym3ph,0.3,0.0637,0.0,sym,0.27,0.3,0.0396,-0.1999,0.7528,0.7528,0.0823,1,0.15,0,1,1,1,1,0,
30,29,sym3ph,0.6,0.1067,0.0,sym,0.27,0.3,0.0349,-0.1999,0.7618,0.7619,0.1231,1,0.15,0,1,1,1,1,0,
30,29,sym3ph,1.0,0.1599,0.0,sym,0.27,0.3,0.0287,-0.1999,0.7734,0.7735,0.1734,1,0.15,0,1,1,1,1,0,
30,29,sym3ph,1.8,0.2501,0.0,sym,0.27,0.3,0.0248,-0.1999,0.781,0.781,0.2617,1,0.3,1,1,1,1,1,1,
30,29,sym3ph,3.0,0.3552,0.0,sym,0.27,0.3,0.0161,-0.1999,0.8087,0.8087,0.3628,1,0.3,1,1,1,1,1,1,
30,29,sym3ph,6.0,0.518,0.0,sym,0.27,0.3,-0.009,-0.1999,0.8583,0.8583,0.518,1,0.625,1,1,1,1,1,1,
30,29,sym3ph,12.0,0.6525,0.0,sym,0.27,0.3,-0.0151,-0.1998,0.867,0.867,0.6525,1,0.625,1,1,1,1,1,1,
30,29,sym3ph,30.0,0.8019,0.0,sym,0.27,0.1472,-0.0249,-0.1979,0.8741,0.8741,0.8019,1,0.625,1,0,1,1,1,0,
30,30,sym3ph,0.3,0.0505,0.0,sym,0.27,0.3,0.0409,-0.1999,0.7504,0.7505,0.0697,1,0.15,0,1,1,1,1,0,
30,30,sym3ph,0.6,0.093,0.0,sym,0.27,0.3,0.0364,-0.1999,0.7589,0.7589,0.1101,1,0.15,0,1,1,1,1,0,
30,30,sym3ph,1.0,0.1438,0.0,sym,0.27,0.3,0.0304,-0.1999,0.7703,0.7704,0.1581,1,0.15,0,1,1,1,1,0,
30,30,sym3ph,1.8,0.2303,0.0,sym,0.27,0.3,0.0258,-0.1999,0.7791,0.7791,0.2424,1,0.3,1,1,1,1,1,1,
30,30,sym3ph,3.0,0.3327,0.0,sym,0.27,0.3,0.0178,-0.1999,0.8014,0.8014,0.341,1,0.3,1,1,1,1,1,1,
30,30,sym3ph,6.0,0.4968,0.0,sym,0.27,0.3,-0.007,-0.1999,0.8566,0.8566,0.4968,1,0.3,1,1,1,1,1,1,
30,30,sym3ph,12.0,0.6328,0.0,sym,0.27,0.3,-0.0106,-0.1998,0.866,0.866,0.6328,1,0.625,1,1,1,1,1,1,
30,30,sym3ph,30.0,0.79,0.0,sym,0.27,0.1649,-0.0283,-0.1984,0.8734,0.8734,0.79,1,0.625,1,1,1,1,1,1,
30,31,sym3ph,0.3,0.2042,0.0,sym,0.27,0.3,0.027,-0.1999,0.7768,0.7768,0.2169,1,0.15,1,1,1,1,1,1,
30,31,sym3ph,0.6,0.2284,0.0,sym,0.27,0.3,0.0259,-0.1999,0.7789,0.779,0.2406,1,0.15,1,1,1,1,1,1,
30,31,sym3ph,1.0,0.2599,0.0,sym,0.27,0.3,0.0242,-0.1999,0.782,0.7821,0.2713,1,0.15,1,1,1,1,1,1,
30,31,sym3ph,1.8,0.3191,0.0,sym,0.27,0.3,0.0189,-0.1999,0.7965,0.7966,0.328,1,0.15,1,1,1,1,1,1,
30,31,sym3ph,3.0,0.3949,0.0,sym,0.27,0.3,0.0129,-0.1999,0.8209,0.8209,0.4009,1,0.3,1,1,1,1,1,1,
30,31,sym3ph,6.0,0.5245,0.0,sym,0.27,0.3,-0.0091,-0.1999,0.8589,0.8589,0.5245,1,0.3,1,1,1,1,1,1,
30,31,sym3ph,12.0,0.6453,0.0,sym,0.27,0.3,-0.0132,-0.1998,0.8666,0.8666,0.6453,1,0.625,1,1,1,1,1,1,
30,31,sym3ph,30.0,0.7919,0.0,sym,0.27,0.1621,-0.0278,-0.1984,0.8735,0.8735,0.7919,1,0.625,1,1,1,1,1,1,
30,32,sym3ph,0.3,0.2471,0.0,sym,0.27,0.3,0.0249,-0.1999,0.7807,0.7808,0.2588,1,0.15,1,1,1,1,1,1,
30,32,sym3ph,0.6,0.2681,0.0,sym,0.27,0.3,0.0236,-0.1999,0.7832,0.7832,0.2792,1,0.15,1,1,1,1,1,1,
30,32,sym3ph,1.0,0.2951,0.0,sym,0.27,0.3,0.0211,-0.1999,0.788,0.788,0.305,1,0.15,1,1,1,1,1,1,
30,32,sym3ph,1.8,0.3467,0.0,sym,0.27,0.3,0.0167,-0.1999,0.8061,0.8061,0.3545,1,0.15,1,1,1,1,1,1,
30,32,sym3ph,3.0,0.4144,0.0,sym,0.27,0.3,0.0112,-0.1999,0.8265,0.8265,0.4197,1,0.3,1,1,1,1,1,1,
30,32,sym3ph,6.0,0.533,0.0,sym,0.27,0.3,-0.0091,-0.1999,0.8595,0.8595,0.533,1,0.3,1,1,1,1,1,1,
30,32,sym3ph,12.0,0.6496,0.0,sym,0.27,0.3,-0.0143,-0.1998,0.8669,0.8669,0.6496,1,0.625,1,1,1,1,1,1,
30,32,sym3ph,30.0,0.7925,0.0,sym,0.27,0.1613,-0.0276,-0.1984,0.8736,0.8736,0.7925,1,0.625,1,1,1,1,1,1,
30,33,sym3ph,0.3,0.298,0.0,sym,0.27,0.3,0.0208,-0.1999,0.7886,0.7886,0.3078,1,0.15,1,1,1,1,1,1,
30,33,sym3ph,0.6,0.3142,0.0,sym,0.27,0.3,0.0193,-0.1999,0.7947,0.7947,0.3233,1,0.15,1,1,1,1,1,1,
30,33,sym3ph,1.0,0.336,0.0,sym,0.27,0.3,0.0175,-0.1999,0.8025,0.8025,0.3442,1,0.15,1,1,1,1,1,1,
30,33,sym3ph,1.8,0.3785,0.0,sym,0.27,0.3,0.0142,-0.1999,0.8159,0.8159,0.3852,1,0.15,1,1,1,1,1,1,
30,33,sym3ph,3.0,0.4368,0.0,sym,0.27,0.3,0.0085,-0.1999,0.8344,0.8344,0.4407,1,0.3,1,1,1,1,1,1,
30,33,sym3ph,6.0,0.5421,0.0,sym,0.27,0.3,-0.0088,-0.1999,0.8602,0.8602,0.5421,1,0.3,1,1,1,1,1,1,
30,33,sym3ph,12.0,0.6528,0.0,sym,0.27,0.3,-0.0152,-0.1998,0.867,0.867,0.6528,1,0.625,1,1,1,1,1,1,
30,33,sym3ph,30.0,0.7928,0.0,sym,0.27,0.1607,-0.0275,-0.1983,0.8736,0.8736,0.7928,1,0.625,1,1,1,1,1,1,
30,2,1ph_g,0.3,0.8421,0.0935,asym,0.0944,0.0869,-0.0703,-0.0356,0.9732,0.9732,0.8421,0,0.625,1,1,1,1,1,1,
30,2,1ph_g,0.6,0.8819,0.0525,asym,0.0462,0.0271,-0.0643,-0.0067,0.9924,0.9924,0.8819,0,0.625,1,1,1,1,1,1,
30,2,1ph_g,1.0,0.9002,0.0331,normal,0.0136,0.0,0.029,-0.0238,0.9318,0.9318,0.9002,0,0.625,1,1,1,1,1,1,
30,2,1ph_g,1.8,0.9135,0.0191,normal,0.0132,0.0,0.0291,-0.0237,0.9317,0.9317,0.9135,0,0.625,1,1,1,1,1,1,
30,2,1ph_g,3.0,0.9204,0.0116,normal,0.013,0.0,0.0291,-0.0229,0.9322,0.9322,0.9204,0,0.625,1,1,1,1,1,1,
30,2,1ph_g,6.0,0.9257,0.0059,normal,0.0129,0.0,0.0289,-0.0219,0.9329,0.9329,0.9257,0,0.625,1,1,1,1,1,1,
30,2,1ph_g,12.0,0.9285,0.003,normal,0.0129,0.0,0.0288,-0.0216,0.9334,0.9334,0.9285,0,0.625,1,1,1,1,1,1,
30,2,1ph_g,30.0,0.9301,0.0012,normal,0.0128,0.0,0.0287,-0.0214,0.9337,0.9337,0.9301,0,0.625,1,1,1,1,1,1,
30,3,1ph_g,0.3,0.7271,0.2098,asym,0.2305,0.2594,-0.0557,-0.0618,0.9438,0.9438,0.7271,0,0.625,1,1,1,1,1,1,
30,3,1ph_g,0.6,0.7778,0.1606,asym,0.1865,0.1833,-0.0621,-0.0589,0.9514,0.9514,0.7778,0,0.625,1,1,1,1,1,1,
30,3,1ph_g,1.8,0.8399,0.0956,asym,0.0979,0.0901,-0.0707,-0.0366,0.9724,0.9724,0.8399,0,0.625,1,1,1,1,1,1,
30,3,1ph_g,3.0,0.8715,0.0632,asym,0.0556,0.0427,-0.066,-0.0127,0.9885,0.9885,0.8715,0,0.625,1,1,1,1,1,1,
30,3,1ph_g,6.0,0.9005,0.0343,normal,0.0136,0.0,0.029,-0.0238,0.9318,0.9318,0.9005,0,0.625,1,1,1,1,1,1,
30,3,1ph_g,12.0,0.9146,0.0179,normal,0.0132,0.0,0.0291,-0.0236,0.9317,0.9317,0.9146,0,0.625,1,1,1,1,1,1,
30,3,1ph_g,30.0,0.9244,0.0073,normal,0.0129,0.0,0.029,-0.0222,0.9327,0.9327,0.9244,0,0.625,1,1,1,1,1,1,
30,4,1ph_g,0.3,0.699,0.2366,asym,0.24,0.3,-0.0548,-0.0615,0.9418,0.9418,0.699,1,0.625,1,1,1,1,1,1,
30,4,1ph_g,0.6,0.7406,0.1968,asym,0.2219,0.2391,-0.0566,-0.0613,0.9454,0.9454,0.7406,0,0.625,1,1,1,1,1,1,
30,4,1ph_g,1.0,0.7793,0.1591,asym,0.184,0.181,-0.0622,-0.0588,0.9517,0.9517,0.7793,0,0.625,1,1,1,1,1,1,
30,4,1ph_g,3.0,0.8429,0.0927,asym,0.0931,0.0857,-0.0702,-0.0352,0.9735,0.9735,0.8429,0,0.625,1,1,1,1,1,1,
30,4,1ph_g,6.0,0.882,0.0524,asym,0.0462,0.027,-0.0643,-0.0067,0.9925,0.9925,0.882,0,0.625,1,1,1,1,1,1,
30,4,1ph_g,12.0,0.905,0.028,normal,0.0135,0.0,0.0291,-0.024,0.9315,0.9315,0.905,0,0.625,1,1,1,1,1,1,
30,4,1ph_g,30.0,0.9203,0.0117,normal,0.013,0.0,0.0291,-0.0229,0.9322,0.9322,0.9203,0,0.625,1,1,1,1,1,1,
30,5,1ph_g,0.3,0.6835,0.2514,asym,0.24,0.3,-0.0541,-0.0618,0.941,0.941,0.6835,1,0.625,1,1,1,1,1,1,
30,5,1ph_g,0.6,0.7179,0.2186,asym,0.2357,0.2731,-0.0554,-0.0619,0.9428,0.9428,0.7179,0,0.625,1,1,1,1,1,1,
30,5,1ph_g,1.0,0.7533,0.1845,asym,0.2126,0.22,-0.058,-0.0607,0.9471,0.9471,0.7533,0,0.625,1,1,1,1,1,1,
30,5,1ph_g,1.8,0.7946,0.1434,asym,0.1647,0.1581,-0.0658,-0.0563,0.9552,0.9552,0.7946,0,0.625,1,1,1,1,1,1,
30,5,1ph_g,3.0,0.8198,0.1164,asym,0.1334,0.1204,-0.0704,-0.0439,0.965,0.965,0.8198,0,0.625,1,1,1,1,1,1,
30,5,1ph_g,6.0,0.8659,0.0691,asym,0.0618,0.0511,-0.0666,-0.0165,0.9861,0.9861,0.8659,0,0.625,1,1,1,1,1,1,
30,5,1ph_g,12.0,0.8979,0.0379,sym,0.2262,0.0032,0.0256,-0.1811,0.8406,0.8406,0.9099,0,0.625,1,0,1,1,1,0,
30,5,1ph_g,30.0,0.9163,0.0161,normal,0.0132,0.0,0.0291,-0.0234,0.9318,0.9318,0.9163,0,0.625,1,1,1,1,1,1,
30,6,1ph_g,0.3,0.6623,0.2724,asym,0.24,0.3,-0.0532,-0.0623,0.9399,0.9399,0.6623,1,0.625,1,1,1,1,1,1,
30,6,1ph_g,0.6,0.6859,0.2503,asym,0.24,0.3,-0.0542,-0.0618,0.9411,0.9411,0.6859,1,0.625,1,1,1,1,1,1,
30,6,1ph_g,1.0,0.7141,0.2241,asym,0.2379,0.2789,-0.0554,-0.062,0.9423,0.9423,0.7141,0,0.625,1,1,1,1,1,1,
30,6,1ph_g,1.8,0.7571,0.1834,asym,0.2101,0.2143,-0.0586,-0.0605,0.9476,0.9476,0.7571,0,0.625,1,1,1,1,1,1,
30,6,1ph_g,3.0,0.7944,0.1463,asym,0.1656,0.1584,-0.0655,-0.0565,0.9551,0.9551,0.7944,0,0.625,1,1,1,1,1,1,
30,6,1ph_g,6.0,0.8357,0.1022,asym,0.1062,0.0964,-0.0711,-0.0384,0.9706,0.9706,0.8357,0,0.625,1,1,1,1,1,1,
30,6,1ph_g,12.0,0.8774,0.059,asym,0.0504,0.0339,-0.0651,-0.0093,0.9907,0.9907,0.8774,0,0.625,1,1,1,1,1,1,
30,6,1ph_g,30.0,0.9079,0.026,normal,0.0134,0.0,0.0291,-0.024,0.9315,0.9315,0.9079,0,0.625,1,1,1,1,1,1,
30,7,1ph_g,0.3,0.7028,0.2319,asym,0.24,0.2957,-0.055,-0.0617,0.9418,0.9418,0.7028,1,0.625,1,1,1,1,1,1,
30,7,1ph_g,0.6,0.7184,0.2152,asym,0.2351,0.2724,-0.0554,-0.0618,0.9429,0.9429,0.7184,0,0.625,1,1,1,1,1,1,
30,7,1ph_g,1.0,0.7374,0.1961,asym,0.2234,0.244,-0.0563,-0.0613,0.9451,0.9451,0.7374,0,0.625,1,1,1,1,1,1,
30,7,1ph_g,1.8,0.7694,0.1654,asym,0.1969,0.1959,-0.061,-0.0591,0.95,0.95,0.7694,0,0.625,1,1,1,1,1,1,
30,7,1ph_g,3.0,0.7994,0.1366,asym,0.1601,0.1509,-0.0669,-0.0543,0.9568,0.9568,0.7994,0,0.625,1,1,1,1,1,1,
30,7,1ph_g,6.0,0.8363,0.0992,asym,0.1041,0.0955,-0.071,-0.038,0.9711,0.9711,0.8363,0,0.625,1,1,1,1,1,1,
30,7,1ph_g,12.0,0.8772,0.0581,asym,0.0504,0.0342,-0.0651,-0.0092,0.9908,0.9908,0.8772,0,0.625,1,1,1,1,1,1,
30,7,1ph_g,30.0,0.9078,0.0258,normal,0.0134,0.0,0.0291,-0.024,0.9315,0.9315,0.9078,0,0.625,1,1,1,1,1,1,
30,8,1ph_g,0.3,0.7927,0.1406,asym,0.1653,0.161,-0.0654,-0.0563,0.9551,0.9551,0.7927,0,0.625,1,1,1,1,1,1,
30,8,1ph_g,0.6,0.7971,0.1358,asym,0.1614,0.1544,-0.0667,-0.055,0.9563,0.9563,0.7971,0,0.625,1,1,1,1,1,1,
30,8,1ph_g,1.0,0.8026,0.1301,asym,0.1557,0.1461,-0.0672,-0.0519,0.9585,0.9585,0.8026,0,0.625,1,1,1,1,1,1,
30,8,1ph_g,1.8,0.8122,0.1205,asym,0.143,0.1318,-0.0692,-0.0474,0.9622,0.9622,0.8122,0,0.625,1,1,1,1,1,1,
30,8,1ph_g,3.0,0.8251,0.1078,asym,0.1234,0.1124,-0.0706,-0.0417,0.9672,0.9672,0.8251,0,0.625,1,1,1,1,1,1,
30,8,1ph_g,6.0,0.8554,0.0781,asym,0.0745,0.0669,-0.0679,-0.0243,0.9809,0.9809,0.8554,0,0.625,1,1,1,1,1,1,
30,8,1ph_g,12.0,0.8821,0.0515,asym,0.046,0.0268,-0.0643,-0.0065,0.9926,0.9926,0.8821,0,0.625,1,1,1,1,1,1,
30,8,1ph_g,30.0,0.9086,0.0244,normal,0.0134,0.0,0.0291,-0.024,0.9315,0.9315,0.9086,0,0.625,1,1,1,1,1,1,
30,9,1ph_g,0.3,0.812,0.1209,asym,0.1433,0.1319,-0.0691,-0.0475,0.9621,0.9621,0.812,0,0.625,1,1,1,1,1,1,
30,9,1ph_g,0.6,0.8149,0.1178,asym,0.1389,0.1277,-0.0696,-0.0461,0.9633,0.9633,0.8149,0,0.625,1,1,1,1,1,1,
30,9,1ph_g,1.0,0.8185,0.114,asym,0.134,0.1223,-0.0703,-0.0439,0.9649,0.9649,0.8185,0,0.625,1,1,1,1,1,1,
30,9,1ph_g,1.8,0.8266,0.1057,asym,0.1203,0.11,-0.0706,-0.0411,0.9678,0.9678,0.8266,0,0.625,1,1,1,1,1,1,
30,9,1ph_g,3.0,0.8402,0.0922,asym,0.0962,0.0897,-0.0704,-0.036,0.9728,0.9728,0.8402,0,0.625,1,1,1,1,1,1,
30,9,1ph_g,6.0,0.8634,0.0695,asym,0.0642,0.0549,-0.0668,-0.0177,0.9852,0.9852,0.8634,0,0.625,1,1,1,1,1,1,
30,9,1ph_g,12.0,0.8868,0.0482,sym,0.232,0.0198,0.0209,-0.1838,0.8474,0.8474,0.8967,0,0.625,1,0,1,1,1,0,
30,9,1ph_g,30.0,0.9091,0.0236,normal,0.0134,0.0,0.0291,-0.024,0.9316,0.9316,0.9091,0,0.625,1,1,1,1,1,1,
30,10,1ph_g,0.3,0.8268,0.1059,asym,0.1202,0.1098,-0.0706,-0.0411,0.9678,0.9678,0.8268,0,0.625,1,1,1,1,1,1,
30,10,1ph_g,0.6,0.83,0.1025,asym,0.1143,0.105,-0.0708,-0.0398,0.9691,0.9691,0.83,0,0.625,1,1,1,1,1,1,
30,10,1ph_g,1.0,0.8341,0.0981,asym,0.1065,0.0988,-0.0709,-0.0384,0.9706,0.9706,0.8341,0,0.625,1,1,1,1,1,1,
30,10,1ph_g,1.8,0.8418,0.0902,asym,0.0934,0.0873,-0.07,-0.0352,0.9735,0.9735,0.8418,0,0.625,1,1,1,1,1,1,
30,10,1ph_g,3.0,0.8518,0.0802,asym,0.079,0.0722,-0.0683,-0.0271,0.9791,0.9791,0.8518,0,0.625,1,1,1,1,1,1,
30,10,1ph_g,6.0,0.8695,0.0629,asym,0.0571,0.0457,-0.0661,-0.0135,0.988,0.988,0.8695,0,0.625,1,1,1,1,1,1,
30,10,1ph_g,12.0,0.8902,0.0445,sym,0.2303,0.0147,0.0224,-0.1831,0.8453,0.8453,0.9007,0,0.625,1,0,1,1,1,0,
30,10,1ph_g,30.0,0.9096,0.0229,normal,0.0134,0.0,0.0291,-0.024,0.9316,0.9316,0.9096,0,0.625,1,1,1,1,1,1,
30,11,1ph_g,0.3,0.8293,0.1033,asym,0.1156,0.1061,-0.0708,-0.0401,0.9688,0.9688,0.8293,0,0.625,1,1,1,1,1,1,
30,11,1ph_g,0.6,0.8325,0.0998,asym,0.1096,0.1013,-0.0709,-0.0389,0.97,0.97,0.8325,0,0.625,1,1,1,1,1,1,
30,11,1ph_g,1.0,0.8365,0.0957,asym,0.1023,0.0953,-0.0708,-0.0376,0.9714,0.9714,0.8365,0,0.625,1,1,1,1,1,1,
30,11,1ph_g,1.8,0.8439,0.0881,asym,0.0902,0.0842,-0.0696,-0.0337,0.9746,0.9746,0.8439,0,0.625,1,1,1,1,1,1,
30,11,1ph_g,3.0,0.8535,0.0785,asym,0.0767,0.0698,-0.068,-0.0256,0.98,0.98,0.8535,0,0.625,1,1,1,1,1,1,
30,11,1ph_g,6.0,0.8706,0.0618,asym,0.056,0.0441,-0.066,-0.0128,0.9884,0.9884,0.8706,0,0.625,1,1,1,1,1,1,
30,11,1ph_g,12.0,0.8908,0.0439,sym,0.23,0.0138,0.0226,-0.1829,0.8449,0.8449,0.9014,0,0.625,1,0,1,1,1,0,
30,11,1ph_g,30.0,0.9097,0.0228,normal,0.0134,0.0,0.0291,-0.024,0.9316,0.9316,0.9097,0,0.625,1,1,1,1,1,1,
30,12,1ph_g,0.3,0.8342,0.0982,asym,0.1065,0.0988,-0.0709,-0.0384,0.9706,0.9706,0.8342,0,0.625,1,1,1,1,1,1,
30,12,1ph_g,0.6,0.837,0.0952,asym,0.1013,0.0944,-0.0708,-0.0374,0.9716,0.9716,0.837,0,0.625,1,1,1,1,1,1,
30,12,1ph_g,1.0,0.8407,0.0913,asym,0.0952,0.0889,-0.0703,-0.0357,0.9731,0.9731,0.8407,0,0.625,1,1,1,1,1,1,
30,12,1ph_g,1.8,0.8476,0.0844,asym,0.0849,0.0786,-0.069,-0.0306,0.9767,0.9767,0.8476,0,0.625,1,1,1,1,1,1,
30,12,1ph_g,3.0,0.8564,0.0756,asym,0.0726,0.0654,-0.0676,-0.023,0.9817,0.9817,0.8564,0,0.625,1,1,1,1,1,1,
30,12,1ph_g,6.0,0.8724,0.0599,asym,0.054,0.0413,-0.0657,-0.0116,0.9893,0.9893,0.8724,0,0.625,1,1,1,1,1,1,
30,12,1ph_g,12.0,0.8919,0.0428,sym,0.2295,0.0122,0.0231,-0.1827,0.8443,0.8443,0.9027,0,0.625,1,0,1,1,1,0,
30,12,1ph_g,30.0,0.9099,0.0226,normal,0.0133,0.0,0.0291,-0.024,0.9316,0.9316,0.9099,0,0.625,1,1,1,1,1,1,
30,13,1ph_g,0.3,0.8524,0.0797,asym,0.0782,0.0713,-0.0682,-0.0265,0.9794,0.9794,0.8524,0,0.625,1,1,1,1,1,1,
30,13,1ph_g,0.6,0.8544,0.0775,asym,0.0753,0.0683,-0.0679,-0.0247,0.9806,0.9806,0.8544,0,0.625,1,1,1,1,1,1,
30,13,1ph_g,1.0,0.8568,0.0751,asym,0.072,0.0648,-0.0676,-0.0226,0.982,0.982,0.8568,0,0.625,1,1,1,1,1,1,
30,13,1ph_g,1.8,0.8612,0.0705,asym,0.0667,0.0582,-0.067,-0.0189,0.9844,0.9844,0.8612,0,0.625,1,1,1,1,1,1,
30,13,1ph_g,3.0,0.8672,0.0646,asym,0.0596,0.0493,-0.0663,-0.0149,0.987,0.987,0.8672,0,0.625,1,1,1,1,1,1,
30,13,1ph_g,6.0,0.8792,0.0528,asym,0.0479,0.0312,-0.0644,-0.0075,0.9919,0.9919,0.8792,0,0.625,1,1,1,1,1,1,
30,13,1ph_g,12.0,0.8956,0.0387,sym,0.2276,0.0066,0.0246,-0.1817,0.8421,0.8421,0.9071,0,0.625,1,0,1,1,1,0,
30,13,1ph_g,30.0,0.9106,0.0216,normal,0.0133,0.0,0.0291,-0.0239,0.9315,0.9315,0.9106,0,0.625,1,1,1,1,1,1,
30,14,1ph_g,0.3,0.8587,0.0735,asym,0.0698,0.062,-0.0674,-0.0209,0.983,0.983,0.8587,0,0.625,1,1,1,1,1,1,
30,14,1ph_g,0.6,0.8603,0.0717,asym,0.0679,0.0596,-0.0672,-0.0196,0.9839,0.9839,0.8603,0,0.625,1,1,1,1,1,1,
30,14,1ph_g,1.0,0.8622,0.0696,asym,0.0654,0.0567,-0.0669,-0.0183,0.9848,0.9848,0.8622,0,0.625,1,1,1,1,1,1,
30,14,1ph_g,1.8,0.8659,0.0658,asym,0.061,0.0511,-0.0664,-0.0158,0.9865,0.9865,0.8659,0,0.625,1,1,1,1,1,1,
30,14,1ph_g,3.0,0.8709,0.0607,asym,0.0554,0.0436,-0.0659,-0.0125,0.9887,0.9887,0.8709,0,0.625,1,1,1,1,1,1,
30,14,1ph_g,6.0,0.8816,0.0502,asym,0.046,0.0276,-0.0642,-0.0065,0.9926,0.9926,0.8816,0,0.625,1,1,1,1,1,1,
30,14,1ph_g,12.0,0.8968,0.0373,sym,0.2269,0.0048,0.0251,-0.1814,0.8414,0.8414,0.9086,0,0.625,1,0,1,1,1,0,
30,14,1ph_g,30.0,0.9108,0.0213,normal,0.0133,0.0,0.0291,-0.0239,0.9315,0.9315,0.9108,0,0.625,1,1,1,1,1,1,
30,15,1ph_g,0.3,0.8634,0.0687,asym,0.0639,0.0548,-0.0667,-0.0175,0.9853,0.9853,0.8634,0,0.625,1,1,1,1,1,1,
30,15,1ph_g,0.6,0.8649,0.0671,asym,0.0621,0.0527,-0.0665,-0.0165,0.986,0.986,0.8649,0,0.625,1,1,1,1,1,1,
30,15,1ph_g,1.0,0.8666,0.0653,asym,0.0603,0.0502,-0.0664,-0.0154,0.9867,0.9867,0.8666,0,0.625,1,1,1,1,1,1,
30,15,1ph_g,1.8,0.8697,0.062,asym,0.0567,0.0454,-0.066,-0.0132,0.9882,0.9882,0.8697,0,0.625,1,1,1,1,1,1,
30,15,1ph_g,3.0,0.8742,0.0574,asym,0.0521,0.0387,-0.0654,-0.0101,0.9902,0.9902,0.8742,0,0.625,1,1,1,1,1,1,
30,15,1ph_g,6.0,0.8857,0.0479,sym,0.2327,0.0215,0.0203,-0.1841,0.8483,0.8483,0.8953,0,0.625,1,0,1,1,1,0,
30,15,1ph_g,12.0,0.898,0.036,sym,0.2263,0.0031,0.0255,-0.1811,0.8408,0.8408,0.91,0,0.625,1,0,1,1,1,0,
30,15,1ph_g,30.0,0.9111,0.021,normal,0.0133,0.0,0.0291,-0.0239,0.9315,0.9315,0.9111,0,0.625,1,1,1,1,1,1,
30,16,1ph_g,0.3,0.8682,0.0638,asym,0.0585,0.0477,-0.0662,-0.0143,0.9875,0.9875,0.8682,0,0.625,1,1,1,1,1,1,
30,16,1ph_g,0.6,0.8695,0.0624,asym,0.057,0.0457,-0.066,-0.0134,0.988,0.988,0.8695,0,0.625,1,1,1,1,1,1,
30,16,1ph_g,1.0,0.871,0.0608,asym,0.0554,0.0436,-0.0659,-0.0125,0.9887,0.9887,0.871,0,0.625,1,1,1,1,1,1,
30,16,1ph_g,1.8,0.8737,0.0579,asym,0.0525,0.0394,-0.0655,-0.0104,0.99,0.99,0.8737,0,0.625,1,1,1,1,1,1,
30,16,1ph_g,3.0,0.8778,0.0538,asym,0.0491,0.0333,-0.0646,-0.0082,0.9914,0.9914,0.8778,0,0.625,1,1,1,1,1,1,
