hpt_bus,fault_bus,fault_type,r_fault,Vp,Vn,gate,iq,iq_ref,se_d,se_q,vdc_eq,vdc_min,v_load,clipped,dur,connect,reactive,limit,recover,survive,frt_pass,flags
30,16,1ph_g,6.0,0.888,0.0455,sym,0.2315,0.0179,0.0214,-0.1836,0.8467,0.8467,0.8981,0,0.625,1,0,1,1,1,0,
30,16,1ph_g,12.0,0.8992,0.0347,sym,0.2256,0.0013,0.026,-0.1808,0.8401,0.8401,0.9114,0,0.625,1,0,1,1,1,0,
30,16,1ph_g,30.0,0.9114,0.0206,normal,0.0133,0.0,0.0291,-0.0239,0.9316,0.9316,0.9114,0,0.625,1,1,1,1,1,1,
30,17,1ph_g,0.3,0.8774,0.0548,asym,0.0495,0.0339,-0.0647,-0.0085,0.9912,0.9912,0.8774,0,0.625,1,1,1,1,1,1,
30,17,1ph_g,0.6,0.8782,0.0538,asym,0.0489,0.0327,-0.0646,-0.008,0.9915,0.9915,0.8782,0,0.625,1,1,1,1,1,1,
30,17,1ph_g,1.0,0.8793,0.0527,asym,0.0479,0.0311,-0.0644,-0.0075,0.9919,0.9919,0.8793,0,0.625,1,1,1,1,1,1,
30,17,1ph_g,1.8,0.8813,0.0504,asym,0.0462,0.028,-0.0643,-0.0066,0.9925,0.9925,0.8813,0,0.625,1,1,1,1,1,1,
30,17,1ph_g,3.0,0.8861,0.0474,sym,0.2325,0.0208,0.0205,-0.184,0.848,0.848,0.8958,0,0.625,1,0,1,1,1,0,
30,17,1ph_g,6.0,0.8922,0.0412,sym,0.2294,0.0116,0.0231,-0.1826,0.8442,0.8442,0.9031,0,0.625,1,0,1,1,1,0,
30,17,1ph_g,12.0,0.9005,0.0324,normal,0.0136,0.0,0.029,-0.0238,0.9317,0.9317,0.9005,0,0.625,1,1,1,1,1,1,
30,17,1ph_g,30.0,0.9119,0.0199,normal,0.0133,0.0,0.0291,-0.0239,0.9316,0.9316,0.9119,0,0.625,1,1,1,1,1,1,
30,18,1ph_g,0.3,0.8806,0.0514,asym,0.0468,0.029,-0.0643,-0.0069,0.9923,0.9923,0.8806,0,0.625,1,1,1,1,1,1,
30,18,1ph_g,0.6,0.8814,0.0506,asym,0.0462,0.028,-0.0643,-0.0066,0.9925,0.9925,0.8814,0,0.625,1,1,1,1,1,1,
30,18,1ph_g,1.0,0.8843,0.0495,sym,0.2335,0.0236,0.0197,-0.1844,0.8493,0.8493,0.8935,0,0.625,1,0,1,1,1,0,
30,18,1ph_g,1.8,0.886,0.0476,sym,0.2325,0.021,0.0205,-0.184,0.8481,0.8481,0.8957,0,0.625,1,0,1,1,1,0,
30,18,1ph_g,3.0,0.8885,0.045,sym,0.2313,0.0172,0.0216,-0.1835,0.8464,0.8464,0.8987,0,0.625,1,0,1,1,1,0,
30,18,1ph_g,6.0,0.894,0.0394,sym,0.2285,0.009,0.0239,-0.1822,0.8431,0.8431,0.9052,0,0.625,1,0,1,1,1,0,
30,18,1ph_g,12.0,0.9011,0.0314,normal,0.0136,0.0,0.029,-0.0239,0.9317,0.9317,0.9011,0,0.625,1,1,1,1,1,1,
30,18,1ph_g,30.0,0.9122,0.0195,normal,0.0133,0.0,0.0291,-0.0238,0.9316,0.9316,0.9122,0,0.625,1,1,1,1,1,1,
30,19,1ph_g,0.3,0.8682,0.0637,asym,0.0585,0.0477,-0.0662,-0.0143,0.9875,0.9875,0.8682,0,0.625,1,1,1,1,1,1,
30,19,1ph_g,0.6,0.892,0.0421,sym,0.2294,0.012,0.0231,-0.1826,0.8442,0.8442,0.9029,0,0.625,1,0,1,1,1,0,
30,19,1ph_g,1.0,0.9032,0.0289,normal,0.0135,0.0,0.0291,-0.024,0.9316,0.9316,0.9032,0,0.625,1,1,1,1,1,1,
30,19,1ph_g,1.8,0.9144,0.0176,normal,0.0132,0.0,0.0291,-0.0236,0.9317,0.9317,0.9144,0,0.625,1,1,1,1,1,1,
30,19,1ph_g,3.0,0.9207,0.0111,normal,0.013,0.0,0.0291,-0.0228,0.9322,0.9322,0.9207,0,0.625,1,1,1,1,1,1,
30,19,1ph_g,6.0,0.9258,0.0058,normal,0.0129,0.0,0.0289,-0.0219,0.933,0.933,0.9258,0,0.625,1,1,1,1,1,1,
30,19,1ph_g,12.0,0.9285,0.0029,normal,0.0129,0.0,0.0288,-0.0216,0.9334,0.9334,0.9285,0,0.625,1,1,1,1,1,1,
30,19,1ph_g,30.0,0.9301,0.0012,normal,0.0128,0.0,0.0287,-0.0214,0.9337,0.9337,0.9301,0,0.625,1,1,1,1,1,1,
30,20,1ph_g,0.3,0.917,0.0144,normal,0.0131,0.0,0.0291,-0.0234,0.9318,0.9318,0.917,0,0.625,1,1,1,1,1,1,
30,20,1ph_g,0.6,0.9181,0.0132,normal,0.0131,0.0,0.0291,-0.0232,0.9319,0.9319,0.9181,0,0.625,1,1,1,1,1,1,
30,20,1ph_g,1.0,0.9195,0.0118,normal,0.0131,0.0,0.0291,-0.023,0.9321,0.9321,0.9195,0,0.625,1,1,1,1,1,1,
30,20,1ph_g,1.8,0.9217,0.0095,normal,0.013,0.0,0.0291,-0.0227,0.9323,0.9323,0.9217,0,0.625,1,1,1,1,1,1,
30,20,1ph_g,3.0,0.9239,0.0074,normal,0.0129,0.0,0.029,-0.0223,0.9326,0.9326,0.9239,0,0.625,1,1,1,1,1,1,
30,20,1ph_g,6.0,0.9267,0.0046,normal,0.0129,0.0,0.0289,-0.0218,0.9331,0.9331,0.9267,0,0.625,1,1,1,1,1,1,
30,20,1ph_g,12.0,0.9287,0.0026,normal,0.0129,0.0,0.0288,-0.0215,0.9334,0.9334,0.9287,0,0.625,1,1,1,1,1,1,
30,20,1ph_g,30.0,0.9301,0.0011,normal,0.0128,0.0,0.0287,-0.0213,0.9337,0.9337,0.9301,0,0.625,1,1,1,1,1,1,
30,21,1ph_g,0.3,0.9198,0.0116,normal,0.0131,0.0,0.0291,-0.023,0.9321,0.9321,0.9198,0,0.625,1,1,1,1,1,1,
30,21,1ph_g,0.6,0.9205,0.0108,normal,0.013,0.0,0.0291,-0.0229,0.9322,0.9322,0.9205,0,0.625,1,1,1,1,1,1,
30,21,1ph_g,1.0,0.9214,0.0099,normal,0.013,0.0,0.0291,-0.0227,0.9323,0.9323,0.9214,0,0.625,1,1,1,1,1,1,
30,21,1ph_g,1.8,0.9229,0.0083,normal,0.013,0.0,0.0291,-0.0225,0.9324,0.9324,0.9229,0,0.625,1,1,1,1,1,1,
30,21,1ph_g,3.0,0.9245,0.0067,normal,0.0129,0.0,0.029,-0.0222,0.9327,0.9327,0.9245,0,0.625,1,1,1,1,1,1,
30,21,1ph_g,6.0,0.9269,0.0044,normal,0.0129,0.0,0.0289,-0.0218,0.9331,0.9331,0.9269,0,0.625,1,1,1,1,1,1,
30,21,1ph_g,12.0,0.9287,0.0025,normal,0.0129,0.0,0.0288,-0.0215,0.9334,0.9334,0.9287,0,0.625,1,1,1,1,1,1,
30,21,1ph_g,30.0,0.9301,0.0011,normal,0.0128,0.0,0.0287,-0.0213,0.9337,0.9337,0.9301,0,0.625,1,1,1,1,1,1,
30,22,1ph_g,0.3,0.923,0.0085,normal,0.013,0.0,0.029,-0.0225,0.9324,0.9324,0.923,0,0.625,1,1,1,1,1,1,
30,22,1ph_g,0.6,0.9233,0.0081,normal,0.013,0.0,0.029,-0.0224,0.9325,0.9325,0.9233,0,0.625,1,1,1,1,1,1,
30,22,1ph_g,1.0,0.9237,0.0076,normal,0.0129,0.0,0.029,-0.0223,0.9326,0.9326,0.9237,0,0.625,1,1,1,1,1,1,
30,22,1ph_g,1.8,0.9245,0.0067,normal,0.0129,0.0,0.029,-0.0222,0.9327,0.9327,0.9245,0,0.625,1,1,1,1,1,1,
30,22,1ph_g,3.0,0.9256,0.0056,normal,0.0129,0.0,0.0289,-0.022,0.9329,0.9329,0.9256,0,0.625,1,1,1,1,1,1,
30,22,1ph_g,6.0,0.9273,0.004,normal,0.0129,0.0,0.0289,-0.0217,0.9332,0.9332,0.9273,0,0.625,1,1,1,1,1,1,
30,22,1ph_g,12.0,0.9288,0.0024,normal,0.0129,0.0,0.0288,-0.0215,0.9335,0.9335,0.9288,0,0.625,1,1,1,1,1,1,
30,22,1ph_g,30.0,0.9302,0.0011,normal,0.0128,0.0,0.0287,-0.0213,0.9337,0.9337,0.9302,0,0.625,1,1,1,1,1,1,
30,23,1ph_g,0.3,0.7956,0.1372,asym,0.1626,0.1566,-0.0665,-0.0557,0.9558,0.9558,0.7956,0,0.625,1,1,1,1,1,1,
30,23,1ph_g,1.0,0.8234,0.1098,asym,0.1266,0.1149,-0.0706,-0.0423,0.9665,0.9665,0.8234,0,0.625,1,1,1,1,1,1,
30,23,1ph_g,1.8,0.8534,0.0799,asym,0.0772,0.0699,-0.0682,-0.026,0.9798,0.9798,0.8534,0,0.625,1,1,1,1,1,1,
30,23,1ph_g,3.0,0.8772,0.0562,asym,0.05,0.0342,-0.0649,-0.0089,0.991,0.991,0.8772,0,0.625,1,1,1,1,1,1,
30,23,1ph_g,6.0,0.9006,0.0321,normal,0.0136,0.0,0.029,-0.0238,0.9317,0.9317,0.9006,0,0.625,1,1,1,1,1,1,
30,23,1ph_g,12.0,0.915,0.0173,normal,0.0132,0.0,0.0291,-0.0236,0.9317,0.9317,0.915,0,0.625,1,1,1,1,1,1,
30,23,1ph_g,30.0,0.9245,0.0072,normal,0.0129,0.0,0.029,-0.0222,0.9327,0.9327,0.9245,0,0.625,1,1,1,1,1,1,
30,24,1ph_g,0.3,0.8416,0.0907,asym,0.0938,0.0875,-0.0701,-0.0353,0.9734,0.9734,0.8416,0,0.625,1,1,1,1,1,1,
30,24,1ph_g,0.6,0.85,0.0819,asym,0.0815,0.075,-0.0686,-0.0286,0.978,0.978,0.85,0,0.625,1,1,1,1,1,1,
30,24,1ph_g,1.0,0.8595,0.0723,asym,0.0687,0.0607,-0.0672,-0.0201,0.9835,0.9835,0.8595,0,0.625,1,1,1,1,1,1,
30,24,1ph_g,1.8,0.8738,0.058,asym,0.0524,0.0393,-0.0655,-0.0104,0.99,0.99,0.8738,0,0.625,1,1,1,1,1,1,
30,24,1ph_g,3.0,0.8891,0.0448,sym,0.2309,0.0163,0.0219,-0.1833,0.846,0.846,0.8994,0,0.625,1,0,1,1,1,0,
30,24,1ph_g,6.0,0.9036,0.0284,normal,0.0135,0.0,0.0291,-0.024,0.9315,0.9315,0.9036,0,0.625,1,1,1,1,1,1,
30,24,1ph_g,12.0,0.9158,0.0162,normal,0.0132,0.0,0.0291,-0.0235,0.9318,0.9318,0.9158,0,0.625,1,1,1,1,1,1,
30,24,1ph_g,30.0,0.9246,0.007,normal,0.0129,0.0,0.029,-0.0221,0.9327,0.9327,0.9246,0,0.625,1,1,1,1,1,1,
30,25,1ph_g,0.3,0.8698,0.0622,asym,0.0567,0.0453,-0.066,-0.0133,0.9881,0.9881,0.8698,0,0.625,1,1,1,1,1,1,
30,25,1ph_g,0.6,0.8737,0.0581,asym,0.0525,0.0395,-0.0655,-0.0105,0.9899,0.9899,0.8737,0,0.625,1,1,1,1,1,1,
30,25,1ph_g,1.0,0.8784,0.0532,asym,0.0486,0.0324,-0.0645,-0.0079,0.9916,0.9916,0.8784,0,0.625,1,1,1,1,1,1,
30,25,1ph_g,1.8,0.8881,0.0453,sym,0.2315,0.0179,0.0214,-0.1836,0.8467,0.8467,0.8982,0,0.625,1,0,1,1,1,0,
30,25,1ph_g,3.0,0.8965,0.0371,sym,0.2271,0.0053,0.0249,-0.1815,0.8417,0.8417,0.9082,0,0.625,1,0,1,1,1,0,
30,25,1ph_g,6.0,0.9063,0.0253,normal,0.0135,0.0,0.0291,-0.024,0.9315,0.9315,0.9063,0,0.625,1,1,1,1,1,1,
30,25,1ph_g,12.0,0.9165,0.0152,normal,0.0131,0.0,0.0291,-0.0234,0.9318,0.9318,0.9165,0,0.625,1,1,1,1,1,1,
30,25,1ph_g,30.0,0.9247,0.0068,normal,0.0129,0.0,0.029,-0.0221,0.9328,0.9328,0.9247,0,0.625,1,1,1,1,1,1,
30,26,1ph_g,0.3,0.6598,0.2747,asym,0.24,0.3,-0.0531,-0.0623,0.9397,0.9397,0.6598,1,0.625,1,1,1,1,1,1,
30,26,1ph_g,0.6,0.6818,0.254,asym,0.24,0.3,-0.054,-0.0619,0.9409,0.9409,0.6818,1,0.625,1,1,1,1,1,1,
30,26,1ph_g,1.0,0.7085,0.2291,asym,0.24,0.2873,-0.0553,-0.062,0.9419,0.9419,0.7085,1,0.625,1,1,1,1,1,1,
30,26,1ph_g,1.8,0.7502,0.1898,asym,0.2154,0.2247,-0.0574,-0.061,0.9465,0.9465,0.7502,0,0.625,1,1,1,1,1,1,
30,26,1ph_g,3.0,0.7888,0.152,asym,0.1715,0.1668,-0.0636,-0.0574,0.9539,0.9539,0.7888,0,0.625,1,1,1,1,1,1,
30,26,1ph_g,6.0,0.8297,0.1082,asym,0.1171,0.1054,-0.0709,-0.0406,0.9684,0.9684,0.8297,0,0.625,1,1,1,1,1,1,
30,26,1ph_g,12.0,0.8733,0.0632,asym,0.0541,0.04,-0.0659,-0.0119,0.9891,0.9891,0.8733,0,0.625,1,1,1,1,1,1,
30,26,1ph_g,30.0,0.9059,0.028,normal,0.0135,0.0,0.0291,-0.024,0.9315,0.9315,0.9059,0,0.625,1,1,1,1,1,1,
30,27,1ph_g,0.3,0.657,0.2773,asym,0.24,0.3,-0.0529,-0.0624,0.9396,0.9396,0.657,1,0.625,1,1,1,1,1,1,
30,27,1ph_g,0.6,0.677,0.2585,asym,0.24,0.3,-0.0539,-0.0619,0.9407,0.9407,0.677,1,0.625,1,1,1,1,1,1,
30,27,1ph_g,1.0,0.7018,0.2353,asym,0.24,0.2973,-0.0549,-0.0616,0.9418,0.9418,0.7018,1,0.625,1,1,1,1,1,1,
30,27,1ph_g,1.8,0.7417,0.1977,asym,0.2214,0.2375,-0.0567,-0.0613,0.9454,0.9454,0.7417,0,0.625,1,1,1,1,1,1,
30,27,1ph_g,3.0,0.7808,0.1598,asym,0.1824,0.1788,-0.0623,-0.0587,0.952,0.952,0.7808,0,0.625,1,1,1,1,1,1,
30,27,1ph_g,6.0,0.8219,0.1161,asym,0.131,0.1171,-0.0706,-0.0433,0.9656,0.9656,0.8219,0,0.625,1,1,1,1,1,1,
30,27,1ph_g,12.0,0.8679,0.0688,asym,0.0601,0.0482,-0.0665,-0.0155,0.9867,0.9867,0.8679,0,0.625,1,1,1,1,1,1,
30,27,1ph_g,30.0,0.9033,0.0309,normal,0.0136,0.0,0.0291,-0.024,0.9316,0.9316,0.9033,0,0.625,1,1,1,1,1,1,
30,28,1ph_g,0.3,0.6462,0.2879,asym,0.24,0.3,-0.0525,-0.0628,0.9389,0.9389,0.6462,1,0.625,1,1,1,1,1,1,
30,28,1ph_g,0.6,0.6607,0.2742,asym,0.24,0.3,-0.0532,-0.0623,0.9398,0.9398,0.6607,1,0.625,1,1,1,1,1,1,
30,28,1ph_g,1.0,0.6797,0.2565,asym,0.24,0.3,-0.054,-0.0619,0.9408,0.9408,0.6797,1,0.625,1,1,1,1,1,1,
30,28,1ph_g,1.8,0.7123,0.2264,asym,0.2388,0.2816,-0.0553,-0.0621,0.9421,0.9421,0.7123,0,0.625,1,1,1,1,1,1,
30,28,1ph_g,3.0,0.7492,0.1918,asym,0.2163,0.2262,-0.0573,-0.0611,0.9463,0.9463,0.7492,0,0.625,1,1,1,1,1,1,
30,28,1ph_g,6.0,0.802,0.1393,asym,0.1591,0.147,-0.0672,-0.0536,0.9573,0.9573,0.802,0,0.625,1,1,1,1,1,1,
30,28,1ph_g,12.0,0.8486,0.0904,asym,0.086,0.0771,-0.0694,-0.0315,0.9761,0.9761,0.8486,0,0.625,1,1,1,1,1,1,
30,28,1ph_g,30.0,0.8957,0.0425,sym,0.2273,0.0065,0.0248,-0.1817,0.8417,0.8417,0.9073,0,0.625,1,0,1,1,1,0,
30,29,1ph_g,0.3,0.6391,0.2948,asym,0.24,0.3,-0.0524,-0.063,0.9385,0.9385,0.6391,1,0.625,1,1,1,1,1,1,
30,29,1ph_g,0.6,0.6518,0.2828,asym,0.24,0.3,-0.0527,-0.0626,0.9392,0.9392,0.6518,1,0.625,1,1,1,1,1,1,
30,29,1ph_g,1.0,0.668,0.2676,asym,0.24,0.3,-0.0535,-0.0621,0.9402,0.9402,0.668,1,0.625,1,1,1,1,1,1,
30,29,1ph_g,1.8,0.6969,0.241,asym,0.24,0.3,-0.0547,-0.0616,0.9417,0.9417,0.6969,1,0.625,1,1,1,1,1,1,
30,29,1ph_g,3.0,0.732,0.2085,asym,0.228,0.2519,-0.056,-0.0617,0.9442,0.9442,0.732,0,0.625,1,1,1,1,1,1,
30,29,1ph_g,6.0,0.7885,0.1545,asym,0.1726,0.1673,-0.0634,-0.0576,0.9537,0.9537,0.7885,0,0.625,1,1,1,1,1,1,
30,29,1ph_g,12.0,0.836,0.1043,asym,0.1068,0.096,-0.0712,-0.0386,0.9705,0.9705,0.836,0,0.625,1,1,1,1,1,1,
30,29,1ph_g,30.0,0.8869,0.0505,asym,0.0434,0.0197,-0.064,-0.0053,0.9934,0.9934,0.8869,0,0.625,1,1,1,1,1,1,
30,30,1ph_g,0.3,0.6357,0.298,asym,0.24,0.3,-0.0523,-0.0631,0.9383,0.9383,0.6357,1,0.625,1,1,1,1,1,1,
30,30,1ph_g,0.6,0.6481,0.2862,asym,0.24,0.3,-0.0526,-0.0627,0.939,0.939,0.6481,1,0.625,1,1,1,1,1,1,
30,30,1ph_g,1.0,0.6634,0.2718,asym,0.24,0.3,-0.0533,-0.0623,0.9399,0.9399,0.6634,1,0.625,1,1,1,1,1,1,
30,30,1ph_g,1.8,0.6908,0.2463,asym,0.24,0.3,-0.0544,-0.0617,0.9414,0.9414,0.6908,1,0.625,1,1,1,1,1,1,
30,30,1ph_g,3.0,0.7248,0.215,asym,0.2323,0.2628,-0.0556,-0.0619,0.9434,0.9434,0.7248,0,0.625,1,1,1,1,1,1,
30,30,1ph_g,6.0,0.7811,0.1616,asym,0.1828,0.1783,-0.0623,-0.0588,0.9519,0.9519,0.7811,0,0.625,1,1,1,1,1,1,
30,30,1ph_g,12.0,0.8294,0.1108,asym,0.1189,0.1059,-0.0709,-0.041,0.968,0.968,0.8294,0,0.625,1,1,1,1,1,1,
30,30,1ph_g,30.0,0.8829,0.0546,asym,0.0461,0.0256,-0.0644,-0.0068,0.9924,0.9924,0.8829,0,0.625,1,1,1,1,1,1,
30,31,1ph_g,0.3,0.6903,0.2432,asym,0.24,0.3,-0.0544,-0.0616,0.9414,0.9414,0.6903,1,0.625,1,1,1,1,1,1,
30,31,1ph_g,0.6,0.6982,0.2354,asym,0.24,0.3,-0.0547,-0.0615,0.9417,0.9417,0.6982,1,0.625,1,1,1,1,1,1,
30,31,1ph_g,1.0,0.7082,0.2257,asym,0.24,0.2877,-0.0552,-0.062,0.9419,0.9419,0.7082,1,0.625,1,1,1,1,1,1,
30,31,1ph_g,1.8,0.7267,0.2081,asym,0.2304,0.2599,-0.0557,-0.0617,0.9438,0.9438,0.7267,0,0.625,1,1,1,1,1,1,
30,31,1ph_g,3.0,0.7507,0.1857,asym,0.2143,0.2239,-0.0576,-0.0608,0.9467,0.9467,0.7507,0,0.625,1,1,1,1,1,1,
30,31,1ph_g,6.0,0.7932,0.1454,asym,0.1661,0.1601,-0.0652,-0.0565,0.955,0.955,0.7932,0,0.625,1,1,1,1,1,1,
30,31,1ph_g,12.0,0.8344,0.1035,asym,0.1087,0.0984,-0.0711,-0.0389,0.9701,0.9701,0.8344,0,0.625,1,1,1,1,1,1,
30,31,1ph_g,30.0,0.8837,0.053,asym,0.0454,0.0245,-0.0643,-0.0064,0.9927,0.9927,0.8837,0,0.625,1,1,1,1,1,1,
30,32,1ph_g,0.3,0.7045,0.229,asym,0.24,0.2932,-0.0551,-0.0618,0.9419,0.9419,0.7045,1,0.625,1,1,1,1,1,1,
30,32,1ph_g,0.6,0.7116,0.2219,asym,0.2386,0.2826,-0.0553,-0.0619,0.9422,0.9422,0.7116,0,0.625,1,1,1,1,1,1,
30,32,1ph_g,1.0,0.7203,0.2133,asym,0.234,0.2696,-0.0555,-0.0618,0.9431,0.9431,0.7203,0,0.625,1,1,1,1,1,1,
30,32,1ph_g,1.8,0.7366,0.1976,asym,0.224,0.2451,-0.0563,-0.0613,0.945,0.945,0.7366,0,0.625,1,1,1,1,1,1,
30,32,1ph_g,3.0,0.7581,0.1774,asym,0.2082,0.2128,-0.0587,-0.0601,0.948,0.948,0.7581,0,0.625,1,1,1,1,1,1,
30,32,1ph_g,6.0,0.7967,0.1408,asym,0.1627,0.1549,-0.0667,-0.0558,0.9557,0.9557,0.7967,0,0.625,1,1,1,1,1,1,
30,32,1ph_g,12.0,0.836,0.1013,asym,0.1054,0.096,-0.0711,-0.0383,0.9708,0.9708,0.836,0,0.625,1,1,1,1,1,1,
30,32,1ph_g,30.0,0.8839,0.0525,asym,0.0452,0.0242,-0.0643,-0.0062,0.9928,0.9928,0.8839,0,0.625,1,1,1,1,1,1,
30,33,1ph_g,0.3,0.7211,0.2126,asym,0.2336,0.2683,-0.0554,-0.0618,0.9432,0.9432,0.7211,0,0.625,1,1,1,1,1,1,
30,33,1ph_g,0.6,0.7268,0.2067,asym,0.2302,0.2598,-0.0557,-0.0617,0.9438,0.9438,0.7268,0,0.625,1,1,1,1,1,1,
30,33,1ph_g,1.0,0.7341,0.1993,asym,0.2256,0.2489,-0.0561,-0.0614,0.9447,0.9447,0.7341,0,0.625,1,1,1,1,1,1,
30,33,1ph_g,1.8,0.7479,0.1858,asym,0.216,0.2282,-0.0572,-0.0609,0.9464,0.9464,0.7479,0,0.625,1,1,1,1,1,1,
30,33,1ph_g,3.0,0.7664,0.1681,asym,0.2002,0.2004,-0.0604,-0.0593,0.9495,0.9495,0.7664,0,0.625,1,1,1,1,1,1,
30,33,1ph_g,6.0,0.8005,0.1357,asym,0.1591,0.1492,-0.067,-0.0536,0.9573,0.9573,0.8005,0,0.625,1,1,1,1,1,1,
30,33,1ph_g,12.0,0.8373,0.0992,asym,0.1027,0.094,-0.071,-0.0377,0.9713,0.9713,0.8373,0,0.625,1,1,1,1,1,1,
30,33,1ph_g,30.0,0.8841,0.052,asym,0.045,0.0239,-0.0643,-0.0061,0.9929,0.9929,0.8841,0,0.625,1,1,1,1,1,1,
