model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_160ms,conventional_dq,0,NaN,0.5,0.5,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,195.529912820445,NaN,NaN,NaN,NaN,202.684998492681,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0,0,0,1,201.61484579549,206.059077355142,850.74765694207,677.136262037606,977.392339129142,0.95,0.55264206446224,0.95,-0.0321974926835716,0.0384471586978526,0,0,1,1,0,0,0.123083303499409,-2.92672346998981e-05,0,0,-0.0317107772460694,0.0375953997787786,0,0,8000,18251,5000,18251,-0.0322579078918654,-0.0384184638874219,0.950000000000024,0.950000000000024,0.132164682462407,-0.00987336537329182,0.947886274559325,0.950000000000031,-0.0317099133687747,-0.0376116261824921,0.950000000000022,0.950000000000022,-0.0322579078918654,-0.0384184638874219,0.950000000000024,0.950000000000024,0.97914833064186,1.03464408284205,1.06343457117759,0.0208516693581394,0.0914901387874361,0.887326515704894,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.948008994486257,0.878763228436707,0.136035690142537,1.03740233275406,0.49975,0.50025,0.979145791888408,1.03462458745394,0.0216595398142392,1.06354968035032,0.1002,0.8766,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0,0,0,1,1,0.125,1,0.0260152377029448,1,0.846420327547008,1.22174042391143,1,1,0.512245815984038,0.774931070803818,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.832994948425288,0.164974827241395,0.500507321040568,0.999403388011736,0.999581189483795,0.499073868443227,1,0.00163019025101872,0.999872980226523,0.999366034456333,1.00076048712365,0.00139445266731315,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.770893857000319,0.117065435948555,0.51963887588268,0.909817073192922,0.895043124931649,0.390178197310242,0.911469080299614,0.00186094057042172,0.913617297537657,0.911496514427212,0.911389727121421,0.00222757041623626,1.06943631750759,-0.205522615980999,0.176552282828638,0.479994660529166,0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.12766788140263,1.40199020870186,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,122.356804158542,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0500_d160ms_family_seed_t2_a_lvrt_joint_support_r6_pu0500_d160ms_20260803_040622.csv,t2_a_lvrt_joint_support_r6_pu0500_d160ms,0.5,160,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_160ms,sac_actor_always_raw,0,NaN,0.5,0.5,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,192.248177617851,NaN,NaN,NaN,NaN,210.428711991154,212.879595742776,178.867101733464,178.867101733464,201.248592522289,0,0,0,1,206.478708593174,212.879595742776,784.090009649106,681.387198688317,970.683989562003,0.95,0.631087392238713,0.95,0.0310387161204071,0.000671214697623022,-0.000278287224525114,0.601156404590742,1,1,1,3,0.0478715081345802,0.000513418459771607,-0.000307178830945248,0.604818600704851,0.0309721596344619,0.000665093637928342,-0.000253209522856342,0.601214701324364,8000,18251,5000,18251,0.0266201410640855,-0.0150739083362947,0.0994689609135521,0.950000000000024,0.0477091493067857,-0.00338475713455784,0.834402383017654,0.950000000000031,0.0263907178097319,-0.0156299663717756,0.0797591357984574,0.950000000000022,0.0266201410640855,-0.0150739083362947,0.0994689609135521,0.950000000000024,1.01622670778975,1.07476743966705,0.98011251206138,-0.0162267077897479,0,0.648466033601169,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0,0,0.926138394246535,0.914303060068741,0.136761924082852,1.04663315664115,0.989,0,1.01705132568814,1.07556387856307,0.0159289941950649,0.981840098435186,0,0.6652,LVRT,0.364092278905624,1,0,0,0,0.364092278905624,1,0,0,0,1,1,0.125,1,0.0284038441679999,1,0.851733998360397,1.2133549869525,1,1,0.586982531762929,0.795793771506581,1,0.00386583148126104,0.998483567560671,1.00179528977243,0.999718341684843,0.00331172221175609,0.833284872712632,0.166434082518203,0.500072806944063,0.998972825321022,1.00088063488634,0.500807827942273,1,0.00149369535800062,1.00028524825325,1.00045499256728,0.999259340698965,0.00119565186831765,0.831486804724019,0.00469264309897202,0.837177857999054,0.829295321981326,0.832098905413609,0.00788253601772775,0.790563188562081,0.119579247721284,0.532823461191015,0.925047484603098,0.921119258793617,0.392224023412083,0.932496728220925,0.000181651879805508,0.93275166487807,0.932886264266326,0.933080564618155,0.000328899740085035,0.939939863102308,-0.230180566365297,0.142951047928341,0.410734264809906,0,1,1.5,0.1,1.3839349328197,1.3134327507319,1.01076493552122,1.3134327507319,1.37007735975556,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.313;grid_current_global_peak_pu=1.384;action_max=0.631,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.443110222569,family_seed_before_sac,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0500_d160ms_family_seed_t2_a_lvrt_joint_support_r6_pu0500_d160ms_20260803_040622.csv,t2_a_lvrt_joint_support_r6_pu0500_d160ms,0.5,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_200ms,conventional_dq,0,NaN,0.5,0.5,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,196.399103084593,NaN,NaN,NaN,NaN,203.506082514536,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0,0,0,1,201.171231480819,204.677203379011,811.103576924455,548.907231882469,977.392339129142,0.95,0.55264206446224,0.95,-0.044237890903464,-0.107586885502852,0,0,1,1,0,0,0.128310562923092,-0.0197231890568346,0,0,-0.0454558366115542,-0.111813524592314,0,0,10001,20251,5001,20251,-0.0430484845396155,0.107798413363149,0.125193269048335,0.950000000000026,0.138358678367713,0.0105830018746672,0.902388660277945,0.950000000000003,-0.0458536233062911,0.111655240063648,0.0408693075545814,0.950000000000022,-0.0430484845396155,0.107798413363149,0.125193269048335,0.950000000000026,0.982982650299591,1.07883688961055,1.01387947115557,0.0170173497004092,0.0284726793943384,0.971362738643845,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.950928293538605,0.884220398223752,0.135971107427832,1.02675559036022,0.5998400159984,0.4001599840016,0.983278302584482,1.08191287863848,0.0275170336498172,1.01966410552372,0.00479904019196161,0.99500099980004,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0,0,0,1,1,0.125,1,0.0281583020250269,1,0.686134039853086,1.22174042391143,0,1,0.512245815984038,0.780257086937421,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.833017698612752,0.165088666002425,0.500473230275242,0.999399663549682,0.999653187664722,0.499179957389479,1,0.000862648932261022,0.999569608509103,1.0002408644873,1.00018938744353,0.000671255978194573,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.776330546255983,0.116670322066296,0.525002515224986,0.914947382012223,0.901115564716504,0.389944866787237,0.952050695335498,0.00133016882723115,0.952139672768599,0.954061587915415,0.953665742693876,0.00192191514681627,1.04760431845554,-0.217767843036592,0.168030679393187,0.542791620465157,0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.01990476124664,1.40199020870186,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,134.639904510533,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0500_d200ms_family_seed_t2_a_lvrt_joint_support_r6_pu0500_d200ms_20260803_040742.csv,t2_a_lvrt_joint_support_r6_pu0500_d200ms,0.5,200,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_200ms,sac_actor_always_raw,0,NaN,0.5,0.5,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,192.545283333733,NaN,NaN,NaN,NaN,210.116653830388,212.875532716056,178.867101733464,178.867101733464,201.248592522289,0,0,0,1,205.797658368147,212.875532716056,783.349445366514,663.723997757859,970.683989562003,0.95,0.631087392238713,0.95,0.0314911576320073,0.000659710444749698,-0.000313159297788827,0.601309495345337,1,1,1,3,0.047792644317721,0.000508770412924526,-0.000441936975328331,0.604818848269537,0.0308234724983656,0.000645853140781655,-0.000320771723138386,0.601206647744291,10001,20251,5001,20251,0.0274099725252691,-0.0139638304639012,0.149826419877992,0.950000000000026,0.0476627443630815,-0.00280473587953902,0.768572200729852,0.950000000000003,0.0266658263479089,-0.0142129424141814,0.038553311887457,0.950000000000022,0.0274099725252691,-0.0139638304639012,0.149826419877992,0.950000000000026,1.01431437756139,1.07322202679671,0.979186806708142,-0.0143143775613874,0.0248518762343647,0.658327847267939,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0,0,0.927854708841255,0.916562250825976,0.136129691941953,1.03815166103898,0.991200879912009,0,1.01576031873328,1.0743427018573,0.0157286760403528,0.972368685600787,0,0.665066986602679,LVRT,0.364092278905624,1,0,0,0,0.364092278905624,1,0,0,0,1,1,0.125,1,0.0283842160195937,1,0.829654997197323,1.2133549869525,1,1,0.586982531762929,0.798101611441107,1,0.00386583148126104,0.998483567560671,1.00179528977243,0.999718341684843,0.00331172221175609,0.833260667541857,0.166313765735337,0.500109116850971,0.998902624600733,1.00087813021163,0.500769013360662,1,0.000697456375766806,1.00027421166673,1.00004941909699,0.999676278021179,0.000597933645554084,0.831486804724019,0.00469264309897202,0.837177857999054,0.829295321981326,0.832098905413609,0.00788253601772775,0.792917696311469,0.118670791698342,0.535480736610497,0.927139037097971,0.923167050740422,0.391658300487474,0.931375929315324,0.000486681010727184,0.931391855655835,0.931944222287362,0.93203537345022,0.000643517794385175,0.927129490447644,-0.225597688040896,0.142372146225457,0.410734264809906,0,1,1.5,0.1,1.3839349328197,1.3134327507319,1.00351672266202,1.3134327507319,1.37007735975556,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.313;grid_current_global_peak_pu=1.384;action_max=0.631,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.321277447239,family_seed_before_sac,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0500_d200ms_family_seed_t2_a_lvrt_joint_support_r6_pu0500_d200ms_20260803_040742.csv,t2_a_lvrt_joint_support_r6_pu0500_d200ms,0.5,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_240ms,conventional_dq,0,NaN,0.5,0.5,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,196.953307167249,NaN,NaN,NaN,NaN,203.236063929006,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0,0,0,1,200.899841908796,204.321594533739,808.710375431766,526.870762741149,977.392339129142,0.95,0.55264206446224,0.95,-0.0270403120143117,-0.116389764243383,0,0,1,1,0,0,0.130783009152816,-0.0331133007406079,0,0,-0.0426062101836096,-0.124429853932823,0,0,12001,22251,5000,22251,-0.0245631144073382,0.115858161498304,0.161828151622715,0.950000000000028,0.140787598357217,0.0249266182385876,0.843512660233528,0.949999999999972,-0.0428195660323883,0.124355242488232,0.0348699778076143,0.950000000000022,-0.0245631144073382,0.115858161498304,0.161828151622715,0.950000000000028,0.9807906370281,1.06718566205775,1.01088796928971,0.0192093629719004,0.123427201917316,0.876273217495506,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.953032030230069,0.889241611549677,0.135659828448743,1.01680292833123,0.666527789350887,0.333472210649113,0.981828259274168,1.08569109653174,0.0294155303467735,1.02396572297264,0.0096,0.99,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0,0,0,1,1,0.125,1,0.0294693627594408,1,0.658588453426436,1.22174042391143,0,1,0.512245815984038,0.784809231263374,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.832892482559746,0.164463106928788,0.500660848002188,0.999084958493681,0.999591970167127,0.498931122164939,1,0.00151290644695676,0.999342013783,1.00065220013627,1.00000535691094,0.00131018635327022,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.780946436820657,0.116110631677411,0.529728314771941,0.91957686630088,0.905825858211666,0.389848551528938,0.955371440688157,0.00119648167603206,0.955832476066433,0.957523585301627,0.956933390667549,0.00169110923519459,1.02551345425658,-0.224456126580744,0.162269698426921,0.542791620465157,0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.0342065161722,1.40199020870186,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,136.78671432524,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0500_d240ms_family_seed_t2_a_lvrt_joint_support_r6_pu0500_d240ms_20260803_040901.csv,t2_a_lvrt_joint_support_r6_pu0500_d240ms,0.5,240,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_240ms,sac_actor_always_raw,0,NaN,0.5,0.5,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,192.734163074558,NaN,NaN,NaN,NaN,209.356016865038,212.894389817481,178.867101733464,178.867101733464,201.248592522289,0,0,0,1,203.830432802087,212.894389817481,770.693736851127,634.338333693008,970.683989562003,0.95,0.631087392238713,0.95,0.0328174617092218,0.000643737501027756,-0.000454953443509863,0.601740231076764,1,1,1,3,0.0477715666757618,0.00050551583997459,-0.000528957274805033,0.604832346897997,0.0307593436010463,0.000645993281598903,-0.000431046957092495,0.601309348345408,12001,22251,5000,22251,0.029475516562611,-0.011508116958279,0.140759384519495,0.950000000000028,0.0476634292227192,-0.00240432489137333,0.717584499818729,0.949999999999972,0.0271061383500494,-0.0125313386014749,-0.0318620109782944,0.950000000000022,0.029475516562611,-0.011508116958279,0.140759384519495,0.950000000000028,1.00505980455228,1.05822112734953,0.963367171063907,-0.00505980455228261,0.112492510485321,0.599161174355902,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0,0,0.929035163160152,0.918099416910762,0.135657123163228,1.03158012322425,0.992667277726856,0,1.01282877119506,1.07159573401413,0.0154215837449437,0.951071987533214,0,0.6652,LVRT,0.364092278905624,1,0,0,0,0.364092278905624,1,0,0,0,1,1,0.125,1,0.0284753131279278,1,0.79292291711626,1.2133549869525,1,1,0.586982531762929,0.799667176738317,1,0.00386583148126104,0.998483567560671,1.00179528977243,0.999718341684843,0.00331172221175609,0.83325210203871,0.16626850664593,0.500121931789039,0.999012820124115,1.00074252363036,0.500620591841323,1,0.00120561052593337,1.00028543585784,1.00031700268628,0.99939728884335,0.000919713842926145,0.831486804724019,0.00469264309897202,0.837177857999054,0.829295321981326,0.832098905413609,0.00788253601772775,0.794531821994751,0.117962018062582,0.537340110993302,0.928408615565305,0.924636299557031,0.391068504572004,0.928813565201191,0.000831814031399907,0.928497327866291,0.929877220602467,0.929387907302837,0.00137989273617578,0.918299447958811,-0.222555855896031,0.141911711710316,0.410734264809906,0,1,1.5,0.1,1.3839349328197,1.3134327507319,0.998605283331926,1.3134327507319,1.37007735975556,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.313;grid_current_global_peak_pu=1.384;action_max=0.631,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,121.697540736703,family_seed_before_sac,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0500_d240ms_family_seed_t2_a_lvrt_joint_support_r6_pu0500_d240ms_20260803_040901.csv,t2_a_lvrt_joint_support_r6_pu0500_d240ms,0.5,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_160ms,conventional_dq,0,NaN,0.6,0.6,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,199.656396193045,NaN,NaN,NaN,NaN,207.008322517186,214.591918519181,190.675636277613,190.675636277613,213.533313848695,0,0,0,1,205.704333177835,208.343187571189,850.30760533863,713.161802879832,977.392339129142,0.95,0.55264206446224,0.95,0.000788313357428859,0.0495469003037407,0,0,1,1,0,0,0.126693927967265,0.0286101045295022,0,0,0.000983485289162586,0.0488548473130421,0,0,8000,18251,5000,18251,-0.00486636939678603,-0.0473969776280734,0.950000000000024,0.950000000000024,0.13325197886953,-0.0402761366994465,0.949885269266189,0.950000000000031,-0.00419889576336438,-0.0468422066275553,0.950000000000022,0.950000000000022,-0.00486636939678603,-0.0473969776280734,0.950000000000024,0.950000000000024,1.00022148251781,1.0294485919218,1.06288450667329,-0.000221482517815107,0.239773557341125,0.7090942293645,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.966466156048686,0.897518111450798,0.109389401697424,1.04917816577594,0.497625,0.502375,1.00011821473492,1.03013442141618,0.0225215594787407,1.06295558858772,0.2626,0.6814,LVRT,0.321138339505378,1,0,0,0,0.321138339505378,1,0,0,0,1,1,0.125,1,0.0201299730137656,1,0.89145225359979,1.22174042391143,1,1,0.580372307509144,0.790815627630104,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.866722917216837,0.133699001051642,0.599873423240088,1.00015718991874,1.00005373529737,0.400283766678656,1,0.00215589750438977,0.999159616847002,0.999834986619448,1.00100452526142,0.00184490841441869,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.788331663712382,0.0922488430313697,0.587995658164734,0.899635980034488,0.886264129104408,0.311640321869754,0.907513377367554,0.00304811486242901,0.910630747187453,0.905390745106668,0.908612980113905,0.00524000208078531,1.11508122131854,-0.175775517159248,0.163430329568314,0.464461450790569,0,1,1.5,0.1,1.53996192050702,1.37287178962334,1.14975798025466,1.37287178962334,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.373;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.048843296451,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0600_d160ms_family_seed_t2_a_lvrt_joint_support_r6_pu0600_d160ms_20260803_041029.csv,t2_a_lvrt_joint_support_r6_pu0600_d160ms,0.6,160,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_160ms,sac_actor_always_raw,0,NaN,0.6,0.6,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,195.267117913958,NaN,NaN,NaN,NaN,208.048007159071,212.891840358959,182.016907184231,182.016907184231,203.99866790627,0,0,0,1,202.839987005377,212.891840358959,731.788036375409,619.715540723591,970.683989562003,0.95,0.631087392238713,0.95,0.0307091463887801,0.000647906216472137,-0.000573916459177738,0.601419176633879,1,1,1,3,0.045591766462989,0.000474891848719652,-0.000746904869546024,0.602422636402785,0.0307844809859953,0.000640610393353141,-0.000582605102172005,0.601496933206015,8000,18251,5000,18251,0.0278231326644561,-0.0100300357571771,-0.0859355710236827,0.950000000000024,0.0454346665434808,-0.00322431105918355,0.841968041904066,0.950000000000031,0.0278698939810079,-0.0101370607546384,-0.13617593894832,0.950000000000022,0.0278231326644561,-0.0100300357571771,-0.0859355710236827,0.950000000000024,1.00709383071826,1.0664022379796,0.914735045469261,-0.00709383071825737,0,0.653031409788167,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0,0,0.940183582128542,0.942694091350527,0.109726908205826,1.05180893363095,0.9865,0,1.0078025728618,1.06701087504784,0.0148510193449254,0.915013296705382,0,0.6702,LVRT,0.279308730358602,1,0,0,0,0.279308730358602,1,0,0,0,1,1,0.125,1,0.0284629969031818,1,0.774644425904489,1.2133549869525,1,1,0.626740385716405,0.819303904490958,1,0.00386583148126104,0.998483567560671,1.00179528977243,0.999718341684843,0.00331172221175609,0.866840973063817,0.134466497132666,0.599607683803884,1.00021796802966,1.00043555991928,0.400827876115399,1,0.00105417437543785,0.999947383027401,1.00048038331434,0.999572025308758,0.000908358005578742,0.831486804724019,0.00469264309897202,0.837177857999054,0.829295321981326,0.832098905413609,0.00788253601772775,0.815736843568437,0.0958276657606915,0.609126275394931,0.923267678165377,0.920869725561543,0.314141402770446,0.924775601046979,0.00102380595352427,0.924194606742005,0.925787208862458,0.925582451946995,0.00159260212045274,0.956498324447849,-0.206015642805376,0.112066779390992,0.36003052593883,0,1,1.5,0.1,1.3682779009686,1.29438788867397,0.981444851394009,1.29438788867397,1.37007735975556,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.368;action_max=0.631,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,119.985844814217,family_seed_before_sac,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0600_d160ms_family_seed_t2_a_lvrt_joint_support_r6_pu0600_d160ms_20260803_041029.csv,t2_a_lvrt_joint_support_r6_pu0600_d160ms,0.6,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_200ms,conventional_dq,0,NaN,0.6,0.6,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,200.394315054978,NaN,NaN,NaN,NaN,207.180337009385,213.961093447981,190.675636277613,190.675636277613,213.961093447981,0,0,0,1,206.173379859731,208.147820501723,849.839533643335,701.920325856762,977.392339129142,0.95,0.55264206446224,0.95,-0.0064530445192276,0.0506015345871177,0,0,1,1,0,0,0.126347273444014,0.00481848056221271,0,0,-0.00202164437855838,0.0438922663102732,0,0,10001,20251,5001,20251,-0.0209096095597409,-0.0423464651458635,0.949868086598352,0.950000000000026,0.134289162891261,-0.0155498356491132,0.921170508316086,0.950000000000003,-0.0123278363035682,-0.0392720119181063,0.950000000000022,0.950000000000022,-0.0209096095597409,-0.0423464651458635,0.949868086598352,0.950000000000026,1.00229364103006,1.03802807520369,1.06229941705417,-0.0022936410300589,0.218235681369322,0.754443712969059,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.969224838997372,0.906033269213771,0.109681678045809,1.04218455966482,0.598140185981402,0.401859814018598,1.0012519586216,1.03677272313622,0.0203937911530862,1.06248549832136,0.245150969806039,0.721655668866227,LVRT,0.321138339505378,1,0,0,0,0.321138339505378,1,0,0,0,1,1,0.125,1,0.0197122192867336,1,0.877400407320953,1.22174042391143,1,1,0.580372307509144,0.798877506420246,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.866646950945545,0.133205215625189,0.600044359021811,1.00001149443242,0.999914567416188,0.399967135410609,1,0.00194217968282469,1.00056356266398,0.999032890489709,1.00040283925474,0.00153067217426683,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.796387175998734,0.0918121229617207,0.596253171680091,0.908385698304382,0.894395272966002,0.312132526624291,0.913443750795469,0.0027659743798245,0.91554783881192,0.915634249877462,0.910830773363653,0.00480347651380937,1.08511146038986,-0.194458153813515,0.151238037245869,0.480496485858707,0,1,1.5,0.1,1.53996192050702,1.37287178962334,1.13154520869362,1.37287178962334,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.373;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.57706382523,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0600_d200ms_family_seed_t2_a_lvrt_joint_support_r6_pu0600_d200ms_20260803_041148.csv,t2_a_lvrt_joint_support_r6_pu0600_d200ms,0.6,200,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_200ms,sac_actor_always_raw,0,NaN,0.6,0.6,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,195.819891353539,NaN,NaN,NaN,NaN,208.061961990861,212.632474366778,182.016907184231,182.016907184231,203.99866790627,0,0,0,1,204.410852207621,212.632474366778,744.964810513405,646.231927838079,970.683989562003,0.95,0.631087392238713,0.95,0.0317641078565752,0.000629521058379823,-0.000570918313315339,0.601471656953818,1,1,1,3,0.0455344213604142,0.000451440699833442,-0.000812013277656459,0.602537860816706,0.0312444689185441,0.000618522309248656,-0.000644241774840543,0.601413082237338,10001,20251,5001,20251,0.0286748240377912,-0.0107369761887328,-0.0484105276980831,0.950000000000026,0.0454087116528223,-0.0026516124690395,0.759144654950244,0.950000000000003,0.0283322633600241,-0.0101441320775694,-0.174096170880431,0.950000000000022,0.0286748240377912,-0.0107369761887328,-0.0484105276980831,0.950000000000026,1.00850555954343,1.06789524681421,0.931206013141757,-0.00850555954343013,0.0289664252797893,0.658327847267939,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0,0,0.94309861061356,0.945982954295532,0.109351896232123,1.04290661791919,0.989201079892011,0,1.00800144928828,1.06738203799674,0.0147852967643956,0.916573141301096,0,0.67006598680264,LVRT,0.279308730358602,1,0,0,0,0.279308730358602,1,0,0,0,1,1,0.125,1,0.0272100210955459,1,0.807789909797599,1.2133549869525,1,1,0.626740385716405,0.822424633881978,1,0.00386583148126104,0.998483567560671,1.00179528977243,0.999718341684843,0.00331172221175609,0.866767965217285,0.133992337723482,0.599772039710855,0.999993370117344,1.00038641684208,0.400614377131225,1,0.000562771008918014,1.00009563252221,1.00018134509399,0.999722962993242,0.000458382100747738,0.831486804724019,0.00469264309897202,0.837177857999054,0.829295321981326,0.832098905413609,0.00788253601772775,0.818827137839528,0.0952380594795596,0.612316832659305,0.926450511332593,0.923690494343436,0.314133678673289,0.925254554693472,0.000404022189256226,0.925336088709076,0.925921913003089,0.925522356180097,0.000585824294012955,0.938823150188592,-0.20195260397025,0.110086377215049,0.36003052593883,0,1,1.5,0.1,1.3682779009686,1.29438788867397,0.962382007727364,1.29438788867397,1.37007735975556,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.368;action_max=0.631,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,117.22644238121,family_seed_before_sac,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0600_d200ms_family_seed_t2_a_lvrt_joint_support_r6_pu0600_d200ms_20260803_041148.csv,t2_a_lvrt_joint_support_r6_pu0600_d200ms,0.6,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_240ms,conventional_dq,0,NaN,0.6,0.6,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,200.904037847885,NaN,NaN,NaN,NaN,208.40145296487,213.961093447981,190.675636277613,190.675636277613,213.961093447981,0,0,0,1,207.181776695153,209.612083957947,835.388693733619,696.230495399207,977.392339129142,0.95,0.55264206446224,0.95,-0.00115258426429203,-0.0851590643353153,0,0,1,1,0,0,0.124579943402573,-0.00607764310514395,0,0,-0.0130321625015377,-0.0818427512206056,0,0,12001,22251,5000,22251,0.0362805070519121,0.080164210504081,0.445941127477808,0.950000000000028,0.13240428900388,-0.00330268893210761,0.891593654146821,0.949999999999972,0.0284021502484149,0.0773820318276743,0.386353202092566,0.950000000000022,0.0362805070519121,0.080164210504081,0.445941127477808,0.950000000000028,1.00371844438567,1.06511516556024,1.04423586716702,-0.00371844438567186,0.113241461953265,0.883762732174955,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.971305767268229,0.912236217060927,0.10929386928029,1.03569792028512,0.665111240729939,0.334888759270061,1.00609635318135,1.07870474676482,0.0244830833181031,1.05204632759367,0.011,0.985,LVRT,0.321138339505378,1,0,0,0,0.321138339505378,1,0,0,0,1,1,0.125,1,0.0126187630818708,1,0.870288119249009,1.22174042391143,1,1,0.580372307509144,0.804297039202417,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.866638088552282,0.133147704149973,0.600064298389453,0.999852847016105,1.00003997163355,0.399975673244096,1,0.000551441290207475,1.00012413968927,1.0001511212954,0.999724681991179,0.000426439304220679,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.801766425435009,0.0913617917139524,0.601833369281149,0.91388659883033,0.899939560646007,0.312053229549181,0.950438667768859,0.0011756684826609,0.950469863495732,0.950942339738646,0.952357278985628,0.00188741548989598,1.06062945123725,-0.201661994342278,0.14428844676181,0.480496485858707,0.000206910821435961,1,1.5,0.1,1.53996192050702,1.37287178962334,1.06134428523574,1.37287178962334,1.55159884767213,1,223.82,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.373;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.719342457745,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0600_d240ms_family_seed_t2_a_lvrt_joint_support_r6_pu0600_d240ms_20260803_041308.csv,t2_a_lvrt_joint_support_r6_pu0600_d240ms,0.6,240,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_240ms,sac_actor_always_raw,0,NaN,0.6,0.6,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,196.175014999746,NaN,NaN,NaN,NaN,207.394935435222,212.775549090008,182.016907184231,182.016907184231,203.99866790627,0,0,0,1,203.708846804592,212.580252191037,737.289122326676,633.719870511174,970.683989562003,0.95,0.631087392238713,0.95,0.0330798261591319,0.000573684213185575,-0.000642100806657934,0.60152455446164,1,1,1,3,0.0455959652753751,0.000432284058473234,-0.000856553634576716,0.60258695842633,0.0313021790161502,0.000596705592344491,-0.000690410101316188,0.601357826394812,12001,22251,5000,22251,0.0304326677462767,-0.00928476463660904,-0.0341796895449659,0.950000000000028,0.0454912906990009,-0.00225035527510161,0.692904923891212,0.949999999999972,0.0285993036557567,-0.00948168395318037,-0.199516682869061,0.950000000000022,0.0304326677462767,-0.00928476463660904,-0.0341796895449659,0.950000000000028,1.00170989657686,1.05659906402029,0.921611402908343,-0.00170989657685799,0.123726782504494,0.599161174355902,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0,0,0.945092585940412,0.948167544732613,0.109213562102105,1.03500509812716,0.991000749937505,0,1.00530265834411,1.06491589163413,0.0145247212379156,0.898410015156614,0,0.6802,LVRT,0.279308730358602,1,0,0,0,0.279308730358602,1,0,0,0,1,1,0.125,1,0.0279012033333732,1,0.792149838138968,1.2133549869525,1,1,0.626740385716405,0.824495343652086,1,0.00386583148126104,0.998483567560671,1.00179528977243,0.999718341684843,0.00331172221175609,0.866715037415722,0.133649051646752,0.599891166949999,0.999791619247849,1.00038965509113,0.400498488141127,1,0.00143635894133755,0.999578420616694,1.00071407309386,0.999707119585194,0.00113565247716845,0.831486804724019,0.00469264309897202,0.837177857999054,0.829295321981326,0.832098905413609,0.00788253601772775,0.820895801945794,0.0948947994172643,0.614310542646735,0.928542219796903,0.925663030347412,0.314231677150168,0.923042874489274,0.000698917674754813,0.923247878994085,0.924038132407469,0.922863985808109,0.00117414659935979,0.927002569349132,-0.198632190454297,0.109002105952607,0.36003052593883,0,1,1.5,0.1,1.3682779009686,1.29438788867397,0.948116498797875,1.29438788867397,1.37007735975556,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.368;action_max=0.631,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,118.273218073531,family_seed_before_sac,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0600_d240ms_family_seed_t2_a_lvrt_joint_support_r6_pu0600_d240ms_20260803_041308.csv,t2_a_lvrt_joint_support_r6_pu0600_d240ms,0.6,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_160ms,conventional_dq,0,NaN,0.625,0.625,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,200.974838669656,NaN,NaN,NaN,NaN,207.200781689832,213.555315778912,190.6849898721,190.6849898721,213.555315778912,0,0,0,1,200.519059364155,209.500988661884,762.82099081632,577.038783727319,977.392339129142,0.95,0.55264206446224,0.95,-0.0144458866291427,-0.0296949168936021,0,0,1,1,0,0,0.10512884575548,-0.0776650144571844,0,0,-0.0146286310079691,-0.0311995366824005,0,0,8000,18251,5000,18251,0.00281222213542602,0.0331256725070138,0.0165521082788832,0.950000000000024,0.118437968573938,0.0673476614484842,0.893719286619917,0.950000000000031,0.0034005317508873,0.0345276513447751,-0.020721312311731,0.950000000000022,0.00281222213542602,0.0331256725070138,0.0165521082788832,0.950000000000024,1.00102704874857,1.05828539129577,0.953526238520399,-0.00102704874857131,0,0.648466033601169,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.972237129524294,0.941257501758881,0.104611462967696,1.04612323098449,0.496125,0.503875,1.00208618311274,1.06039225872461,0.0202905228461209,0.960162115034644,0,0.6652,LVRT,0.296183525952174,1,0,0,0,0.296183525952174,1,0,0,0,1,1,0.125,1,0.0313088919606044,1,0.721298479659149,1.22174042391143,0,1,0.59242761080452,0.829229165391005,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.87495645187723,0.124695255771496,0.6251088615138,0.999836896307935,0.999988896737876,0.374880035224075,1,0.00148233575396008,1.00009611391679,1.00058821748415,0.999315256543416,0.00127296094073337,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.826710936935048,0.0885310887997613,0.635235068974713,0.932467001716919,0.921720205987117,0.297231932742206,0.933005136061334,0.00199090237019307,0.931772521496117,0.935648974057083,0.934585599947413,0.00387645256096688,1.00567370336336,-0.234234057659987,0.107115026071441,0.416089736588726,0,1,1.5,0.1,1.53996192050702,1.40212821258834,1.02656815668108,1.40212821258834,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,125.184899694852,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0625_d160ms_family_seed_t2_a_lvrt_joint_support_r6_pu0625_d160ms_20260803_041425.csv,t2_a_lvrt_joint_support_r6_pu0625_d160ms,0.625,160,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_160ms,sac_actor_always_raw,0,NaN,0.625,0.625,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,196.161729479094,NaN,NaN,NaN,NaN,208.453937514024,212.788917770547,182.861005842903,182.861005842903,204.09522742943,0,0,0,1,205.062234007356,212.788917770547,741.621138600052,658.896547521168,970.683989562003,0.95,0.631087392238713,0.95,0.0311808284739945,0.000626325710102359,-0.000592582125253357,0.601301319476286,1,1,1,3,0.0452568968645239,0.000443088534575652,-0.000782089836558262,0.602171938817333,0.0312196583668142,0.000623113241196384,-0.000601928638909991,0.601371032675013,8000,18251,5000,18251,0.0280589224272521,-0.0108104988789583,-0.100058778466256,0.950000000000024,0.0451017484797917,-0.00318161225632942,0.837025821516213,0.950000000000031,0.0280463889959286,-0.0109930062741195,-0.13793468296088,0.950000000000022,0.0280589224272521,-0.0108104988789583,-0.100058778466256,0.950000000000024,1.00924396620341,1.06858482754465,0.927026423250065,-0.00924396620341225,0,0.653031409788167,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0,0,0.944123478106971,0.949821866962154,0.103453742132585,1.0522969555173,0.986375,0,1.0096208319795,1.06890875587064,0.0150878722452696,0.925902826034068,0,0.6702,LVRT,0.258386501656535,1,0,0,0,0.258386501656535,1,0,0,0,1,1,0.125,1,0.0279657863311473,1,0.82362068440146,1.2133549869525,1,1,0.648832033399195,0.82531167715993,1,0.00386583148126104,0.998483567560671,1.00179528977243,0.999718341684843,0.00331172221175609,0.875027459704107,0.125194281973635,0.624931362352053,0.999695407939029,1.00041427406778,0.375482911715728,1,0.000680187950080836,1.00033805008804,0.999862726289687,0.999799136888312,0.000538913199726917,0.831486804724019,0.00469264309897202,0.837177857999054,0.829295321981326,0.832098905413609,0.00788253601772775,0.822043318829746,0.0901243499799828,0.628066059908927,0.922843598015742,0.921286270164985,0.294777538106814,0.926607417838972,0.000235485797701427,0.926906760789791,0.927154485950929,0.926769699232377,0.000384786718551676,0.958195086221461,-0.199627648023512,0.103406761284415,0.343532448908501,0,1,1.5,0.1,1.36669159855866,1.29221072461054,0.961308982679483,1.29221072461054,1.37007735975556,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.292;grid_current_global_peak_pu=1.367;action_max=0.631,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.199739563326,family_seed_before_sac,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0625_d160ms_family_seed_t2_a_lvrt_joint_support_r6_pu0625_d160ms_20260803_041425.csv,t2_a_lvrt_joint_support_r6_pu0625_d160ms,0.625,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_200ms,conventional_dq,0,NaN,0.625,0.625,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,201.508189252108,NaN,NaN,NaN,NaN,209.108338146827,213.555315778912,190.6849898721,190.6849898721,213.555315778912,0,0,0,1,204.230145927474,211.60175745192,789.440181484619,612.757986069176,977.392339129142,0.95,0.55264206446224,0.95,-0.0276957887137633,-0.00111419508439342,0,0,1,1,0,0,0.107297102254034,-0.0727007220548047,0,0,-0.0281170356213333,-0.00185912144272517,0,0,10001,20251,5001,20251,-0.0222907063021133,0.0166488963179554,0.139146959215023,0.950000000000026,0.120477015021948,0.0629816898714911,0.861031296452921,0.950000000000003,-0.0222681765583123,0.0173976024806703,0.0397914379465579,0.950000000000022,-0.0222907063021133,0.0166488963179554,0.139146959215023,0.950000000000026,1.01064406064965,1.05869798371228,0.986800226855774,-0.0106440606496447,0.00839368005266623,0.658327847267939,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.974028114766624,0.941752556624355,0.104031744225265,1.03435757880655,0.596940305969403,0.403059694030597,1.0110346666273,1.05924389123131,0.0181236478118651,0.985231215058062,0,0.645070985802839,LVRT,0.296183525952174,1,0,0,0,0.296183525952174,1,0,0,0,1,1,0.125,1,0.0222307123281176,1,0.765947482586469,1.22174042391143,1,1,0.59242761080452,0.830162036653243,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.874943464017496,0.124605302232866,0.625141331794806,0.99963059323076,1.0001431718502,0.375001840055389,1,0.00178092663172215,0.999450255783237,1.00088116548631,0.999667984277579,0.00143090970306925,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.827697777355102,0.0877055193885861,0.636722406667769,0.932515087047053,0.923012892470243,0.295792680379283,0.932439581811058,0.00155660195003299,0.932438165403319,0.934400078966002,0.932457361049506,0.00196191356268338,0.994758579068674,-0.226785078554227,0.108518928595451,0.416089736588726,0,1,1.5,0.1,1.53996192050702,1.40212821258834,1.0087579297997,1.40212821258834,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,121.887820635575,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0625_d200ms_family_seed_t2_a_lvrt_joint_support_r6_pu0625_d200ms_20260803_041544.csv,t2_a_lvrt_joint_support_r6_pu0625_d200ms,0.625,200,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_200ms,sac_actor_always_raw,0,NaN,0.625,0.625,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,196.776939891655,NaN,NaN,NaN,NaN,207.864144173139,212.893901949701,182.861005842903,182.861005842903,204.19203762014,0,0,0,1,204.806977202046,212.340996584296,741.082326950656,657.441737971002,970.683989562003,0.95,0.631087392238713,0.95,0.0322092286946397,0.000594474084610096,-0.000595892103459124,0.601395834816545,1,1,1,3,0.0452388686930479,0.000428004419158266,-0.00083422955071313,0.602306923588991,0.0315661634783904,0.000616732111796393,-0.000672726958061683,0.601389793146585,10001,20251,5001,20251,0.029106625661789,-0.0108297354461603,-0.0708375472502631,0.950000000000026,0.0451147302456172,-0.00261942256792025,0.742480295339013,0.950000000000003,0.0286532194702746,-0.0101709954665608,-0.168782116778085,0.950000000000022,0.029106625661789,-0.0108297354461603,-0.0708375472502631,0.950000000000026,1.00815328841262,1.06770695148799,0.926352908688319,-0.00815328841261715,0.043285055957867,0.658327847267939,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0,0,0.94736826326765,0.953360440275837,0.103257321353311,1.04250956020767,0.989101089891011,0,1.00723713242023,1.06675174249727,0.0148014328176271,0.910851721552318,0,0.6874625074985,LVRT,0.258386501656535,1,0,0,0,0.258386501656535,1,0,0,0,1,1,0.125,1,0.0284729562787502,1,0.821802172463753,1.2133549869525,1,1,0.648832033399195,0.828624766549916,1,0.00386583148126104,0.998483567560671,1.00179528977243,0.999718341684843,0.00331172221175609,0.875025715409911,0.125182062673547,0.62493572348091,0.999692741982407,1.0004099639209,0.375474240439993,1,0.000836327517996798,1.00023646173834,1.00018040284635,0.999583004242909,0.00065345749542742,0.831486804724019,0.00469264309897202,0.837177857999054,0.829295321981326,0.832098905413609,0.00788253601772775,0.825300522512995,0.089752572401689,0.631249075586651,0.926257695820086,0.92441048065466,0.295008620233435,0.924737221432879,0.000588672923722712,0.924958908154887,0.925611719443322,0.924578049374126,0.00103367006919641,0.939023023181096,-0.195007211034549,0.101230760191471,0.343532448908501,0,1,1.5,0.1,1.36669159855866,1.29221072461054,0.947835735412708,1.29221072461054,1.37007735975556,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.292;grid_current_global_peak_pu=1.367;action_max=0.631,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.958738812637,family_seed_before_sac,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0625_d200ms_family_seed_t2_a_lvrt_joint_support_r6_pu0625_d200ms_20260803_041544.csv,t2_a_lvrt_joint_support_r6_pu0625_d200ms,0.625,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip
