model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_240ms,conventional_dq,0,NaN,0.625,0.625,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,201.688098209272,NaN,NaN,NaN,NaN,207.463255031661,213.555315778912,190.6849898721,190.6849898721,213.555315778912,0,0,0,1,202.065801351461,208.986815623629,799.69724491431,568.464969450216,977.392339129142,0.95,0.55264206446224,0.95,-0.0251329854891654,0.00543544547516706,0,0,1,1,0,0,0.107608063686222,-0.0655066129002036,0,0,-0.0378829823417702,-0.00201964666750558,0,0,12001,22251,5000,22251,-0.0208217062618032,0.00407590035079318,0.252499488534782,0.950000000000028,0.120150545955916,0.0568019973108909,0.815875119381289,0.949999999999972,-0.0335310394601707,0.0138477330441123,0.140659750068937,0.950000000000022,-0.0208217062618032,0.00407590035079318,0.252499488534782,0.950000000000028,0.9994567967709,1.04834604556354,0.999621556142888,0.000543203229099984,0.277860994607549,0.599161174355902,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.974749224442192,0.942347646618547,0.103344157525035,1.02363878617245,0.664111324056329,0.335888675943671,1.00212981820875,1.06130688019288,0.023121129274456,1.00866829033908,0.086,0.8,LVRT,0.296183525952174,1,0,0,0,0.296183525952174,1,0,0,0,1,1,0.125,1,0.0238367084470473,1,0.71058121181277,1.22174042391143,0,1,0.59242761080452,0.830553638397932,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.874902399154812,0.12431814999861,0.625243964531582,0.999514375008273,1.00009508312105,0.37485111858947,1,0.00101778621438208,1.0004737135107,0.999923851284427,0.999602240997197,0.000871472513507416,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.82812416188781,0.0870319421310141,0.637576497162424,0.932784122249622,0.923218902989988,0.295207625087198,0.934385863742916,0.00139111942108835,0.934546542513255,0.935716506319984,0.935942708389857,0.00139616587660126,0.984854757337515,-0.217499756456707,0.110108409330852,0.416089736588726,0,1,1.5,0.1,1.53996192050702,1.40212821258834,1.06346270986981,1.40212821258834,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,125.952123883005,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0625_d240ms_family_seed_t2_a_lvrt_joint_support_r6_pu0625_d240ms_20260803_041703.csv,t2_a_lvrt_joint_support_r6_pu0625_d240ms,0.625,240,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_240ms,sac_actor_always_raw,0,NaN,0.625,0.625,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,197.020228091341,NaN,NaN,NaN,NaN,207.644197159118,213.181714866182,182.861005842903,182.861005842903,204.19203762014,0,0,0,1,203.950976621714,212.506309294063,739.067751472235,634.293511122797,970.683989562003,0.95,0.631087392238713,0.95,0.0335246559426054,0.000561054703845063,-0.000649385165039174,0.601742957963389,1,1,1,3,0.0452483292159105,0.000412761092285937,-0.000865450864849926,0.602423153086233,0.0316181154382007,0.000618321490634905,-0.000667222270679916,0.601615100496496,12001,22251,5000,22251,0.0307080811946832,-0.00987490189025709,-0.0377346654665956,0.950000000000028,0.0451449594211169,-0.00222366295463978,0.671352087676812,0.949999999999972,0.0287036297785517,-0.0101757813486164,-0.19581791991993,0.950000000000022,0.0307080811946832,-0.00987490189025709,-0.0377346654665956,0.950000000000028,1.00284381384658,1.05752985452439,0.923834689340295,-0.0028438138465768,0.149940083882564,0.599161174355902,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0,0,0.948808622278656,0.955164076341476,0.103152559398402,1.03051438168025,0.990917423548038,0,1.00640066411957,1.06579724465353,0.0146715929675862,0.905019618788301,0,0.7152,LVRT,0.258386501656535,1,0,0,0,0.258386501656535,1,0,0,0,1,1,0.125,1,0.0298633568414612,1,0.792866888903497,1.2133549869525,1,1,0.648832033399195,0.830303413035313,1,0.00386583148126104,0.998483567560671,1.00179528977243,0.999718341684843,0.00331172221175609,0.874995044837968,0.124966562633439,0.625012397071025,0.999710708573727,1.00026937778895,0.375256980717927,1,0.000991064238303884,0.999903834475286,1.0004689560861,0.999627025299745,0.000841930786352408,0.831486804724019,0.00469264309897202,0.837177857999054,0.829295321981326,0.832098905413609,0.00788253601772775,0.826970859967738,0.0894492011178942,0.632817262979661,0.928086137546492,0.92585263371444,0.295268874566831,0.923809673670113,0.000556622279644321,0.924209821819978,0.92460283403852,0.92362329249382,0.000979541544700047,0.926238405615383,-0.189203334354876,0.100843600394088,0.343532448908501,0,1,1.5,0.1,1.36669159855866,1.29221072461054,0.951354347558474,1.29221072461054,1.37007735975556,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.292;grid_current_global_peak_pu=1.367;action_max=0.631,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,117.436740657616,family_seed_before_sac,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0625_d240ms_family_seed_t2_a_lvrt_joint_support_r6_pu0625_d240ms_20260803_041703.csv,t2_a_lvrt_joint_support_r6_pu0625_d240ms,0.625,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_160ms,sac_actor_always_raw,0,NaN,0.5,0.5,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,193.430343439052,NaN,NaN,NaN,NaN,210.346478596838,212.883534940275,180.491176762266,180.491176762266,201.843338229661,0,0,0,1,206.252409935699,212.883534940275,781.55133103147,674.607447850082,968.296863368503,0.95,0.628987660780145,0.95,0.0284149272385507,0.000815295928590391,-0.000180523766604306,0.600460227392548,1,1,1,3,0.052804789943567,0.00101547744567904,-0.0004096157561592,0.604680249051539,0.0283217731432402,0.000809529850586649,-0.000178389641359482,0.600524194868596,8000,18251,5000,18251,0.0243711437806996,-0.0137028955153402,0.0884730676901385,0.950000000000024,0.0525918095516154,-0.00425298204892245,0.835683298541883,0.950000000000031,0.0241324518798395,-0.0141755050895493,0.0711120207744046,0.950000000000022,0.0243711437806996,-0.0137028955153402,0.0884730676901385,0.950000000000024,1.01590158918876,1.0746889543737,0.976939163789337,-0.015901589188759,0,0.657596785975164,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.931851267193353,0.912969096697616,0.137092505355015,1.04566453884861,0.98975,0,1.01671592559962,1.07549802326845,0.0158470166057447,0.978710888836326,0,0.6752,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0,0,0,1,1,0.125,1,0.0284228741076105,1,0.843259309812602,1.21037107921063,1,1,0.594108432491062,0.794441579476058,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.833313772767115,0.16657517178181,0.500029418788414,0.999201483128358,1.00073908562551,0.500709666837092,1,0.00160795075187618,1.00073965396659,0.999902359888365,0.999357501432045,0.00138215253454899,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.789166114848672,0.119703062995713,0.53164318878751,0.923280860837991,0.920081207086621,0.391637672050481,0.932189598486116,0.000391235173688314,0.932340885616598,0.932461758913786,0.932991208564527,0.000650322947929687,0.944985330826699,-0.230481989715811,0.144068376970754,0.428468592862552,0,1,1.5,0.1,1.39262650456855,1.31390921201246,1.00764573902589,1.31390921201246,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.521970746059,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0500_d160ms_family_sac_t2_a_lvrt_joint_support_r6_pu0500_d160ms_20260803_041846.csv,t2_a_lvrt_joint_support_r6_pu0500_d160ms,0.5,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_200ms,sac_actor_always_raw,0,NaN,0.5,0.5,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,193.629108534854,NaN,NaN,NaN,NaN,210.012337337229,212.814149201961,180.491176762266,180.491176762266,201.843338229661,0,0,0,1,205.651157294013,212.814149201961,781.836172269368,665.647991316168,968.296863368503,0.95,0.628987660780145,0.95,0.0293817079833874,0.000779429594473724,-0.000233409523209162,0.600710062996093,1,1,1,3,0.0523732273619417,0.000978424789959852,-0.000552828031726021,0.604726572904937,0.0284159834205354,0.000793215523379867,-0.000252011215029767,0.60065256370508,10001,20251,5001,20251,0.0255423079533989,-0.0131084530954077,0.144217880261681,0.950000000000026,0.0522027982111058,-0.0035684527064511,0.768959099906864,0.950000000000003,0.0245497641432911,-0.0131537111895948,0.0425967153570772,0.950000000000022,0.0255423079533989,-0.0131084530954077,0.144217880261681,0.950000000000026,1.01452337315442,1.07317552012253,0.97729521533671,-0.0145233731544224,0.033080974325214,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.933182751290209,0.915405449499298,0.136352049449298,1.0364134117923,0.991800819918008,0,1.01540304252294,1.07425067196378,0.0158328201371561,0.97029608156539,0,0.675064987002599,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0,0,0,1,1,0.125,1,0.028087677304157,1,0.832059989145211,1.21037107921063,1,1,0.594108432491062,0.796911111541364,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.833213933535023,0.166075901204016,0.500179145245908,0.999057340011036,1.00058369065979,0.500404545413882,1,0.000891718265288867,1.00034492205948,0.99958281318071,1.00007211565144,0.000762108878772507,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.791678369131124,0.118683069175358,0.53461134499278,0.925301703384339,0.922421300555517,0.39069035839156,0.931039885586248,0.0004418530294514,0.931097277212593,0.931705387026643,0.931554562448809,0.000608109814049469,0.930917328709,-0.225687783943401,0.143473447236492,0.428468592862552,0,1,1.5,0.1,1.39262650456855,1.31390921201246,1.00067885578174,1.31390921201246,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.415389474977,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0500_d200ms_family_sac_t2_a_lvrt_joint_support_r6_pu0500_d200ms_20260803_042006.csv,t2_a_lvrt_joint_support_r6_pu0500_d200ms,0.5,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_240ms,sac_actor_always_raw,0,NaN,0.5,0.5,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,193.710592223886,NaN,NaN,NaN,NaN,209.284489289113,212.949903577096,180.491176762266,180.491176762266,201.843338229661,0,0,0,1,205.212460513908,212.949903577096,769.743354008195,659.2342743877,968.296863368503,0.95,0.628987660780145,0.95,0.0314256556704816,0.000742122852536953,-0.000404913087895525,0.601135990308242,1,1,1,3,0.0521034303533606,0.000946669116616166,-0.000654042239240914,0.604753144415365,0.0284890564261504,0.000767296516938048,-0.000363663271549821,0.600757043676515,12001,22251,5000,22251,0.0281179529862825,-0.0114090449656596,0.135791906017903,0.950000000000028,0.0519616137962119,-0.00308862354068025,0.718083970182964,0.949999999999972,0.0248843243729854,-0.0123100737984119,-0.0273064343601315,0.950000000000022,0.0281179529862825,-0.0114090449656596,0.135791906017903,0.950000000000028,1.00600110079966,1.05864981506226,0.962179192510244,-0.00600110079966175,0.119982025164769,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.933878386061527,0.916989792686066,0.135717974749947,1.02930290386571,0.993167236063661,0,1.01262981810583,1.07175656607653,0.0152972800445541,0.948379839063735,0,0.6752,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0,0,0,1,1,0.125,1,0.0287434955415262,1,0.824042842984625,1.21037107921063,1,1,0.594108432491062,0.798491670878219,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.833184266203981,0.165926492684091,0.500223614923656,0.999081893954048,1.00047024416723,0.500246629243571,1,0.00103177394404592,1.00028741176057,1.00022723629987,0.999485152284541,0.000802259476033414,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.793312881996953,0.117859948456945,0.53658683456315,0.926554365163901,0.923856186901472,0.389967530600751,0.928866624893904,0.000742179146778134,0.928581776514502,0.929827553444457,0.929349409513105,0.00124577692995506,0.921614945474134,-0.222221807102037,0.143236054082783,0.428468592862552,0,1,1.5,0.1,1.39262650456855,1.31390921201246,0.995032063700678,1.31390921201246,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.253523127547,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0500_d240ms_family_sac_t2_a_lvrt_joint_support_r6_pu0500_d240ms_20260803_042125.csv,t2_a_lvrt_joint_support_r6_pu0500_d240ms,0.5,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_160ms,sac_actor_always_raw,0,NaN,0.6,0.6,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,196.543672780245,NaN,NaN,NaN,NaN,209.539921127884,213.018801662463,184.19732763984,184.19732763984,204.375343299064,0,0,0,1,205.410127614902,213.018801662463,763.310040840025,666.061525641541,968.296863368503,0.95,0.628987660780145,0.95,0.0282317758322669,0.000795962586309935,-0.000289716381138813,0.600778544296571,1,1,1,3,0.0491935365690429,0.000972666199270732,-0.000435460739518405,0.601932067912846,0.0282086997218072,0.000798995894567369,-0.000294324519015623,0.600875067582433,8000,18251,5000,18251,0.0247686617091758,-0.0118408281372082,0.011073129297122,0.950000000000024,0.0489910099607873,-0.00400544812068554,0.851461167220919,0.950000000000031,0.0246424843981401,-0.0121721452374402,-0.0177263250916216,0.950000000000022,0.0247686617091758,-0.0118408281372082,0.011073129297122,0.950000000000024,1.01311028954157,1.07211620825258,0.954137551050032,-0.0131102895415679,0,0.657596785975164,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.946402861648762,0.941649665176663,0.11050374098364,1.05192138934817,0.986375,0,1.01377580541132,1.07279849877965,0.0154960239039575,0.955019177272955,0,0.6752,LVRT,0.289842162511306,1,0,0,0,0.289842162511306,1,0,0,0,1,1,0.125,1,0.0290763365336386,1,0.832576907051927,1.21037107921063,1,1,0.634750319147885,0.818216795206485,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.866712094932872,0.133633656964333,0.599897820087763,0.999498147814436,1.00067178596228,0.400773965874512,1,0.00141090110379263,1.00069417310085,0.999760408217893,0.999545045549224,0.00114912755162594,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.814614979525774,0.0960005603829839,0.607953528815047,0.921539706742076,0.92047298086971,0.313586177927029,0.92977352761273,0.000665001672884883,0.929531350895797,0.930616327889471,0.93033119613337,0.00108497699367353,0.964199366329477,-0.208398504654139,0.113615581993639,0.386182428514656,0,1,1.5,0.1,1.37053257930736,1.29789804151489,0.992833909822022,1.29789804151489,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.371;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,118.046546810114,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0600_d160ms_family_sac_t2_a_lvrt_joint_support_r6_pu0600_d160ms_20260803_042243.csv,t2_a_lvrt_joint_support_r6_pu0600_d160ms,0.6,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_200ms,sac_actor_always_raw,0,NaN,0.6,0.6,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,196.918819623454,NaN,NaN,NaN,NaN,209.206092393828,212.919071260995,184.19732763984,184.19732763984,204.375343299064,0,0,0,1,205.551991511956,212.728867092604,764.476629119887,668.177687526216,968.296863368503,0.95,0.628987660780145,0.95,0.0293103120078747,0.000773866713091761,-0.000328416197972203,0.600979741345268,1,1,1,3,0.0488524410173699,0.000935542919295637,-0.00055870217337993,0.602089672393126,0.0285144538378249,0.000800050974604191,-0.000373436655458615,0.601002255230913,10001,20251,5001,20251,0.0257005263474366,-0.0123827272930166,0.0108221380294268,0.950000000000026,0.0486903868449716,-0.00336199381558753,0.777969375553297,0.950000000000003,0.0249511562441244,-0.0121770510157297,-0.0975038754427567,0.950000000000022,0.0257005263474366,-0.0123827272930166,0.0108221380294268,0.950000000000026,1.01293224117858,1.07175004559908,0.955595786399859,-0.0129322411785752,0.033080974325214,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.948593895645542,0.944825562002851,0.110016709511466,1.04353970538486,0.989101089891011,0,1.01262116163925,1.07183271060347,0.0151063063405791,0.944068136913844,0,0.675064987002599,LVRT,0.289842162511306,1,0,0,0,0.289842162511306,1,0,0,0,1,1,0.125,1,0.0285945471545663,1,0.83522210940777,1.21037107921063,1,1,0.634750319147885,0.82124846016763,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.866628650973658,0.133090103436277,0.600085561642071,0.999415189977704,1.00044192846598,0.400356366823905,1,0.00113661623046749,0.999967565641646,0.999524736885477,1.00050745525395,0.000982718368474623,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.817614905075566,0.0953243727676996,0.611189018057545,0.924714365198359,0.923020020898063,0.313525347140814,0.928954329125295,0.000505503897190154,0.929512246128971,0.928785307149251,0.929575465184235,0.000790158034983501,0.947124595233343,-0.203592216475264,0.111710698572814,0.386182428514656,0,1,1.5,0.1,1.37053257930736,1.29789804151489,0.977838228111181,1.29789804151489,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.371;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,117.904751694661,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0600_d200ms_family_sac_t2_a_lvrt_joint_support_r6_pu0600_d200ms_20260803_042401.csv,t2_a_lvrt_joint_support_r6_pu0600_d200ms,0.6,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_240ms,sac_actor_always_raw,0,NaN,0.6,0.6,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,197.187728254799,NaN,NaN,NaN,NaN,208.285231713072,212.845713053993,184.19732763984,184.19732763984,204.375343299064,0,0,0,1,204.73913907106,212.723333804076,752.973673017325,655.295800939809,968.296863368503,0.95,0.628987660780145,0.95,0.0310258409837222,0.00073200617872107,-0.000468243383878287,0.601210582590012,1,1,1,3,0.0486341317921255,0.000905388113014443,-0.000648640818827392,0.602215441684334,0.0285526366351781,0.000763140341074215,-0.000463748476952832,0.601087270899705,12001,22251,5000,22251,0.0283990941108549,-0.00928206834136528,0.025910838086726,0.950000000000028,0.0484993060320655,-0.00291129584691349,0.716996259350833,0.949999999999972,0.025864545238221,-0.00943819922482602,-0.148135017825615,0.950000000000022,0.0283990941108549,-0.00928206834136528,0.025910838086726,0.950000000000028,1.00525143209899,1.05918713214338,0.941217091271657,-0.00525143209899374,0.123726782504494,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.950155295403696,0.94701544401993,0.109645800860143,1.03581999243981,0.990917423548038,0,1.00893555777162,1.06846134496209,0.0149208956227886,0.921860863428832,0,0.6802,LVRT,0.289842162511306,1,0,0,0,0.289842162511306,1,0,0,0,1,1,0.125,1,0.0282401596811248,1,0.819119751174761,1.21037107921063,1,1,0.634750319147885,0.823290924215838,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.866613770784852,0.132992883339255,0.600119032161123,0.999421683428858,1.00037967065732,0.400260638496194,1,0.00114766623103776,1.00050378320755,0.999510187135169,0.999985782699135,0.000993596072380986,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.819671644665759,0.0947495920183756,0.6134398978981,0.926807164470625,0.924709861180419,0.313367266572524,0.92597322843191,0.000237180987606741,0.926275912975509,0.926522361253697,0.92615879174197,0.000363569511727121,0.935487864097886,-0.200199550159599,0.110635270553,0.386182428514656,0,1,1.5,0.1,1.37053257930736,1.29789804151489,0.968506010531907,1.29789804151489,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.371;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,117.666797832241,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0600_d240ms_family_sac_t2_a_lvrt_joint_support_r6_pu0600_d240ms_20260803_042520.csv,t2_a_lvrt_joint_support_r6_pu0600_d240ms,0.6,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_160ms,sac_actor_always_raw,0,NaN,0.625,0.625,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,197.314806620405,NaN,NaN,NaN,NaN,209.560699409795,213.028889578662,185.065823067094,185.065823067094,205.070607384942,0,0,0,1,204.865123168762,213.028889578662,761.831759701529,654.873841764896,968.296863368503,0.95,0.628987660780145,0.95,0.0280907528822007,0.000794872794113705,-0.000288631281451599,0.600773764732846,1,1,1,3,0.048402130887098,0.000988930587853798,-0.000351477289242551,0.600996664245931,0.028072511079585,0.00079518889559972,-0.000294391134726927,0.600869195359155,8000,18251,5000,18251,0.0246372787815595,-0.0118062977118727,0.00998199355651455,0.950000000000024,0.0482025715065769,-0.00396030500192113,0.864400887621955,0.950000000000031,0.0245180356670183,-0.0121304040195761,-0.0336506430673075,0.950000000000022,0.0246372787815595,-0.0118062977118727,0.00998199355651455,0.950000000000024,1.01304581369034,1.07201196563961,0.952289699626912,-0.0130458136903404,0,0.648466033601169,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.95001818199298,0.948529936705137,0.103792834001611,1.05404099358629,0.986,0,1.0138249405642,1.07282286102099,0.0155413053146644,0.953844587981374,0,0.6652,LVRT,0.269037792594659,1,0,0,0,0.269037792594659,1,0,0,0,1,1,0.125,1,0.029125070428321,1,0.81859230220612,1.21037107921063,1,1,0.650887292044091,0.823949169706524,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.874960479681504,0.124723971128714,0.625098797541067,0.999725345988332,1.00011652094596,0.375017723404895,1,0.00170257983654942,1.00084858265867,0.999520704494418,0.99963016955128,0.00132787816424999,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.820730238040995,0.0900824912014127,0.626851237930223,0.921044410834347,0.920055544069618,0.294193172904124,0.929793044222517,0.000511234148206061,0.929713328674957,0.930537741705887,0.930325342378552,0.000824413030930211,0.97203510524138,-0.20387652744226,0.105384298838462,0.362984098094893,0,1,1.5,0.1,1.370185862784,1.29534968370871,0.991515858059809,1.29534968370871,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.295;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.968542481674,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0625_d160ms_family_sac_t2_a_lvrt_joint_support_r6_pu0625_d160ms_20260803_042636.csv,t2_a_lvrt_joint_support_r6_pu0625_d160ms,0.625,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_200ms,sac_actor_always_raw,0,NaN,0.625,0.625,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,197.749026203776,NaN,NaN,NaN,NaN,209.06045393053,212.797918079101,185.065823067094,185.065823067094,205.070607384942,0,0,0,1,205.422249229274,212.67929764832,761.86954876444,668.680471330718,968.296863368503,0.95,0.628987660780145,0.95,0.0293937528314665,0.000760080219727632,-0.000346365277252848,0.600983102306532,1,1,1,3,0.0480651778954425,0.000955339617697304,-0.000467221404377035,0.601212846002162,0.0286047567790173,0.000791182588943289,-0.0003983164805155,0.601028223251569,10001,20251,5001,20251,0.0258535341368043,-0.0121694953199111,0.00367741829066727,0.950000000000026,0.0479054814518334,-0.00333336029678951,0.794064232089516,0.950000000000003,0.0251549264424513,-0.0118196644162518,-0.108074518902133,0.950000000000022,0.0258535341368043,-0.0121694953199111,0.00367741829066727,0.950000000000026,1.01247789854784,1.07135173614229,0.952336935955552,-0.0124778985478353,0.0289664252797893,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.952466221677879,0.951905228964138,0.103296049165001,1.04633111425275,0.988801119888011,0,1.01206041616456,1.07132107378707,0.0152856437053551,0.940296323452263,0,0.67006598680264,LVRT,0.269037792594659,1,0,0,0,0.269037792594659,1,0,0,0,1,1,0.125,1,0.0280092660826148,1,0.835850589163397,1.21037107921063,1,1,0.650887292044091,0.827142621369429,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.874888878122856,0.124222465026733,0.625277745331468,0.999637121125637,0.999918318425175,0.374640573093707,1,0.000498817544450476,1.00009288777959,1.00015399619511,0.999753069366445,0.00040092682866881,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.823887514948846,0.0894428844871931,0.630233430625506,0.924434422414778,0.922731094999685,0.294200991789272,0.928487926069805,0.000446870972576646,0.928773042444595,0.928523664613603,0.929189088471954,0.000665423858350659,0.954477444689835,-0.199354903684816,0.103201397730536,0.362984098094893,0,1,1.5,0.1,1.370185862784,1.29534968370871,0.978127186972677,1.29534968370871,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.295;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.781649469146,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0625_d200ms_family_sac_t2_a_lvrt_joint_support_r6_pu0625_d200ms_20260803_042754.csv,t2_a_lvrt_joint_support_r6_pu0625_d200ms,0.625,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_240ms,sac_actor_always_raw,0,NaN,0.625,0.625,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,198.058091674996,NaN,NaN,NaN,NaN,207.316551980212,213.048859557739,185.065823067094,185.065823067094,205.070607384942,0,0,0,1,203.292314891306,212.583023716798,737.595416017329,626.48560834108,968.296863368503,0.95,0.628987660780145,0.95,0.030596640348359,0.000724968281343564,-0.000523046478048129,0.601237975419928,1,1,1,3,0.0478919166544468,0.000925810569547583,-0.000547983708699806,0.601354077314959,0.0282433486535993,0.000748543040377016,-0.000555634686558152,0.601247715964347,12001,22251,5000,22251,0.0281670478971167,-0.00865479086816672,-0.0229159472429456,0.950000000000028,0.047759055992145,-0.00289202489563029,0.734655840279046,0.949999999999972,0.0258350484373225,-0.00856052852787481,-0.208388120440482,0.950000000000022,0.0281670478971167,-0.00865479086816672,-0.0229159472429456,0.950000000000028,1.00271647525452,1.05715733358983,0.92199427002166,-0.00271647525451649,0.119982025164769,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.954222321553443,0.954283436814236,0.102967554338959,1.03935733895818,0.990667444379635,0,1.00503661530225,1.06484293789488,0.0143502506092962,0.896916853512557,0,0.6752,LVRT,0.269037792594659,1,0,0,0,0.269037792594659,1,0,0,0,1,1,0.125,1,0.0292215437571921,1,0.78310701042635,1.21037107921063,1,1,0.650887292044091,0.829333554071871,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.874867612176262,0.124073676093393,0.625330884858138,0.999579428805481,0.999890920891777,0.374560036033639,1,0.00133769804710924,0.999965158507842,1.00059569685675,0.999438809133481,0.00115688772326608,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.826079247059914,0.0889685920325545,0.632549525064817,0.92669605353879,0.924626400747376,0.294146528473973,0.922689362263548,0.000670671716102183,0.922685728214128,0.923691652310149,0.922746236510353,0.00100592409602102,0.942375413606678,-0.196117578374256,0.101878233526088,0.362984098094893,0,1,1.5,0.1,1.370185862784,1.29534968370871,0.952797946197135,1.29534968370871,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.295;grid_current_global_peak_pu=1.370;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,118.722495150731,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_joint_support_r6_pu0625_d240ms_family_sac_t2_a_lvrt_joint_support_r6_pu0625_d240ms_20260803_042914.csv,t2_a_lvrt_joint_support_r6_pu0625_d240ms,0.625,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
