controller_label,depth_pu,duration_ms,voltage_survival_pass,voltage_survival_reason,control_score,vdc_min,vdc_max,grid_current_peak_pu,grid_current_peak_global_pu,recovery_violation_max_pu,fault_lv_band_violation_max_pu,source_csv
strong_dq,0.2,80,0,timestep_fault_lv_band;dc_link_bounds;timestep_recovery_envelope,171.361182338794,580.988209950428,1086.93384175811,1.49367459924582,1.53996192050702,0.0858382839392527,0.129565603338462,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.2,120,0,timestep_fault_lv_band;dc_link_bounds;timestep_recovery_envelope,166.82911038364,580.988209950428,1012.79395513254,1.49367459924582,1.53996192050702,0.0864543327913467,0.129565603338462,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.2,160,0,timestep_fault_lv_band;dc_link_bounds;timestep_recovery_envelope,226.750074740668,0.162572360940602,977.392339129142,1.49367459924582,1.53996192050702,0.151120811708688,0.129565603338462,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.2,200,0,timestep_fault_lv_band;dc_link_bounds;timestep_recovery_envelope,180.039441530353,460.048830972624,977.392339129142,1.49367459924582,1.53996192050702,0.12248151483201,0.129565603338462,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.2,240,0,timestep_fault_lv_band;dc_link_bounds;timestep_recovery_envelope,182.898370895863,448.827703923377,977.392339129142,1.49367459924582,1.53996192050702,0.13778116171617,0.129565603338462,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.2,300,0,timestep_fault_lv_band;dc_link_bounds;timestep_recovery_envelope,183.210732407729,448.827703923377,977.392339129142,1.49367459924582,1.53996192050702,0.129328739150745,0.129565603338462,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.5,80,1,,118.164236778437,677.136262037606,977.392339129142,1.39177572402973,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.5,120,1,,120.476779790648,677.136262037606,977.392339129142,1.39177572402973,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.5,160,1,,122.356804158542,677.136262037606,977.392339129142,1.40199020870186,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.5,200,0,dc_link_bounds,134.639904510533,548.907231882469,977.392339129142,1.40199020870186,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.5,240,0,dc_link_bounds,136.78671432524,526.870762741149,977.392339129142,1.40199020870186,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.5,300,0,dc_link_bounds,142.824535617932,466.484241531984,977.392339129142,1.40199020870186,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.575,80,1,,116.122958856156,706.318949142569,977.392339129142,1.40889592157769,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.575,120,1,,118.824598740445,706.318949142569,977.392339129142,1.40889592157769,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.575,160,1,,122.094750880301,706.318949142569,977.392339129142,1.40889592157769,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.575,200,0,dc_link_bounds,129.167309267072,576.547787728056,977.392339129142,1.40889592157769,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.575,240,0,dc_link_bounds;timestep_recovery_envelope,142.880231920684,451.098409836679,977.392339129142,1.40889592157769,1.53996192050702,0.0012040001096546,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.575,300,0,dc_link_bounds;timestep_recovery_envelope,145.210503501664,434.91117471798,977.392339129142,1.40889592157769,1.53996192050702,0.0067132542771534,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.65,80,1,,115.559811321011,733.540116602571,977.392339129142,1.34051814393866,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.65,120,1,,116.149232911989,733.540116602571,977.392339129142,1.34051814393866,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.65,160,1,,116.422769227744,733.540116602571,977.392339129142,1.34051814393866,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.65,200,1,,116.479481137018,733.540116602571,977.392339129142,1.34051814393866,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.65,240,1,,120.77667765053,685.354563837198,977.392339129142,1.34051814393866,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.65,300,1,,120.8143332474,733.540116602571,977.392339129142,1.34051814393866,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.7,80,1,,115.681184369039,781.37230071515,977.392339129142,1.36370918276211,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.7,120,1,,115.791458983426,781.37230071515,977.392339129142,1.36370918276211,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.7,160,1,,115.890076930224,777.130039648333,977.392339129142,1.36370918276211,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.7,200,1,,115.77711215681,767.005772140394,977.392339129142,1.36370918276211,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.7,240,1,,115.727385188194,761.174129496767,977.392339129142,1.36370918276211,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.7,300,1,,115.871078411176,761.174129496767,977.392339129142,1.36370918276211,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.75,80,1,,112.507590001258,799.726215904551,977.392339129142,1.28521453438678,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.75,120,1,,112.673903991192,799.726215904551,977.392339129142,1.28521453438678,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.75,160,1,,113.762254716236,799.726215904551,977.392339129142,1.28521453438678,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.75,200,1,,113.623213715343,799.726215904551,977.392339129142,1.28521453438678,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.75,240,1,,113.617945121246,799.726215904551,977.392339129142,1.28521453438678,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.75,300,1,,114.795491633366,797.663966094411,977.392339129142,1.28521453438678,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.8,80,1,,110.467618420215,799.726215904551,977.392339129142,1.29399480574638,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.8,120,1,,110.837778493901,799.726215904551,977.392339129142,1.29399480574638,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.8,160,1,,113.87833736782,799.726215904551,977.392339129142,1.29399480574638,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.8,200,1,,113.752089863028,799.726215904551,977.392339129142,1.29399480574638,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.8,240,1,,113.702361649715,799.726215904551,977.392339129142,1.29399480574638,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.8,300,1,,113.708617358394,799.726215904551,977.392339129142,1.29399480574638,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.825,80,1,,110.336971231139,799.726215904551,977.392339129142,1.26020606221127,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.825,120,1,,110.450584773736,799.726215904551,977.392339129142,1.26020606221127,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.825,160,1,,112.735225010891,799.726215904551,977.392339129142,1.26020606221127,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.825,200,1,,112.593286610722,799.726215904551,977.392339129142,1.26020606221127,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.825,240,1,,112.538558103863,799.726215904551,977.392339129142,1.26020606221127,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.825,300,1,,112.485210605943,799.726215904551,977.392339129142,1.26020606221127,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.85,80,1,,109.232330779425,799.726215904551,977.392339129142,1.28504528473703,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.85,120,1,,110.194409678984,799.726215904551,977.392339129142,1.28504528473703,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.85,160,1,,110.874944132787,799.726215904551,977.392339129142,1.28504528473703,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.85,200,1,,110.91823829227,799.726215904551,977.392339129142,1.28504528473703,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.85,240,1,,110.868867859441,799.726215904551,977.392339129142,1.28504528473703,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.85,300,1,,110.820553545911,799.726215904551,977.392339129142,1.28504528473703,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.875,80,1,,109.817970490735,799.726215904551,977.392339129142,1.25613637674157,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.875,120,1,,110.06436149194,799.726215904551,977.392339129142,1.25613637674157,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.875,160,1,,110.003469885979,799.726215904551,977.392339129142,1.25613637674157,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.875,200,1,,111.106389880722,799.726215904551,977.392339129142,1.25613637674157,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.875,240,1,,111.061259712597,799.726215904551,977.392339129142,1.25613637674157,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
strong_dq,0.875,300,1,,111.013513972662,799.726215904551,977.392339129142,1.25613637674157,1.53996192050702,0.0,0.0,lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\family_specialist_comparison_rows.csv
