model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_160ms,conventional_dq,0,NaN,0.5,0.5,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,195.529912820445,NaN,NaN,NaN,NaN,202.684998492681,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0,0,0,1,201.61484579549,206.059077355142,850.74765694207,677.136262037606,977.392339129142,0.95,0.55264206446224,0.95,-0.0321974926835716,0.0384471586978526,0,0,1,1,0,0,0.123083303499409,-2.92672346998981e-05,0,0,-0.0317107772460694,0.0375953997787786,0,0,8000,18251,5000,18251,-0.0322579078918654,-0.0384184638874219,0.950000000000024,0.950000000000024,0.132164682462407,-0.00987336537329182,0.947886274559325,0.950000000000031,-0.0317099133687747,-0.0376116261824921,0.950000000000022,0.950000000000022,-0.0322579078918654,-0.0384184638874219,0.950000000000024,0.950000000000024,0.97914833064186,1.03464408284205,1.06343457117759,0.0208516693581394,0.0914901387874361,0.887326515704894,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.948008994486257,0.878763228436707,0.136035690142537,1.03740233275406,0.49975,0.50025,0.979145791888408,1.03462458745394,0.0216595398142392,1.06354968035032,0.1002,0.8766,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0,0,0,1,1,0.125,1,0.0260152377029448,1,0.846420327547008,1.22174042391143,1,1,0.512245815984038,0.774931070803818,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.832994948425288,0.164974827241395,0.500507321040568,0.999403388011736,0.999581189483795,0.499073868443227,1,0.00163019025101872,0.999872980226523,0.999366034456333,1.00076048712365,0.00139445266731315,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.770893857000319,0.117065435948555,0.51963887588268,0.909817073192922,0.895043124931649,0.390178197310242,0.911469080299614,0.00186094057042172,0.913617297537657,0.911496514427212,0.911389727121421,0.00222757041623626,1.06943631750759,-0.205522615980999,0.176552282828638,0.479994660529166,0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.12766788140263,1.40199020870186,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,122.356804158542,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0500_d160ms_family_sac_t2_a_lvrt_r6_fcca433305da_20260803_144215.csv,t2_a_lvrt_r6_square60_pu0500_d160ms,0.5,160,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_160ms,sac_actor_always_raw,0,NaN,0.5,0.5,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,193.430343439052,NaN,NaN,NaN,NaN,210.346478596838,212.883534940275,180.491176762266,180.491176762266,201.843338229661,0,0,0,1,206.252409935699,212.883534940275,781.55133103147,674.607447850082,968.296863368503,0.95,0.628987660780145,0.95,0.0284149272385507,0.000815295928590391,-0.000180523766604306,0.600460227392548,1,1,1,3,0.052804789943567,0.00101547744567904,-0.0004096157561592,0.604680249051539,0.0283217731432402,0.000809529850586649,-0.000178389641359482,0.600524194868596,8000,18251,5000,18251,0.0243711437806996,-0.0137028955153402,0.0884730676901385,0.950000000000024,0.0525918095516154,-0.00425298204892245,0.835683298541883,0.950000000000031,0.0241324518798395,-0.0141755050895493,0.0711120207744046,0.950000000000022,0.0243711437806996,-0.0137028955153402,0.0884730676901385,0.950000000000024,1.01590158918876,1.0746889543737,0.976939163789337,-0.015901589188759,0,0.657596785975164,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.931851267193353,0.912969096697616,0.137092505355015,1.04566453884861,0.98975,0,1.01671592559962,1.07549802326845,0.0158470166057447,0.978710888836326,0,0.6752,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0,0,0,1,1,0.125,1,0.0284228741076105,1,0.843259309812602,1.21037107921063,1,1,0.594108432491062,0.794441579476058,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.833313772767115,0.16657517178181,0.500029418788414,0.999201483128358,1.00073908562551,0.500709666837092,1,0.00160795075187618,1.00073965396659,0.999902359888365,0.999357501432045,0.00138215253454899,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.789166114848672,0.119703062995713,0.53164318878751,0.923280860837991,0.920081207086621,0.391637672050481,0.932189598486116,0.000391235173688314,0.932340885616598,0.932461758913786,0.932991208564527,0.000650322947929687,0.944985330826699,-0.230481989715811,0.144068376970754,0.428468592862552,0,1,1.5,0.1,1.39262650456855,1.31390921201246,1.00764573902589,1.31390921201246,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.521970746059,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0500_d160ms_family_sac_t2_a_lvrt_r6_fcca433305da_20260803_144215.csv,t2_a_lvrt_r6_square60_pu0500_d160ms,0.5,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_200ms,conventional_dq,0,NaN,0.5,0.5,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,196.399103084593,NaN,NaN,NaN,NaN,203.506082514536,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0,0,0,1,201.171231480819,204.677203379011,811.103576924455,548.907231882469,977.392339129142,0.95,0.55264206446224,0.95,-0.044237890903464,-0.107586885502852,0,0,1,1,0,0,0.128310562923092,-0.0197231890568346,0,0,-0.0454558366115542,-0.111813524592314,0,0,10001,20251,5001,20251,-0.0430484845396155,0.107798413363149,0.125193269048335,0.950000000000026,0.138358678367713,0.0105830018746672,0.902388660277945,0.950000000000003,-0.0458536233062911,0.111655240063648,0.0408693075545814,0.950000000000022,-0.0430484845396155,0.107798413363149,0.125193269048335,0.950000000000026,0.982982650299591,1.07883688961055,1.01387947115557,0.0170173497004092,0.0284726793943384,0.971362738643845,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.950928293538605,0.884220398223752,0.135971107427832,1.02675559036022,0.5998400159984,0.4001599840016,0.983278302584482,1.08191287863848,0.0275170336498172,1.01966410552372,0.00479904019196161,0.99500099980004,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0,0,0,1,1,0.125,1,0.0281583020250269,1,0.686134039853086,1.22174042391143,0,1,0.512245815984038,0.780257086937421,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.833017698612752,0.165088666002425,0.500473230275242,0.999399663549682,0.999653187664722,0.499179957389479,1,0.000862648932261022,0.999569608509103,1.0002408644873,1.00018938744353,0.000671255978194573,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.776330546255983,0.116670322066296,0.525002515224986,0.914947382012223,0.901115564716504,0.389944866787237,0.952050695335498,0.00133016882723115,0.952139672768599,0.954061587915415,0.953665742693876,0.00192191514681627,1.04760431845554,-0.217767843036592,0.168030679393187,0.542791620465157,0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.01990476124664,1.40199020870186,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,134.639904510533,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0500_d200ms_family_sac_t2_a_lvrt_r6_ca9740125232_20260803_144349.csv,t2_a_lvrt_r6_square60_pu0500_d200ms,0.5,200,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_200ms,sac_actor_always_raw,0,NaN,0.5,0.5,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,193.629108534854,NaN,NaN,NaN,NaN,210.012337337229,212.814149201961,180.491176762266,180.491176762266,201.843338229661,0,0,0,1,205.651157294013,212.814149201961,781.836172269368,665.647991316168,968.296863368503,0.95,0.628987660780145,0.95,0.0293817079833874,0.000779429594473724,-0.000233409523209162,0.600710062996093,1,1,1,3,0.0523732273619417,0.000978424789959852,-0.000552828031726021,0.604726572904937,0.0284159834205354,0.000793215523379867,-0.000252011215029767,0.60065256370508,10001,20251,5001,20251,0.0255423079533989,-0.0131084530954077,0.144217880261681,0.950000000000026,0.0522027982111058,-0.0035684527064511,0.768959099906864,0.950000000000003,0.0245497641432911,-0.0131537111895948,0.0425967153570772,0.950000000000022,0.0255423079533989,-0.0131084530954077,0.144217880261681,0.950000000000026,1.01452337315442,1.07317552012253,0.97729521533671,-0.0145233731544224,0.033080974325214,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.933182751290209,0.915405449499298,0.136352049449298,1.0364134117923,0.991800819918008,0,1.01540304252294,1.07425067196378,0.0158328201371561,0.97029608156539,0,0.675064987002599,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0,0,0,1,1,0.125,1,0.028087677304157,1,0.832059989145211,1.21037107921063,1,1,0.594108432491062,0.796911111541364,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.833213933535023,0.166075901204016,0.500179145245908,0.999057340011036,1.00058369065979,0.500404545413882,1,0.000891718265288867,1.00034492205948,0.99958281318071,1.00007211565144,0.000762108878772507,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.791678369131124,0.118683069175358,0.53461134499278,0.925301703384339,0.922421300555517,0.39069035839156,0.931039885586248,0.0004418530294514,0.931097277212593,0.931705387026643,0.931554562448809,0.000608109814049469,0.930917328709,-0.225687783943401,0.143473447236492,0.428468592862552,0,1,1.5,0.1,1.39262650456855,1.31390921201246,1.00067885578174,1.31390921201246,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.415389474977,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0500_d200ms_family_sac_t2_a_lvrt_r6_ca9740125232_20260803_144349.csv,t2_a_lvrt_r6_square60_pu0500_d200ms,0.5,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_240ms,conventional_dq,0,NaN,0.5,0.5,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,196.953307167249,NaN,NaN,NaN,NaN,203.236063929006,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0,0,0,1,200.899841908796,204.321594533739,808.710375431766,526.870762741149,977.392339129142,0.95,0.55264206446224,0.95,-0.0270403120143117,-0.116389764243383,0,0,1,1,0,0,0.130783009152816,-0.0331133007406079,0,0,-0.0426062101836096,-0.124429853932823,0,0,12001,22251,5000,22251,-0.0245631144073382,0.115858161498304,0.161828151622715,0.950000000000028,0.140787598357217,0.0249266182385876,0.843512660233528,0.949999999999972,-0.0428195660323883,0.124355242488232,0.0348699778076143,0.950000000000022,-0.0245631144073382,0.115858161498304,0.161828151622715,0.950000000000028,0.9807906370281,1.06718566205775,1.01088796928971,0.0192093629719004,0.123427201917316,0.876273217495506,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.953032030230069,0.889241611549677,0.135659828448743,1.01680292833123,0.666527789350887,0.333472210649113,0.981828259274168,1.08569109653174,0.0294155303467735,1.02396572297264,0.0096,0.99,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0,0,0,1,1,0.125,1,0.0294693627594408,1,0.658588453426436,1.22174042391143,0,1,0.512245815984038,0.784809231263374,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.832892482559746,0.164463106928788,0.500660848002188,0.999084958493681,0.999591970167127,0.498931122164939,1,0.00151290644695676,0.999342013783,1.00065220013627,1.00000535691094,0.00131018635327022,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.780946436820657,0.116110631677411,0.529728314771941,0.91957686630088,0.905825858211666,0.389848551528938,0.955371440688157,0.00119648167603206,0.955832476066433,0.957523585301627,0.956933390667549,0.00169110923519459,1.02551345425658,-0.224456126580744,0.162269698426921,0.542791620465157,0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.0342065161722,1.40199020870186,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,136.78671432524,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0500_d240ms_family_sac_t2_a_lvrt_r6_b8db4ded8247_20260803_144520.csv,t2_a_lvrt_r6_square60_pu0500_d240ms,0.5,240,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_240ms,sac_actor_always_raw,0,NaN,0.5,0.5,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,193.710592223886,NaN,NaN,NaN,NaN,209.284489289113,212.949903577096,180.491176762266,180.491176762266,201.843338229661,0,0,0,1,205.212460513908,212.949903577096,769.743354008195,659.2342743877,968.296863368503,0.95,0.628987660780145,0.95,0.0314256556704816,0.000742122852536953,-0.000404913087895525,0.601135990308242,1,1,1,3,0.0521034303533606,0.000946669116616166,-0.000654042239240914,0.604753144415365,0.0284890564261504,0.000767296516938048,-0.000363663271549821,0.600757043676515,12001,22251,5000,22251,0.0281179529862825,-0.0114090449656596,0.135791906017903,0.950000000000028,0.0519616137962119,-0.00308862354068025,0.718083970182964,0.949999999999972,0.0248843243729854,-0.0123100737984119,-0.0273064343601315,0.950000000000022,0.0281179529862825,-0.0114090449656596,0.135791906017903,0.950000000000028,1.00600110079966,1.05864981506226,0.962179192510244,-0.00600110079966175,0.119982025164769,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.933878386061527,0.916989792686066,0.135717974749947,1.02930290386571,0.993167236063661,0,1.01262981810583,1.07175656607653,0.0152972800445541,0.948379839063735,0,0.6752,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0,0,0,1,1,0.125,1,0.0287434955415262,1,0.824042842984625,1.21037107921063,1,1,0.594108432491062,0.798491670878219,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.833184266203981,0.165926492684091,0.500223614923656,0.999081893954048,1.00047024416723,0.500246629243571,1,0.00103177394404592,1.00028741176057,1.00022723629987,0.999485152284541,0.000802259476033414,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.793312881996953,0.117859948456945,0.53658683456315,0.926554365163901,0.923856186901472,0.389967530600751,0.928866624893904,0.000742179146778134,0.928581776514502,0.929827553444457,0.929349409513105,0.00124577692995506,0.921614945474134,-0.222221807102037,0.143236054082783,0.428468592862552,0,1,1.5,0.1,1.39262650456855,1.31390921201246,0.995032063700678,1.31390921201246,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.253523127547,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0500_d240ms_family_sac_t2_a_lvrt_r6_b8db4ded8247_20260803_144520.csv,t2_a_lvrt_r6_square60_pu0500_d240ms,0.5,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_300ms,conventional_dq,0,NaN,0.5,0.5,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,197.464074955421,NaN,NaN,NaN,NaN,202.72945028196,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0,0,0,1,195.050606787491,204.443035196302,775.669589979634,466.484241531984,977.392339129142,0.95,0.55264206446224,0.95,0.000509097762091941,-0.117086218503704,0,0,1,1,0,0,0.134890900944487,-0.0540705246793401,0,0,-0.0359434565040706,-0.109982571696591,0,0,15001,25251,5001,25251,0.00502525233940358,0.116371066976002,0.123985606465317,0.900370062472113,0.144771315394968,0.0471435878252534,0.783598435818533,0.949999999999941,-0.0359075374722353,0.10999625034343,-0.0929928985544187,0.916305978892063,0.00502525233940358,0.116371066976002,0.123985606465317,0.900370062472113,0.975431332866505,1.04500366131815,0.969586987474542,0.0245686671334951,0.219904963041183,0.779831045406547,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.954840855317688,0.895094969078944,0.135515864078016,1.00680919736707,0.733217785480968,0.266782214519032,0.979508262717957,1.07756547356726,0.0277168854403093,0.972663556959499,0.00459908018396321,0.99500099980004,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0,0,0,1,1,0.125,1,0.057726537258499,1,0.58310530191498,1.22174042391143,0,1,0.512245815984038,0.790364479896717,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.832827241711513,0.164138999449707,0.500758596321127,0.998732561387589,0.999748260146605,0.498989663825477,1,0.00175399222589001,0.999951724014238,1.00078218089383,0.999265518291477,0.00151666260235748,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.786585663584527,0.115863480808473,0.534925357183609,0.925544168091362,0.91136871779892,0.390618810907753,0.94705050628265,0.00175788674609658,0.947193136520539,0.950153531599642,0.948619889080881,0.00296039507910247,1.00636948650872,-0.234844731620715,0.155990300985559,0.542791620465157,0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.01811556482281,1.40199020870186,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,142.824535617932,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0500_d300ms_family_sac_t2_a_lvrt_r6_1a457eac15c9_20260803_144649.csv,t2_a_lvrt_r6_square60_pu0500_d300ms,0.5,300,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_300ms,sac_actor_always_raw,0,NaN,0.5,0.5,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,193.802102745782,NaN,NaN,NaN,NaN,207.684177282003,212.871807752712,180.491176762266,180.491176762266,201.843338229661,0,0,0,1,202.219891465091,212.871807752712,748.498264116433,609.104528423428,968.296863368503,0.95,0.628987660780145,0.95,0.0333841399012962,0.000693580532846133,-0.000619527975847398,0.601734083858071,1,1,1,3,0.0518380133669568,0.000909415772170197,-0.000756835709972021,0.60482438922752,0.0280732157741008,0.000711951029465802,-0.000525345834392334,0.60091828247382,15001,25251,5001,25251,0.0310833493439899,-0.00820340995785373,0.0672774010488713,0.95000000000003,0.0517246712054365,-0.00261349173431914,0.649902697385209,0.949999999999941,0.0253874129670759,-0.00940943066738238,-0.143270331291489,0.950000000000022,0.0310833493439899,-0.00820340995785373,0.0672774010488713,0.95000000000003,0.992859400829706,1.03845314610858,0.93562283014554,0.00714059917029309,0.224524815205913,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.934657684100003,0.918648114319361,0.135033062162768,1.02035535199018,0.994533697753483,0,1.00626106518181,1.06578801657849,0.0148227741721984,0.909480591471016,0,0.675064987002599,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0,0,0,1,1,0.125,1,0.0283662210275957,1,0.761380660529285,1.21037107921063,1,1,0.594108432491062,0.800134429896363,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.833082549298248,0.165416390606808,0.500376079825825,0.999041110090554,1.00020596643971,0.499829886613884,1,0.00060227492834208,1.00029142476477,0.999919822076639,0.999788685153164,0.000502739611605052,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.795029545256343,0.116990489260559,0.538614782200381,0.927988465329172,0.92521331732634,0.389373683128791,0.923407310182135,0.0012832818173982,0.922690270298105,0.924727139279737,0.924133772826316,0.00203686898163238,0.910892863336179,-0.217930715452508,0.142895187594966,0.428468592862552,0,1,1.5,0.1,1.39262650456855,1.31390921201246,0.988885684027406,1.31390921201246,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,124.004705779403,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0500_d300ms_family_sac_t2_a_lvrt_r6_1a457eac15c9_20260803_144649.csv,t2_a_lvrt_r6_square60_pu0500_d300ms,0.5,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_080ms,conventional_dq,0,NaN,0.575,0.575,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,201.639287464492,NaN,NaN,NaN,NaN,206.467236302906,213.919911042486,190.881319247755,190.881319247755,213.919911042486,0,0,0,1,205.640440928797,207.790227403057,851.450719189577,706.318949142569,977.392339129142,0.95,0.55264206446224,0.95,0.0111501045228977,0.0752046158753374,0,0,1,1,0,0,0.133420531473511,-0.0519969197948839,0,0,0.0111814165440615,0.0741686361898543,0,0,4001,14251,5001,14251,0.00871188525145095,-0.0747296562175195,0.950000000000019,0.950000000000019,0.14868412938872,0.0337965531279143,0.949944078359084,0.950000000000017,0.00963876713558503,-0.0740179220152971,0.950000000000022,0.950000000000022,0.00871188525145095,-0.0747296562175195,0.950000000000019,0.950000000000019,0.997672285787807,1.01202445102207,1.06431339898697,0.002327714212193,0.771281571562208,0.222404115996258,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.972449163122579,0.909078151743858,0.120822198073754,1.04103971632149,0.731067233191702,0.268932766808298,0.997241185402306,1.01178552588242,0.0258247338826664,1.06449585073833,0.609478104379124,0.385122975404919,LVRT,0.347131977042294,1,0,0,0,0.347131977042294,1,0,0,0,1,1,0.125,1,0.0100513350728308,1,0.882898686428211,1.22174042391143,1,1,0.569978778684161,0.798002513678481,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.858178963275345,0.140732524088121,0.575313205902912,0.999435377535042,1.00001960860307,0.424706402700157,1,0.00292193536643085,1.00124463129201,1.00003876676238,0.99871500102947,0.00252963026254207,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.795167732948562,0.101814378261195,0.578394491918958,0.919072198412394,0.899619949906183,0.340677706493436,0.891399760631888,0.00262964972719929,0.889791167132475,0.894976027446966,0.891764495017044,0.00518486031449094,1.07034062403417,-0.199419999823289,0.15449481800252,0.373606590240877,0,1,1.5,0.1,1.53996192050702,1.40889592157769,1.20618155251933,1.40889592157769,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.409;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.122958856156,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0575_d080ms_family_sac_t2_a_lvrt_r6_d6177e92dc2a_20260803_144818.csv,t2_a_lvrt_r6_square60_pu0575_d080ms,0.575,80,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_080ms,sac_actor_always_raw,0,NaN,0.575,0.575,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,193.164094760092,NaN,NaN,NaN,NaN,210.323768315723,211.95864805988,183.246961212469,183.246961212469,201.742046788874,0,0,0,1,208.478800173696,211.95864805988,848.130389681931,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.02927353886938,0.00123685060387072,0.00025012721071093,0.602298291139209,1,1,1,3,0.0519447261452316,0.00103883410264122,-3.31491893231277e-05,0.602313853295023,0.0304947673698593,0.0012452152568651,0.000160303807280054,0.60218268776332,4001,14251,5001,14251,0.0242534905798737,-0.0164385273225148,0.936630818337181,0.950000000000019,0.0515713994503185,-0.00621220580075079,0.948827201165975,0.950000000000017,0.0252047660900442,-0.0172093282435471,0.940433906917286,0.950000000000022,0.0242534905798737,-0.0164385273225148,0.936630818337181,0.950000000000019,1.01682129419786,1.07457698066942,1.06016298710241,-0.01682129419786,0.0243217960710945,0.947614593077643,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.932863298798962,0.921863295798439,0.116646774081915,1.06364236725701,0.973256685828543,0,1.01500438724367,1.07272888043922,0.0169253828757952,1.06047198704505,0.0207958408318336,0.955208958208358,LVRT,0.310251020350094,1,0,0,0,0.310251020350094,1,0,0,0,1,1,0.125,1,0.0239548215453156,1,0.99968481335254,1.21037107921063,1,1,0.623503786468509,0.799492174319806,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.858337679157736,0.141694060615469,0.574991190441541,0.999726837762396,1.00028840419418,0.425297213752635,1,0.000379984890974605,0.999875037533271,1.00018640589941,0.99993852949662,0.000311368366138591,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.795706354820242,0.103123297703615,0.576985590298462,0.908800967937889,0.907674142774147,0.331815377639427,0.930564668633492,0.00107149073784793,0.930920039239336,0.930046294451035,0.931796270158734,0.00174997570769818,1.01127857891048,-0.218000119671116,0.131857828415341,0.385863719929534,0,1,1.5,0.1,1.37647126246026,1.29843683448431,1.0993407738986,1.29843683448431,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.376;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,118.866483508308,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0575_d080ms_family_sac_t2_a_lvrt_r6_d6177e92dc2a_20260803_144818.csv,t2_a_lvrt_r6_square60_pu0575_d080ms,0.575,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_120ms,conventional_dq,0,NaN,0.575,0.575,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,200.04479357743,NaN,NaN,NaN,NaN,206.806317409453,213.919911042486,190.024471604184,190.024471604184,213.919911042486,0,0,0,1,205.958272587797,207.796281747234,850.884379790573,706.318949142569,977.392339129142,0.95,0.55264206446224,0.95,0.00573383028513016,0.0824624907464041,0,0,1,1,0,0,0.122907004915664,-0.0151732833442933,0,0,0.00582422675186288,0.0820861474925856,0,0,6001,16251,5001,16251,0.000640859919878743,-0.0809589589004227,0.950000000000022,0.950000000000022,0.132699168464417,0.00236387747128802,0.949962715799831,0.950000000000026,6.34424859704458e-05,-0.0803656173636018,0.950000000000022,0.950000000000022,0.000640859919878743,-0.0809589589004227,0.950000000000022,0.950000000000022,0.999094904278623,1.01716153629582,1.06360547473822,0.000905095721375489,0.918785890073831,0.081214109926169,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.967539290649527,0.904517466342403,0.119130321926299,1.04692220298544,0.48741876353941,0.51258123646059,0.999089824182823,1.01701978514013,0.0243959865439058,1.06371915007156,0.970805838832234,0.0291941611677664,LVRT,0.342992616445335,1,0,0,0,0.342992616445335,1,0,0,0,1,1,0.125,1,0.00782328328041437,1,0.882898686428211,1.22174042391143,1,1,0.569978778684161,0.795991032900753,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.85834781254482,0.141754962734568,0.574970620308546,0.999820075910708,1.00023097503844,0.425260354729889,1,0.003682404420291,0.998866780747312,1.00182179692358,0.999308881942066,0.00295501617627187,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.793015273694521,0.10100892682159,0.575895940394929,0.915128740976483,0.898128656904786,0.339232800581555,0.896072229827877,0.00234831573759408,0.894736124098728,0.896899628173945,0.898808256089514,0.00407213199078579,1.08391413224404,-0.199281549957488,0.157326671320688,0.434870523445533,0,1,1.5,0.1,1.53996192050702,1.40889592157769,1.18820963276119,1.40889592157769,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.409;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,118.824598740445,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0575_d120ms_family_sac_t2_a_lvrt_r6_a6b71ed936a3_20260803_144946.csv,t2_a_lvrt_r6_square60_pu0575_d120ms,0.575,120,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_120ms,sac_actor_always_raw,0,NaN,0.575,0.575,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,194.958822721108,NaN,NaN,NaN,NaN,211.58039129686,213.03842807411,183.246961212469,183.246961212469,203.144396279832,0,0,0,1,208.760175145923,213.03842807411,813.253211447637,711.656256940217,968.296863368503,0.95,0.628987660780145,0.95,0.0283233572967383,0.000895436482273304,0.000149707814575868,0.60216965275824,1,1,1,3,0.0507930579619786,0.00101529185154858,-0.00024088619910034,0.602289024259777,0.0285422914730052,0.000899955854590944,0.000177142342505495,0.601998452097876,6001,16251,5001,16251,0.0236625017727761,-0.0155915766515108,0.242962533944747,0.950000000000022,0.0505238067882261,-0.00498983508336536,0.938474605270481,0.950000000000026,0.0238347159793408,-0.0157280705928772,0.319387891588954,0.950000000000022,0.0236625017727761,-0.0155915766515108,0.242962533944747,0.950000000000022,1.02128201423181,1.07955286812958,1.01656651430955,-0.0212820142318101,0.0650123051681706,0.923092698933552,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.938701793258395,0.929082104218881,0.11745708928721,1.05996072214715,0.982169638393601,0,1.021345164506,1.07968178611743,0.0166207797183325,1.02567726971025,0.0633873225354929,0.9250149970006,LVRT,0.310251020350094,1,0,0,0,0.310251020350094,1,0,0,0,1,1,0.125,1,0.0291711501164718,1,0.889570321175271,1.21037107921063,1,1,0.623503786468509,0.807000076134697,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.858303607776786,0.141487128021741,0.575060327506072,0.999743303289955,1.00015172934685,0.425091401840781,1,0.00207466543894609,1.00005779514338,0.999073711594321,1.00086768614743,0.00179397455311218,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.803116233019115,0.102832171385197,0.583589111477696,0.91657547518541,0.915505592468497,0.332986363707714,0.936190559063583,0.000429380709217787,0.936931833223877,0.936199653350872,0.936750631185026,0.000732179873004854,0.989192679614775,-0.221259427310204,0.126126612010379,0.385863719929534,0,1,1.5,0.1,1.37647126246026,1.29843683448431,1.0333316935638,1.29843683448431,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.376;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,118.758862512332,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0575_d120ms_family_sac_t2_a_lvrt_r6_a6b71ed936a3_20260803_144946.csv,t2_a_lvrt_r6_square60_pu0575_d120ms,0.575,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_160ms,conventional_dq,0,NaN,0.575,0.575,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,200.017282646441,NaN,NaN,NaN,NaN,208.323221294777,213.919911042486,190.024471604184,190.024471604184,213.919911042486,0,0,0,1,207.223311287864,209.243130418812,840.280375794889,706.318949142569,977.392339129142,0.95,0.55264206446224,0.95,-0.0126199123643039,-0.0639831167542822,0,0,1,1,0,0,0.123581760571634,-0.00458358209602907,0,0,-0.0128792434705107,-0.0636924107843349,0,0,8000,18251,5000,18251,0.0195294167641885,0.0618199360393189,0.393282107554226,0.950000000000024,0.131574439901205,-0.00614064385486011,0.949195994083518,0.950000000000031,0.0197463992351624,0.0615459019003504,0.435582450116492,0.950000000000022,0.0195294167641885,0.0618199360393189,0.393282107554226,0.950000000000024,1.00562142047731,1.07672890388432,1.05035046974361,-0.00562142047731049,0.00748721694667641,0.986303871439007,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.96775685717923,0.903883040821697,0.118382688636167,1.04638487224666,0.499875,0.500125,1.00579278080567,1.07721151549369,0.0214789722050147,1.05518769543552,0.0082,0.985,LVRT,0.342992616445335,1,0,0,0,0.342992616445335,1,0,0,0,1,1,0.125,1,0.0115300072271121,1,0.882898686428211,1.22174042391143,1,1,0.569978778684161,0.796069192458125,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.85836165210528,0.141838493774461,0.574942529014251,0.999914115573468,1.00018580802163,0.425243279007381,1,0.000662637995285857,1.00022680270764,1.00009572435439,0.999677390598239,0.000549412109405812,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.793132288343729,0.100045769244289,0.576712303423566,0.914080200511325,0.898465264396429,0.337367897087758,0.949181799747965,0.00114856549678449,0.949402259011308,0.949578316849816,0.951075484425603,0.00167322541429581,1.07963338459595,-0.202517878216971,0.155923638744833,0.510839078765851,0,1,1.5,0.1,1.53996192050702,1.40889592157769,1.06496081085716,1.40889592157769,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.409;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,122.094750880301,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0575_d160ms_family_sac_t2_a_lvrt_r6_d5182c224cb3_20260803_145109.csv,t2_a_lvrt_r6_square60_pu0575_d160ms,0.575,160,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_160ms,sac_actor_always_raw,0,NaN,0.575,0.575,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,195.639933695752,NaN,NaN,NaN,NaN,210.762411996899,212.918609846445,183.246961212469,183.246961212469,203.550809511103,0,0,0,1,207.148202063913,212.918609846445,790.437028865739,696.27907180069,968.296863368503,0.95,0.628987660780145,0.95,0.0283067943680176,0.000806696723016006,-7.95727040492758e-05,0.600575769883903,1,1,1,3,0.0500143657899067,0.000981419138913132,-0.000436625526394143,0.602463763889028,0.0281676007217479,0.000806974462594743,-6.96725586298628e-05,0.600638773664877,8000,18251,5000,18251,0.0238540438043225,-0.015022701695073,0.125917785549563,0.950000000000024,0.0498100279869881,-0.00406206583137593,0.872476666409995,0.950000000000031,0.0237007722519971,-0.0150578250178113,0.110989044704548,0.950000000000022,0.0238540438043225,-0.015022701695073,0.125917785549563,0.950000000000024,1.01765880606873,1.07627172386786,0.988046286082174,-0.017658806068731,0,0.657596785975164,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.942207166330057,0.933995390296783,0.11733084386548,1.05284719022721,0.986625,0,1.01841644657347,1.07709266232184,0.0160432502063572,0.990192585731834,0,0.6752,LVRT,0.310251020350094,1,0,0,0,0.310251020350094,1,0,0,0,1,1,0.125,1,0.0285923180987668,1,0.870348839750862,1.21037107921063,1,1,0.623503786468509,0.811802569961017,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.858201768784119,0.140872155480157,0.575266961064252,0.999328558163558,1.00020680714502,0.424939846080768,1,0.000638540840594937,1.0001095242347,0.999685469137022,1.00020493016748,0.000519461030458729,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.807863455534748,0.102028987197724,0.588388972848553,0.921688779349089,0.919917627041798,0.333299806500536,0.933667215280056,0.000339389605583158,0.934112202586891,0.933738800794122,0.934350197937834,0.000611397143712108,0.965560021855024,-0.215844094358032,0.122787810210166,0.385863719929534,0,1,1.5,0.1,1.37647126246026,1.29843683448431,1.00004475710839,1.29843683448431,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.376;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,118.459044457411,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0575_d160ms_family_sac_t2_a_lvrt_r6_d5182c224cb3_20260803_145109.csv,t2_a_lvrt_r6_square60_pu0575_d160ms,0.575,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_200ms,conventional_dq,0,NaN,0.575,0.575,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,200.569297617016,NaN,NaN,NaN,NaN,207.511922063234,213.919911042486,190.024471604184,190.024471604184,213.919911042486,0,0,0,1,201.081532541567,209.440426321409,783.063533493337,576.547787728056,977.392339129142,0.95,0.55264206446224,0.95,-0.00991724030276832,-0.0772164341406045,0,0,1,1,0,0,0.126153998571114,-0.0280501875272798,0,0,-0.00975132863166241,-0.0771319742218343,0,0,10001,20251,5001,20251,0.0240025153951948,0.0736473006998406,0.0391167003648113,0.950000000000026,0.137079249480601,0.0170398700166226,0.903051191698381,0.950000000000003,0.0255429514773012,0.0732295310179097,-0.0872011456934993,0.950000000000022,0.0240025153951948,0.0736473006998406,0.0391167003648113,0.950000000000026,1.00184062865486,1.06914751937355,0.978829416866672,-0.00184062865486431,0.0273206056616195,0.971033574720211,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.969859941729827,0.910713845973023,0.118247698204161,1.03703258579207,0.5999400059994,0.4000599940006,1.00281265765301,1.07137850973233,0.0217776581716025,0.977300363086584,0.00799840031993601,0.99000199960008,LVRT,0.342992616445335,1,0,0,0,0.342992616445335,1,0,0,0,1,1,0.125,1,0.0285916302339767,1,0.72068473466007,1.22174042391143,0,1,0.569978778684161,0.802799844396954,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.85827705866729,0.141326981192019,0.575114205037837,0.999593814162192,1.00020744464615,0.425093239608309,1,0.00177189611314221,1.00052023655264,1.00036070617405,0.999118468346769,0.00140176820587347,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.799842097221887,0.0998795862550758,0.583483388478544,0.920481772321519,0.905818668955787,0.336998383842975,0.942611904292737,0.00201103552955998,0.941636531879477,0.94490077041876,0.944280101874067,0.00326423853928233,1.05353888022181,-0.216048795085154,0.146280867744129,0.510839078765851,0,1,1.5,0.1,1.53996192050702,1.40889592157769,1.0330716372779,1.40889592157769,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.409;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,129.167309267072,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0575_d200ms_family_sac_t2_a_lvrt_r6_812b177f2244_20260803_145245.csv,t2_a_lvrt_r6_square60_pu0575_d200ms,0.575,200,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_200ms,sac_actor_always_raw,0,NaN,0.575,0.575,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,195.954859519629,NaN,NaN,NaN,NaN,209.542636064949,213.030651770632,183.246961212469,183.246961212469,203.550809511103,0,0,0,1,204.696275338889,213.030651770632,769.901620819506,647.968816603137,968.296863368503,0.95,0.628987660780145,0.95,0.0289025674435956,0.000770419098444927,-0.00025143710913124,0.600804424423051,1,1,1,3,0.0496171213313454,0.000946891683358133,-0.000565885346296839,0.602559046628635,0.0280258117308774,0.000785223501735718,-0.000293135780420071,0.600802319586161,10001,20251,5001,20251,0.0253265254109278,-0.0122467900903429,0.0851805641826347,0.950000000000026,0.0494535436034147,-0.00341595650499338,0.80051899756149,0.950000000000003,0.0244858844884679,-0.0120857803768556,-0.0419255918001417,0.950000000000022,0.0253265254109278,-0.0122467900903429,0.0851805641826347,0.950000000000026,1.01322455442595,1.07198555112801,0.962377026024383,-0.0132245544259498,0.033080974325214,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.944106233400383,0.936951236142727,0.116607976872064,1.0444096200483,0.989301069893011,0,1.01366812100745,1.07268702747879,0.0155247374329055,0.953571881452426,0,0.675064987002599,LVRT,0.310251020350094,1,0,0,0,0.310251020350094,1,0,0,0,1,1,0.125,1,0.0291335834330047,1,0.809961020753922,1.21037107921063,1,1,0.623503786468509,0.814655974305963,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.858190004282363,0.140799878742346,0.575290815199262,0.999401696296688,1.00009222700341,0.424801411804144,1,0.00172147328732041,0.999800820109571,1.00082443128388,0.999374193109636,0.00145023817423952,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.810707711029272,0.101096048050249,0.591709680740554,0.924390871848904,0.922376084736815,0.33268119110835,0.929649986235846,0.000615238376290677,0.929551858838203,0.930485134423542,0.930139593853839,0.000933275585339252,0.948395442144044,-0.210704304378583,0.121078589870635,0.385863719929534,0,1,1.5,0.1,1.37647126246026,1.29843683448431,0.992942741736065,1.29843683448431,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.376;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,118.355222445932,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0575_d200ms_family_sac_t2_a_lvrt_r6_812b177f2244_20260803_145245.csv,t2_a_lvrt_r6_square60_pu0575_d200ms,0.575,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0575_240ms,conventional_dq,0,NaN,0.575,0.575,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,200.939630523457,NaN,NaN,NaN,NaN,200.41969047771,213.919911042486,190.024471604184,190.024471604184,213.919911042486,0,0,0,1,192.260771977301,203.847982117015,717.816661464701,451.098409836679,977.392339129142,0.95,0.55264206446224,0.95,-0.0187742216472041,-0.083784468412033,0,0,1,1,0,0,0.127904716504574,-0.038696080054263,0,0,-0.0289808619081549,-0.0851871385616425,0,0,12001,22251,5000,22251,-0.0185437613175698,0.0844007084463883,-0.0252434922023717,0.618980003889981,0.1384765864656,0.0286115839666857,0.837867800719825,0.949999999999972,-0.0289711359540688,0.0851905966062973,-0.257775177729222,0.593724317553081,-0.0185437613175698,0.0844007084463883,-0.0252434922023717,0.618980003889981,0.971015076350268,1.04648497916957,0.897270826830877,0.0289849236497325,0.195026962252846,0.798981426003595,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.971228714398288,0.915048580917041,0.116994341078124,1.02584290443077,0.666611115740355,0.333388884259645,0.969993109392932,1.05790455155893,0.0240821223639713,0.880143882525254,0.1002,0.8918,LVRT,0.342992616445335,1,0,0,0,0.342992616445335,1,0.00120400010965466,4.13013606117486e-05,0.000939999999999962,0,0,0.125,1,0.0712040001096547,0,0.563873012295849,1.22174042391143,0,1,0.566188299884015,0.806796433730845,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.858211447629352,0.140932536842301,0.575247343711915,0.999217961977366,1.00035141498731,0.425104071275399,1,0.00887691920116119,1.00112020650419,1.00315384897955,0.995711146571403,0.00744270240814504,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.80382803755721,0.0987890037398953,0.588227682829482,0.924357042233594,0.909388386490819,0.336129359404111,0.929458717389642,0.00190830396390525,0.929713650801143,0.932940346697207,0.931355932442182,0.00322669589606406,1.03059726131066,-0.218556083769657,0.140805696911406,0.510839078765851,0.00168811985650981,1,1.5,0.1,1.53996192050702,1.40889592157769,0.993112508383618,1.40889592157769,1.55159884767213,1,234.06,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.409;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds;timestep_recovery_envelope,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,0,gbt_recover;gbt_vdc_survive;reactive_wrong_sign,142.880231920684,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0575_d240ms_family_sac_t2_a_lvrt_r6_157426bca287_20260803_145419.csv,t2_a_lvrt_r6_square60_pu0575_d240ms,0.575,240,,
