model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_080ms,sac_actor_always_raw,0,NaN,0.7,0.7,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,196.926830240034,NaN,NaN,NaN,NaN,209.823408851939,211.273279858334,187.407838915528,187.407838915528,204.427878927183,0,0,0,1,208.157586165535,211.273279858334,848.492017913586,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0308034926144379,0.00116340585754178,0.000259628246099499,0.600364474163894,1,1,1,3,0.0474630333907748,0.00103169094054579,7.47168545201848e-05,0.599532116630469,0.0314955294552819,0.00118399588771814,0.00018674734170174,0.600503028185083,4001,14251,5001,14251,0.0255990888168765,-0.0171711511108742,0.94944823976501,0.950000000000019,0.0471109812600673,-0.00576963095154619,0.949913740945033,0.950000000000017,0.0260997423058534,-0.0176658780662451,0.949664139362429,0.950000000000022,0.0255990888168765,-0.0171711511108742,0.94944823976501,0.950000000000019,1.01427062374072,1.0718000745482,1.06061502239198,-0.0142706237407224,0.00654817586529467,0.689429373246024,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.949572052597624,0.956265852157045,0.08358375287246,1.06538040890016,0.971507123219195,0,1.01293728903005,1.07030973243944,0.0168840800927201,1.06084998885285,0.000599880023995201,0.739452109578084,LVRT,0.205351878818977,1,0,0,0,0.205351878818977,1,0,0,0,1,1,0.125,1,0.0206438640499207,1,0.99968481335254,1.21037107921063,1,1,0.668974710556851,0.82901778463088,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.900111435844859,0.101002924002729,0.699609865832244,1.00028668756335,1.00027041399439,0.300676821731103,1,0.00116335581657861,0.999708363166961,1.00058150817792,0.99970987496695,0.000873145010958323,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.826909176969155,0.0733332364999103,0.671521075533465,0.906858555068714,0.906936574813509,0.235415499280044,0.92843137828223,0.00175734655287131,0.928287839126756,0.927587823407922,0.930437955905297,0.00285013249737424,1.04168459697829,-0.192040615574919,0.0888108982636414,0.318681452187126,0,1,1.5,0.1,1.370185862784,1.28145436608448,1.10134321160166,1.28145436608448,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.281;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.326573809866,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0700_d080ms_family_sac_t2_a_lvrt_r6_0b309cf1fd28_20260803_150650.csv,t2_a_lvrt_r6_square60_pu0700_d080ms,0.7,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_120ms,conventional_dq,0,NaN,0.7,0.7,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,201.51660054877,NaN,NaN,NaN,NaN,207.298519681394,211.970831310224,193.691238633302,193.691238633302,211.970831310224,0,0,0,1,206.077248599707,208.545398234473,849.898023443308,781.37230071515,977.392339129142,0.95,0.55264206446224,0.95,-0.00454705860933173,0.0389449989477723,0,0,1,1,0,0,0.0882548983096347,-0.034090198211315,0,0,-0.00348144947462656,0.0382332611079345,0,0,6001,16251,5001,16251,-0.0132640711098585,-0.0340441867881376,0.950000000000022,0.950000000000022,0.0988927202709194,0.0239403010379689,0.950000000000026,0.950000000000026,-0.0111764403142007,-0.0340604534331062,0.950000000000022,0.950000000000022,-0.0132640711098585,-0.0340441867881376,0.950000000000022,0.950000000000022,1.00156899533142,1.04014531932548,1.06237252930413,-0.00156899533142084,0.102748154224774,0.581624282198523,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.97495243973116,0.946822331737958,0.0868843739902907,1.06121069606401,0.463422762872854,0.536577237127145,1.00119716327958,1.03995726419256,0.017945140879928,1.06241458364238,0.100179964007199,0.517096580683863,LVRT,0.235706466827544,1,0,0,0,0.235706466827544,1,0,0,0,1,1,0.125,1,0.00841468071441742,1,0.976715375893937,1.22174042391143,1,1,0.620704703671475,0.833444938386719,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.899995598279023,0.0999609770806349,0.700015408733243,1.0001556117671,0.999822347626867,0.30014020303386,1,0.00314956321339284,1.00071139670731,0.998426335580866,1.00086040630983,0.00243407072896256,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.831672907123612,0.0724545629242559,0.677216935375691,0.914878280095252,0.90966751588675,0.237661344719561,0.916336287220791,0.00223170718436419,0.918265085830466,0.917662846928747,0.914342091968308,0.00392299386215886,1.09476108515585,-0.194113975114909,0.102066073869377,0.365876878922531,0,1,1.5,0.1,1.53996192050702,1.36370918276211,1.12377448880143,1.36370918276211,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.364;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.791458983426,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0700_d120ms_family_sac_t2_a_lvrt_r6_7f89fa573177_20260803_150816.csv,t2_a_lvrt_r6_square60_pu0700_d120ms,0.7,120,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_120ms,sac_actor_always_raw,0,NaN,0.7,0.7,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,198.720889400043,NaN,NaN,NaN,NaN,211.831333119227,213.070386027902,187.407838915528,187.407838915528,205.7037499215,0,0,0,1,210.116749574513,213.070386027902,835.435670767834,772.45025552268,968.296863368503,0.95,0.628987660780145,0.95,0.0270688252818906,0.00100613365544292,0.000261801042889488,0.602606053047334,1,1,1,3,0.046727659497223,0.00101181557838219,-7.0728642015151e-05,0.600099547492295,0.0274666364798454,0.00102562541604428,0.000258542259722671,0.602487742129411,6001,16251,5001,16251,0.0225332022984291,-0.015032939278727,0.490872458802781,0.950000000000022,0.0464742448918678,-0.00464218390238327,0.949076401192734,0.950000000000026,0.022853096248885,-0.0152710217610073,0.549850140058497,0.950000000000022,0.0225332022984291,-0.015032939278727,0.490872458802781,0.950000000000022,1.02265956535861,1.08071961423138,1.04429458845979,-0.0226595653586095,0.0172272354388843,0.979286300246103,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.955899711461454,0.963747951267707,0.0841140759777346,1.06345673308857,0.981003166138977,0,1.02207924460461,1.08021682887056,0.0168755289372906,1.04892973565552,0.0167966406718656,0.979804039192162,LVRT,0.205351878818977,1,0,0,0,0.205351878818977,1,0,0,0,1,1,0.125,1,0.029325536366674,1,0.96556281940335,1.21037107921063,1,1,0.668974710556851,0.836277766691349,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.900022010144457,0.100198500468254,0.699922962248205,0.999916390505065,1.00019363512758,0.300270672879376,1,0.00105375098176127,1.00003071407815,0.999529020234142,1.00044005747977,0.000911037245623292,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.83410532925312,0.0732175185613798,0.67822797685907,0.91451120456818,0.914280274293129,0.236283227709111,0.936833392627861,0.000783773086277619,0.93741355883413,0.936566782125409,0.937816170072203,0.00124938794679435,1.02356239578908,-0.194487894593384,0.0840293456851207,0.318681452187126,0,1,1.5,0.1,1.370185862784,1.28145436608448,1.05108994391974,1.28145436608448,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.281;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.369346831322,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0700_d120ms_family_sac_t2_a_lvrt_r6_7f89fa573177_20260803_150816.csv,t2_a_lvrt_r6_square60_pu0700_d120ms,0.7,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_160ms,conventional_dq,0,NaN,0.7,0.7,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,201.847405944885,NaN,NaN,NaN,NaN,208.122414811501,211.970831310224,193.691238633302,193.691238633302,211.970831310224,0,0,0,1,206.817835832481,209.111258955697,849.275818239919,777.130039648333,977.392339129142,0.95,0.55264206446224,0.95,-0.0122871852942036,0.0394799464792822,0,0,1,1,0,0,0.0873911455519596,-0.0234056480724819,0,0,-0.0121217786364832,0.0388949319849693,0,0,8000,18251,5000,18251,-0.0270076205540791,-0.0288779832838381,0.950000000000024,0.950000000000024,0.0963986216510933,0.0151788542771773,0.948427380817782,0.950000000000031,-0.026875013284169,-0.0282848847166856,0.950000000000022,0.950000000000022,-0.0270076205540791,-0.0288779832838381,0.950000000000024,0.950000000000024,1.00469194090719,1.04451432962391,1.0615947727999,-0.00469194090718789,0.127100073046019,0.846055514974434,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.976288449770919,0.948648771730415,0.0858791389726884,1.05768904073096,0.499125,0.50075,1.00471301744957,1.0448241888229,0.0205187232660372,1.06168031723669,0.1004,0.8702,LVRT,0.235706466827544,1,0,0,0,0.235706466827544,1,0,0,0,1,1,0.125,1,0.010199318626557,1,0.971412549560416,1.22174042391143,1,1,0.620704703671475,0.835228339372175,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.9000040861536,0.100036842301344,0.699985698641734,0.999954196292729,1.00006623076813,0.300080532126396,1,0.00188086893992983,1.00051371126068,1.00042510724235,0.999060517875923,0.00145319338475814,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.83348502439801,0.071259777143392,0.679847367433275,0.916598428291283,0.910733674031544,0.236751060858008,0.920738202818554,0.00136578754335085,0.91972188847217,0.922578355931364,0.921660838401465,0.00285646745919324,1.07432620475753,-0.191145622670069,0.101036119731494,0.365876878922531,0,1,1.5,0.1,1.53996192050702,1.36370918276211,1.12092168699666,1.36370918276211,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.364;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.890076930224,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0700_d160ms_family_sac_t2_a_lvrt_r6_dbdd4c827f94_20260803_150942.csv,t2_a_lvrt_r6_square60_pu0700_d160ms,0.7,160,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_160ms,sac_actor_always_raw,0,NaN,0.7,0.7,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,199.593339137457,NaN,NaN,NaN,NaN,209.090169765559,213.098227708051,187.407838915528,187.407838915528,206.870859892975,0,0,0,1,204.647979778781,213.098227708051,751.37001073445,644.272580772407,968.296863368503,0.95,0.628987660780145,0.95,0.0278455303739818,0.000809947729216444,-0.000335475681512483,0.600937350551935,1,1,1,3,0.0462430782282942,0.00097102095190627,-0.000243572703876506,0.600615808104225,0.0278321583145327,0.000812035499568513,-0.000344611367650399,0.601038873121879,8000,18251,5000,18251,0.0247593904918331,-0.0105886225148014,-0.030878241504295,0.950000000000024,0.0460507604439629,-0.0037863593855122,0.902829819492443,0.950000000000031,0.0246771806343317,-0.0108069149466409,-0.0734612689002761,0.950000000000022,0.0247593904918331,-0.0105886225148014,-0.030878241504295,0.950000000000024,1.01138929207808,1.0705599888692,0.939212513418062,-0.0113892920780792,0,0.639152666179693,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.960519636022685,0.969395984327915,0.084074003579722,1.05897091002635,0.98575,0,1.01208496617287,1.07123397614867,0.0151536314437507,0.939628394162764,0,0.655,LVRT,0.205351878818977,1,0,0,0,0.205351878818977,1,0,0,0,1,1,0.125,1,0.0294600372369602,1,0.805340725965509,1.21037107921063,1,1,0.668974710556851,0.84156951991303,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.900037546681339,0.100338173074413,0.69986857551163,0.999984791185483,1.00020291975486,0.300334344243226,1,0.0012515785936471,0.999489487314756,1.00056862409522,0.999941594906164,0.00107913678046601,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.839297398298648,0.0725868458928116,0.683641644063824,0.920008216377074,0.919300033245445,0.23636657231325,0.92833867000815,0.000780558945907215,0.928010855703996,0.929312590979676,0.92884705296692,0.00130173527568028,0.996062924374554,-0.189645120951868,0.0800878760903329,0.318681452187126,0,1,1.5,0.1,1.370185862784,1.28145436608448,0.986824281945494,1.28145436608448,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.281;grid_current_global_peak_pu=1.370;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,115.219366135865,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0700_d160ms_family_sac_t2_a_lvrt_r6_dbdd4c827f94_20260803_150942.csv,t2_a_lvrt_r6_square60_pu0700_d160ms,0.7,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_200ms,conventional_dq,0,NaN,0.7,0.7,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,202.369497343733,NaN,NaN,NaN,NaN,208.079682343276,211.970831310224,193.691238633302,193.691238633302,211.970831310224,0,0,0,1,206.992444782772,209.368313043871,849.368135462678,767.005772140394,977.392339129142,0.95,0.55264206446224,0.95,-0.0152276108840178,0.036733024965433,0,0,1,1,0,0,0.087580210130774,-0.0129991465824919,0,0,-0.014953186429552,0.0396285462174085,0,0,10001,20251,5001,20251,-0.0292163934654528,-0.0250887825460153,0.950000000000026,0.950000000000026,0.0952298501197743,0.00612803929942242,0.94721376214405,0.950000000000003,-0.0308882143897215,-0.0274408452928729,0.950000000000022,0.950000000000022,-0.0292163934654528,-0.0250887825460153,0.950000000000026,0.950000000000026,1.00521815000892,1.04571363399194,1.06171016932835,-0.00521815000892054,0.179888084265964,0.702271231073074,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.978188707870049,0.948860712457357,0.0856674727445628,1.05283415328786,0.599340065993401,0.400559944005599,1.00535063129241,1.04554551461699,0.0201026795634234,1.0614877745633,0.173365326934613,0.683463307338532,LVRT,0.235706466827544,1,0,0,0,0.235706466827544,1,0,0,0,1,1,0.125,1,0.011441125815802,1,0.958757215175493,1.22174042391143,1,1,0.620704703671475,0.835755147231843,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.89998820691539,0.0998939026621208,0.700041274775572,1.00001402361854,0.99992700791573,0.29997274884297,1,0.00222172665960333,1.00075846454242,1.00032323400437,0.998917375541009,0.00184108900141013,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.834073659938337,0.0705343881618526,0.681164325759848,0.917465117117997,0.910504479030933,0.23630079135815,0.92120441365698,0.00217681272838211,0.919822261615841,0.922599426084115,0.922796412939333,0.00297415132349223,1.06442705274016,-0.186429119536205,0.102033223598639,0.365876878922531,0.00199137072685032,1,1.5,0.1,1.53996192050702,1.36370918276211,1.10232403766102,1.36370918276211,1.55159884767213,1,164.74,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.364;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.77711215681,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0700_d200ms_family_sac_t2_a_lvrt_r6_ef60776b2dc9_20260803_151114.csv,t2_a_lvrt_r6_square60_pu0700_d200ms,0.7,200,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_200ms,sac_actor_always_raw,0,NaN,0.7,0.7,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,200.256045611267,NaN,NaN,NaN,NaN,207.324555727837,213.49535751018,187.407838915528,187.407838915528,207.016980318619,0,0,0,1,203.360067371609,212.86413346455,731.276495375854,628.083370366996,968.296863368503,0.95,0.628987660780145,0.95,0.028644282090646,0.000745910918202228,-0.000464826465080689,0.601209364610006,1,1,1,3,0.0461012009591597,0.000940397808466702,-0.000369178673166064,0.600980865662425,0.028027557779657,0.000770571087625134,-0.000539783266458799,0.601316788526144,10001,20251,5001,20251,0.0259849877682447,-0.00938405836346346,-0.0729262097861295,0.950000000000026,0.0459471070829112,-0.00320450085539455,0.833393401707706,0.950000000000003,0.0256690109783883,-0.0083838910307626,-0.207314990999461,0.950000000000022,0.0259849877682447,-0.00938405836346346,-0.0729262097861295,0.950000000000026,1.00687474528088,1.06605757089748,0.914095619219817,-0.00687474528088432,0.0167873601053325,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.964070956444212,0.973417782117265,0.0838150025643451,1.05243074711257,0.988601139886011,0,1.00515789974935,1.06495342842572,0.01425102459311,0.896452063679189,0,0.655268946210758,LVRT,0.205351878818977,1,0,0,0,0.205351878818977,1,0,0,0,1,1,0.125,1,0.0313785386965206,1,0.785104212958745,1.21037107921063,1,1,0.668974710556851,0.845258714465701,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.899984205822972,0.0998578552128675,0.700055277450651,0.999971974848161,0.999949052556715,0.29991669739751,1,0.00173958192644365,0.999803230886185,1.00083176555503,0.999364436312173,0.00146732924285751,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.842908059271916,0.0722316346705695,0.687308364247816,0.923958053384041,0.922622285555985,0.236649689136225,0.922795358357734,0.000962428567199943,0.922454972392261,0.924011495196118,0.922971383071314,0.0015565228038573,0.975378049433372,-0.185672224910241,0.0773507217436507,0.318681452187126,0,1,1.5,0.1,1.370185862784,1.28145436608448,0.94904136475173,1.28145436608448,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.281;grid_current_global_peak_pu=1.370;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,116.352623074099,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0700_d200ms_family_sac_t2_a_lvrt_r6_ef60776b2dc9_20260803_151114.csv,t2_a_lvrt_r6_square60_pu0700_d200ms,0.7,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_240ms,conventional_dq,0,NaN,0.7,0.7,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,202.696325128071,NaN,NaN,NaN,NaN,208.157875284533,211.970831310224,193.691238633302,193.691238633302,211.970831310224,0,0,0,1,206.859168560824,209.764146058961,847.583162515631,761.174129496767,977.392339129142,0.95,0.55264206446224,0.95,-0.00706319141753634,0.0340641046106059,0,0,1,1,0,0,0.0876037119209219,-0.00627240233020849,0,0,-0.0146012684046862,0.0391020696147957,0,0,12001,22251,5000,22251,-0.0193847245368849,-0.0236870943585732,0.949591524536166,0.950000000000028,0.0943687119395132,0.000338262784184445,0.945942698303628,0.949999999999972,-0.030984983861841,-0.0267123335502741,0.950000000000022,0.950000000000022,-0.0193847245368849,-0.0236870943585732,0.949591524536166,0.950000000000028,1.00429863833954,1.03816895016381,1.05947895314454,-0.00429863833953627,0.296135410425404,0.693978430197723,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.979483414281022,0.949020635417103,0.0854905296623499,1.04958480320933,0.66611115740355,0.333805516206983,1.00571470466909,1.04600626092403,0.0203575501490097,1.06139178192485,0.2302,0.7566,LVRT,0.235706466827544,1,0,0,0,0.235706466827544,1,0,0,0,1,1,0.125,1,0.0133533626036777,1,0.951467661870959,1.22174042391143,1,1,0.620704703671475,0.836087042247761,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.900029061256715,0.100261552414119,0.699898278215934,1.00007985218619,1.00006544875974,0.300181573970259,1,0.00222456781519969,1.00044020321037,1.00066421032814,0.998894658094015,0.00176955223412367,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.834459389114318,0.0700370754036896,0.68213791234135,0.91807261687732,0.910284951479773,0.23593470453597,0.921602685026017,0.00250304291278643,0.919520158045765,0.923426497330509,0.923609850704765,0.00408969265900023,1.05847758960356,-0.183271199720496,0.102564783335822,0.365876878922531,0.00204970535485524,1,1.5,0.1,1.53996192050702,1.36370918276211,1.10183385155688,1.36370918276211,1.55159884767213,1,164.74,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.364;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.727385188194,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0700_d240ms_family_sac_t2_a_lvrt_r6_494a5f1803f1_20260803_151247.csv,t2_a_lvrt_r6_square60_pu0700_d240ms,0.7,240,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_240ms,sac_actor_always_raw,0,NaN,0.7,0.7,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,200.715168360382,NaN,NaN,NaN,NaN,207.46131530375,213.065163893822,187.407838915528,187.407838915528,207.112586887048,0,0,0,1,204.272166414477,212.54179997344,737.587730509103,644.948131989995,968.296863368503,0.95,0.628987660780145,0.95,0.0306376213456422,0.000739102023940803,-0.000515390385836621,0.601377298140821,1,1,1,3,0.0461119677140544,0.000908003748017699,-0.000466028350398202,0.601260622280184,0.0284494649475077,0.000772550837438929,-0.000530003089509454,0.601301177667854,12001,22251,5000,22251,0.0281008711502586,-0.00899257676985877,-0.0481435506647851,0.950000000000028,0.0459836981412154,-0.00278461874043181,0.761102492579938,0.949999999999972,0.0259165146428177,-0.00894669710777028,-0.197304794499838,0.950000000000022,0.0281008711502586,-0.00899257676985877,-0.0481435506647851,0.950000000000028,1.00478919951854,1.05986206846844,0.92198466313638,-0.00478919951853917,0.108747753145596,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.96650426977959,0.976054538614352,0.0837681537008682,1.04423155879697,0.9905007916007,0,1.00569724425843,1.06552147602323,0.0145858912530115,0.90037870670065,0,0.6602,LVRT,0.205351878818977,1,0,0,0,0.205351878818977,1,0,0,0,1,1,0.125,1,0.029300308665807,1,0.806185164987494,1.21037107921063,1,1,0.668974710556851,0.847616818544721,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.899960183093425,0.0996419586107768,0.700139346808621,0.999779956229508,1.00002093265851,0.299881585849885,1,0.00081998662831335,1.00036625929616,0.999976287566653,0.999657327070738,0.000708932225427061,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.845219495091413,0.072057659428874,0.689525007547717,0.926358874241746,0.924921143429191,0.236833866694029,0.923355547998535,0.000479055442994477,0.923591864504723,0.924108973809339,0.923312326630797,0.000796647178542133,0.960015707381078,-0.18111986865933,0.0759227749975941,0.318681452187126,0,1,1.5,0.1,1.370185862784,1.28145436608448,0.941732004979872,1.28145436608448,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.281;grid_current_global_peak_pu=1.370;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,114.601674277159,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0700_d240ms_family_sac_t2_a_lvrt_r6_494a5f1803f1_20260803_151247.csv,t2_a_lvrt_r6_square60_pu0700_d240ms,0.7,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_300ms,conventional_dq,0,NaN,0.7,0.7,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,203.011250734289,NaN,NaN,NaN,NaN,209.191267005665,211.970831310224,193.691238633302,193.691238633302,211.970831310224,0,0,0,1,206.329134556042,210.986978435142,844.984793435963,761.174129496767,977.392339129142,0.95,0.55264206446224,0.95,-0.00394228685392464,0.00742537621354612,0,0,1,1,0,0,0.0875140984797492,-0.000876081260336941,0,0,-0.0267649039761642,0.011692789281246,0,0,15001,25251,5001,25251,-0.00261054565898129,0.00337621413794522,0.945598513016747,0.95000000000003,0.0935476465274087,-0.00417197441869206,0.943668627311359,0.949999999999941,-0.0282997443985469,0.00340525878634335,0.948968189953799,0.950000000000022,-0.00261054565898129,0.00337621413794522,0.945598513016747,0.95000000000003,1.00515811740166,1.03484857863867,1.05623099179495,-0.00515811740165993,0.338833157338965,0.629751847940866,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.980791593208373,0.949361453187898,0.0853634851261198,1.04632681512317,0.732884474368375,0.267048863409106,1.01034891918646,1.0538680536384,0.0181701163099356,1.06080397923212,0.183163367326535,0.769246150769846,LVRT,0.235706466827544,1,0,0,0,0.235706466827544,1,0,0,0,1,1,0.125,1,0.0192607653871613,1,0.951467661870959,1.22174042391143,1,1,0.620704703671475,0.836735463191375,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.900047397908303,0.100426635749369,0.699834087925357,1.00006780465544,1.00016916789784,0.300335079972483,1,0.00187580341376591,0.999276631628729,0.999844257770411,1.00087845100406,0.00160181937532727,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.835167933106614,0.069514387212323,0.683293651725675,0.918814244148498,0.910635207017138,0.235520592422823,0.928692584326388,0.00181720463030559,0.92828044920813,0.928264405841293,0.930813534061187,0.00254912821989395,1.0526879627011,-0.181483362554764,0.102495038226112,0.365876878922531,0.00422345939719716,1,1.5,0.1,1.53996192050702,1.36370918276211,1.08949441780972,1.36370918276211,1.55159884767213,1,164.74,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.364;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.871078411176,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0700_d300ms_family_sac_t2_a_lvrt_r6_b30296ec2860_20260803_151417.csv,t2_a_lvrt_r6_square60_pu0700_d300ms,0.7,300,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0700_300ms,sac_actor_always_raw,0,NaN,0.7,0.7,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,200.782218619856,NaN,NaN,NaN,NaN,207.746111214618,214.008957227235,187.407838915528,187.407838915528,207.112586887048,0,0,0,1,204.827867590192,212.307233634939,741.419669785437,659.217887279624,968.296863368503,0.95,0.628987660780145,0.95,0.0329690278750487,0.000723140909693162,-0.000568591997219648,0.601637383959293,1,1,1,3,0.0461514009593166,0.000854960144572446,-0.00058650038866434,0.601603703517107,0.0287274185919247,0.000777629893281942,-0.000507544192840106,0.601387486909195,15001,25251,5001,25251,0.030658937111748,-0.00822750683279245,0.00831320167455699,0.95000000000003,0.0460489570601105,-0.00234204408829446,0.683749153003155,0.949999999999941,0.0260684343319127,-0.00936209520432658,-0.168868908823325,0.950000000000022,0.030658937111748,-0.00822750683279245,0.00831320167455699,0.95000000000003,1.0004232555085,1.05039376677581,0.926774587231796,-0.000423255508502852,0.23772439281943,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.967279236354073,0.977471852145682,0.0834786457979421,1.0264887079465,0.992400506632891,0,1.00683927704838,1.06657385673978,0.014630403472008,0.907035711545612,0,0.69506098780244,LVRT,0.205351878818977,1,0,0,0,0.205351878818977,1,0,0,0,1,1,0.125,1,0.0338596967499296,1,0.824022359099529,1.21037107921063,1,1,0.668974710556851,0.848922549764425,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.899953434565631,0.0995810675433334,0.700162960808909,0.999798110174298,0.999969040712939,0.29980607990403,1,0.00133815721698927,1.00066842356663,0.999686437662516,0.999644803132748,0.0010236204338792,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.846519252414197,0.0716515133646533,0.690884428329961,0.927660304084316,0.925972009517869,0.236775875754354,0.924318030723902,0.000578851751681955,0.924488209926642,0.925196056980939,0.924187036965981,0.00100902001495826,0.944265721292567,-0.171796040125454,0.0760221548322977,0.318681452187126,0,1,1.5,0.1,1.370185862784,1.28145436608448,0.943201008736237,1.28145436608448,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.281;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,114.140036606437,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0700_d300ms_family_sac_t2_a_lvrt_r6_b30296ec2860_20260803_151417.csv,t2_a_lvrt_r6_square60_pu0700_d300ms,0.7,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_080ms,conventional_dq,0,NaN,0.75,0.75,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,202.982636273626,NaN,NaN,NaN,NaN,206.360218900741,210.553542256102,195.961900800719,195.961900800719,210.553542256102,0,0,0,1,205.5877852637,207.489351106221,851.522191743459,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0111187683873979,0.0804664976729944,0,0,1,1,0,0,0.0845937414287186,-0.0391225848528867,0,0,0.0113054834409691,0.0792608335970386,0,0,4001,14251,5001,14251,0.0100762620102802,-0.0804683508779441,0.950000000000019,0.950000000000019,0.102497527099616,0.0245166876805982,0.950000000000017,0.950000000000017,0.0101808520621543,-0.0792959838457127,0.950000000000022,0.950000000000022,0.0100762620102802,-0.0804683508779441,0.950000000000019,0.950000000000019,0.997017183781778,1.01181791481414,1.06440273967932,0.00298281621822172,0.483863423760524,0.510523854069224,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.980120741175193,0.95991052443935,0.0754485525671854,1.06483803686428,0.690077480629843,0.309922519370157,0.996703706774865,1.01144439661756,0.0258877280435518,1.06459621038637,0.41371725654869,0.581483703259348,LVRT,0.196675849278836,1,0,0,0,0.196675849278836,1,0,0,0,1,1,0.125,1,0.00904015603186759,1,0.999657769880689,1.22174042391143,1,1,0.660554672528685,0.8435800519156,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.916619295974213,0.0828215775448301,0.75021316940394,1.00044716008638,0.999268205912166,0.250233990682438,1,0.00293693149909317,1.0014482091203,0.999069919883615,0.999480254749183,0.00237828923668524,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.842268654048289,0.0619340184812468,0.712766547519996,0.913428241136123,0.907947012617715,0.200661693616127,0.891115791589245,0.00262940720038667,0.889671754460213,0.894490415334882,0.891427383083406,0.00481866087466835,1.11839173849245,-0.15980704841147,0.099112650617719,0.289404025903272,0,1,1.5,0.1,1.53996192050702,1.28521453438678,1.20408436485296,1.28521453438678,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.507590001258,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0750_d080ms_family_sac_t2_a_lvrt_r6_5344c2a604a5_20260803_151547.csv,t2_a_lvrt_r6_square60_pu0750_d080ms,0.75,80,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_080ms,sac_actor_always_raw,0,NaN,0.75,0.75,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,198.534512276107,NaN,NaN,NaN,NaN,209.607862908644,210.72169124056,189.821137701422,189.821137701422,205.351197061042,0,0,0,1,208.184587860202,210.72169124056,848.683243567307,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0315771314185016,0.00114723971284531,0.000172151371725484,0.600215373814146,1,1,1,3,0.0461297471809917,0.000996629120262143,0.000140961385939566,0.599437569689479,0.0321232021129586,0.00120301766706822,9.64492558808046e-05,0.600773964618478,4001,14251,5001,14251,0.0262667287819544,-0.017561882272038,0.949878400538666,0.950000000000019,0.0457878889283266,-0.00560112031224904,0.950000000000017,0.950000000000017,0.0266259970784139,-0.0180078955066007,0.949896028934887,0.950000000000022,0.0262667287819544,-0.017561882272038,0.949878400538666,0.950000000000019,1.01304311937461,1.07042518103471,1.06085405445913,-0.0130431193746078,0,0.561739943872778,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.956915281238166,0.969548376714756,0.0702700674643427,1.06572767391617,0.970007498125469,0,1.01175350878584,1.0692119534947,0.0170131748532543,1.06104698311288,0,0.675264947010598,LVRT,0.167010327060008,1,0,0,0,0.167010327060008,1,0,0,0,1,1,0.125,1,0.0179791847370054,1,0.99968481335254,1.21037107921063,1,1,0.69195173461343,0.840577704209553,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.916776120457089,0.0845475490787445,0.749507331488696,1.00095159267187,0.999704586524544,0.251444261183176,1,0.00116161342921843,0.999431872347377,1.00038908856155,1.00017878602938,0.000957216214172574,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.838987228494723,0.061156481592382,0.709386055990009,0.905549507694969,0.905970323288692,0.196584267298683,0.927469582586058,0.00184717353543282,0.926650354530415,0.927230769125307,0.929538103362721,0.00288774883230579,1.05444947181086,-0.180172805855997,0.0716416624923878,0.265536638331216,0,1,1.5,0.1,1.370185862784,1.27615319404563,1.10350200260877,1.27615319404563,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.276;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.836135659756,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0750_d080ms_family_sac_t2_a_lvrt_r6_5344c2a604a5_20260803_151547.csv,t2_a_lvrt_r6_square60_pu0750_d080ms,0.75,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_120ms,conventional_dq,0,NaN,0.75,0.75,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,202.0448582203,NaN,NaN,NaN,NaN,206.466427004395,210.553542256102,195.961900800719,195.961900800719,210.553542256102,0,0,0,1,205.687915635842,207.606764403163,851.161818135914,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00724478068595341,0.0862550688745763,0,0,1,1,0,0,0.0795532681968554,-0.00498600369153572,0,0,0.00718784573992238,0.0854180453446344,0,0,6001,16251,5001,16251,0.00622149604391157,-0.0861020263585129,0.950000000000022,0.950000000000022,0.0910264714620598,-0.00526179612435015,0.950000000000026,0.950000000000026,0.00574723936938837,-0.0850683516631122,0.950000000000022,0.950000000000022,0.00622149604391157,-0.0861020263585129,0.950000000000022,0.950000000000022,0.997627268760837,1.01401793642009,1.06395227266989,0.0023727312391631,0.0937243642329778,0.820344544708778,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.977166438910456,0.955145018401214,0.0727373773512949,1.06396743442892,0.4600899850025,0.5399100149975,0.997635704521129,1.01393210105053,0.0234737065051502,1.06397510461211,0.166366726654669,0.799840031993601,LVRT,0.196675849278836,1,0,0,0,0.196675849278836,1,0,0,0,1,1,0.125,1,0.00752409271674326,1,0.999657769880689,1.22174042391143,1,1,0.660554672528685,0.840431462600333,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.916627466801871,0.0829129409127777,0.75017641529407,1.00051717584106,0.999247158982308,0.250340760546989,1,0.00296048610316918,0.99983183501813,1.00135678507168,0.998809736974558,0.00254704809712426,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.839174034323514,0.0604605674838826,0.710216493625081,0.909328923666939,0.904019766530401,0.199112430041858,0.893428242370961,0.00372310233416223,0.8903446631064,0.896245524094755,0.895734495301308,0.00590086098835492,1.12398239533602,-0.157954957073315,0.0997981976372034,0.289404025903272,0,1,1.5,0.1,1.53996192050702,1.28521453438678,1.17483447867609,1.28521453438678,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.673903991192,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0750_d120ms_family_sac_t2_a_lvrt_r6_7cbf2b678e12_20260803_151713.csv,t2_a_lvrt_r6_square60_pu0750_d120ms,0.75,120,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_120ms,sac_actor_always_raw,0,NaN,0.75,0.75,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,200.354933188841,NaN,NaN,NaN,NaN,211.246934861055,213.045139087691,189.821137701422,189.821137701422,206.558146561815,0,0,0,1,209.621489078708,213.045139087691,847.458067342611,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0275579388669844,0.00114852742761944,0.000364738330749995,0.602557222778466,1,1,1,3,0.0455821184591597,0.000982952083264045,-2.13450421626759e-05,0.600188982886694,0.0280098088019313,0.00116629779804361,0.000343220679068414,0.60245591183072,6001,16251,5001,16251,0.022884429437763,-0.0153969527104459,0.850970368454968,0.950000000000022,0.0453360089523408,-0.00451211306447817,0.949669976717936,0.950000000000026,0.0232519944849594,-0.015660792489106,0.879761389065654,0.950000000000022,0.022884429437763,-0.0153969527104459,0.850970368454968,0.950000000000022,1.0204917713816,1.07830790324825,1.05932258417826,-0.0204917713815958,0.0215340442986054,0.974159146841673,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.963520159009475,0.977118774226761,0.0709683365618354,1.06380149840669,0.98000333277787,0,1.01967390554252,1.07753508345017,0.0170247842059896,1.05963989360641,0.020995800839832,0.974805038992202,LVRT,0.167010327060008,1,0,0,0,0.167010327060008,1,0,0,0,1,1,0.125,1,0.0292035704719373,1,0.99968481335254,1.21037107921063,1,1,0.69195173461343,0.84773819838374,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.916738257312643,0.0841226916752085,0.749677779280806,1.00048009960996,0.999949319193591,0.250802320329157,1,0.000486408847231434,1.0001985161712,0.999779056828793,1.00002238263724,0.000419459342404678,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.846074051576754,0.0610797535273843,0.716083799278883,0.913250030716946,0.91309383475866,0.197166231438062,0.934700361830357,0.000719535969114565,0.935118554166197,0.934491295712588,0.935605304418034,0.00111400870544563,1.03758157105013,-0.182288718456062,0.0674971168337869,0.267418125788753,0,1,1.5,0.1,1.370185862784,1.27615319404563,1.06258013210813,1.27615319404563,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.276;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.875125365993,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0750_d120ms_family_sac_t2_a_lvrt_r6_7cbf2b678e12_20260803_151713.csv,t2_a_lvrt_r6_square60_pu0750_d120ms,0.75,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_160ms,conventional_dq,0,NaN,0.75,0.75,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,202.238558985412,NaN,NaN,NaN,NaN,206.80813020354,211.064422929354,195.961900800719,195.961900800719,210.553542256102,0,0,0,1,206.150194861465,207.647017767354,850.725826389451,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00269488180663396,0.0653053886372979,0,0,1,1,0,0,0.0803951314604729,0.00834970603914763,0,0,0.00315362908407967,0.0640857311620444,0,0,8000,18251,5000,18251,-0.000992659462893671,-0.0640653587488808,0.950000000000024,0.950000000000024,0.0889861494707555,-0.0164270540868402,0.950000000000031,0.950000000000031,0.000438397225955477,-0.0632459288836834,0.950000000000022,0.950000000000022,-0.000992659462893671,-0.0640653587488808,0.950000000000024,0.950000000000024,0.99926334823035,1.02002958714125,1.06340728298681,0.000736651769649923,0.170014609203798,0.747808619430241,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.978014248564804,0.953636926516325,0.0727599868250428,1.06318340119933,0.49925,0.500125,0.999153794248003,1.01992525318055,0.0226574205325645,1.0635470436745,0.11,0.8,LVRT,0.196675849278836,1,0,0,0,0.196675849278836,1,0,0,0,1,1,0.125,1,0.00542028915611281,1,0.999657769880689,1.22174042391143,1,1,0.660554672528685,0.839441770797103,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.916657252957637,0.0832417227083215,0.75004240114954,1.0006402775907,0.999302737880219,0.250597876441163,1,0.00122420499927441,0.999469527467184,1.00052972018048,1.00000047134994,0.00106019271329494,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.838212899547642,0.0601493945918854,0.709321121006236,0.908015761911072,0.902950760509995,0.198694640904835,0.898427939778816,0.00179792066449855,0.898628119848916,0.897549465660862,0.901154704764066,0.00360523910320407,1.12110949419922,-0.159116944435276,0.0999781247396454,0.319289813850659,0,1,1.5,0.1,1.53996192050702,1.28521453438678,1.16487360156838,1.28521453438678,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.762254716236,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0750_d160ms_family_sac_t2_a_lvrt_r6_8c770d87c213_20260803_151842.csv,t2_a_lvrt_r6_square60_pu0750_d160ms,0.75,160,,
