model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_160ms,sac_actor_always_raw,0,NaN,0.75,0.75,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,201.259394905769,NaN,NaN,NaN,NaN,209.905332189659,213.112024523423,189.821137701422,189.821137701422,208.077586553918,0,0,0,1,205.598753232265,213.075414925088,767.407678790212,664.654263013143,968.296863368503,0.95,0.628987660780145,0.95,0.0277614947300196,0.000822591555796663,-0.000228290116413341,0.601024552591608,1,1,1,3,0.0451902869740007,0.000951518732216229,-0.000192979113922593,0.600746614048869,0.0277185005076464,0.000822540652302672,-0.000234046914809576,0.601129897800315,8000,18251,5000,18251,0.0243327431427062,-0.011677279528839,0.0163838304322461,0.950000000000024,0.0448922436808954,-0.00404138091676194,0.929420516851599,0.950000000000031,0.0241893673735524,-0.0120012104009222,-0.0135374589475359,0.950000000000022,0.0243327431427062,-0.011677279528839,0.0163838304322461,0.950000000000024,1.01462725487345,1.07345585010446,0.959259598487765,-0.0146272548734538,0,0.653031409788167,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.968362469936012,0.98280420876724,0.0712624076525391,1.06141634679973,0.985,0,1.01535561546314,1.07418446478638,0.0155687453224968,0.960582061237363,0,0.6702,LVRT,0.167010327060008,1,0,0,0,0.167010327060008,1,0,0,0,1,1,0.125,1,0.0295266885189518,1,0.830817828766429,1.21037107921063,1,1,0.69195173461343,0.85298905258441,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.916735613942518,0.0840925581079661,0.74968967582636,1.00038128046221,1.00003232629178,0.250691604635848,1,0.00167202232637439,1.00083008304626,0.999668268868485,0.999501124104969,0.00132895894129504,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.851244696786924,0.0607952219878932,0.721277163050249,0.918463032678682,0.91850330504469,0.197226141994441,0.930958242841014,0.000704499228911034,0.930774766954939,0.931963808395006,0.93132274020551,0.00118904144006777,1.01427856053832,-0.18010586899875,0.0639990575847037,0.267418125788753,0,1,1.5,0.1,1.370185862784,1.27615319404563,0.99401523410367,1.27615319404563,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.276;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.425912488328,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0750_d160ms_family_sac_t2_a_lvrt_r6_8c770d87c213_20260803_151842.csv,t2_a_lvrt_r6_square60_pu0750_d160ms,0.75,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_200ms,conventional_dq,0,NaN,0.75,0.75,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,202.751971886582,NaN,NaN,NaN,NaN,206.989922306835,211.092503702458,195.961900800719,195.961900800719,211.092503702458,0,0,0,1,206.269891771755,207.826930812157,850.504722483343,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,-0.00127779969163437,0.0638817944887862,0,0,1,1,0,0,0.0794502614629695,0.0168242223475905,0,0,0.000699315740599859,0.0641145417564213,0,0,10001,20251,5001,20251,-0.0080329135511527,-0.0608320268063822,0.950000000000026,0.950000000000026,0.0858117797901426,-0.0232291189553937,0.950000000000003,0.950000000000003,-0.00480795225309875,-0.0622761086276452,0.950000000000022,0.950000000000022,-0.0080329135511527,-0.0608320268063822,0.950000000000026,0.950000000000026,1.00031899882627,1.02388165579296,1.06313090310418,-0.000318998826274034,0.336405529953917,0.658327847267939,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.979957689060269,0.95394714381349,0.0733828038377565,1.06195783098928,0.599440055994401,0.4000599940006,1.00004534544275,1.02257227296394,0.0239026087927141,1.06300107393219,0.19376124775045,0.799840031993601,LVRT,0.196675849278836,1,0,0,0,0.196675849278836,1,0,0,0,1,1,0.125,1,0.00821744638694399,1,0.999657769880689,1.22174042391143,1,1,0.660554672528685,0.84008658507358,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.916750861229378,0.0842631055841617,0.749621041247883,1.00062350306459,0.999881446212936,0.251002461816704,1,0.00290470343442869,0.998549002970803,1.0006523701042,1.00079704379602,0.00224804082522028,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.838854943970442,0.0599677777987761,0.710146935432284,0.908338329766386,0.904133635812154,0.198191394334102,0.900795052440481,0.00298374845875589,0.902311232468052,0.898389682954132,0.903750846885405,0.0053611639312734,1.11123805089744,-0.158546448711276,0.0988145432966488,0.319289813850659,0,1,1.5,0.1,1.53996192050702,1.28521453438678,1.15482355814433,1.28521453438678,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.623213715343,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0750_d200ms_family_sac_t2_a_lvrt_r6_e35db98ebf66_20260803_152017.csv,t2_a_lvrt_r6_square60_pu0750_d200ms,0.75,200,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_200ms,sac_actor_always_raw,0,NaN,0.75,0.75,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,202.05260253006,NaN,NaN,NaN,NaN,208.051999611627,213.849158117022,189.821137701422,189.821137701422,209.077041584843,0,0,0,1,204.67920139547,212.821527080499,742.419933890804,651.105553244839,968.296863368503,0.95,0.628987660780145,0.95,0.0290053870116327,0.000762296848482091,-0.000400544091116456,0.601250739063191,1,1,1,3,0.0451541626370818,0.000926258870413553,-0.000317793457218942,0.60116477338689,0.0284203851240588,0.000790622118923742,-0.000480392444537079,0.601372454649479,10001,20251,5001,20251,0.0260948017178949,-0.0101888484739019,-0.0611851365352693,0.950000000000026,0.0445864936464863,-0.00449009140522617,0.865751621511625,0.950000000000003,0.0257543698491388,-0.00936229543729614,-0.18279931364173,0.950000000000022,0.0260948017178949,-0.0101888484739019,-0.0611851365352693,0.950000000000026,1.01000408920843,1.0688759916101,0.928024917363504,-0.0100040892084255,0.0289664252797893,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.972550420405406,0.987205540955549,0.071073440005164,1.05642973025572,0.988001199880012,0,1.00827969801272,1.06781662028776,0.0148795797441156,0.912375541735217,0,0.67006598680264,LVRT,0.167010327060008,1,0,0,0,0.167010327060008,1,0,0,0,1,1,0.125,1,0.0330877203720874,1,0.813881941556048,1.21037107921063,1,1,0.69195173461343,0.856965149993667,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.91667329332921,0.0834065979983971,0.749970180692932,1.00013793298019,0.99990181097221,0.250167752287261,1,0.00097274918903976,1.00045786521475,0.999629109077877,0.999912848309345,0.000828756136876645,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.855127758873859,0.0605093745282585,0.725238859855527,0.922749183467113,0.922132187354969,0.197510323611586,0.92537131605415,0.000505215744281058,0.925549659306657,0.926197260974919,0.925353595035525,0.000843665939393878,0.992421760220786,-0.176508591286415,0.060939919400539,0.267418125788753,0,1,1.5,0.1,1.370185862784,1.27615319404563,0.946720012124798,1.27615319404563,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.276;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.896604447864,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0750_d200ms_family_sac_t2_a_lvrt_r6_e35db98ebf66_20260803_152017.csv,t2_a_lvrt_r6_square60_pu0750_d200ms,0.75,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_240ms,conventional_dq,0,NaN,0.75,0.75,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,203.081305581315,NaN,NaN,NaN,NaN,207.313068417414,211.092503702458,195.961900800719,195.961900800719,211.092503702458,0,0,0,1,206.560071960958,207.978039869877,849.670129073223,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.000845171135863058,0.0519262445352711,0,0,1,1,0,0,0.0785913838651835,0.0225260860681676,0,0,-0.00348068996212681,0.0556754281262304,0,0,12001,22251,5000,22251,-0.00897368173698139,-0.0474878111003015,0.950000000000028,0.950000000000028,0.0833376639453069,-0.027728868430198,0.949985485306665,0.949999999999972,-0.0146691611024913,-0.0513598711748872,0.950000000000022,0.950000000000022,-0.00897368173698139,-0.0474878111003015,0.950000000000028,0.950000000000028,1.0008958228898,1.02510906411543,1.06208766134153,-0.000895822889800278,0.301827441581785,0.599161174355902,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.981291133688277,0.954627624365884,0.0734496054338586,1.0603237771859,0.666194483793017,0.333388884259645,1.00154496333545,1.02974490009011,0.0209039620486106,1.06244234422495,0.0684,0.8,LVRT,0.196675849278836,1,0,0,0,0.196675849278836,1,0,0,0,1,1,0.125,1,0.00900315890727321,1,0.999657769880689,1.22174042391143,1,1,0.660554672528685,0.840999608364191,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.916758411406779,0.08434326481497,0.749587037528506,1.00044265755386,1.00010770371257,0.250855620025351,1,0.0018918782320149,0.99991175301917,0.999228188682859,1.0008593872846,0.0016311986017405,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.839772394108911,0.0593833717644748,0.711551532624644,0.909302429582102,0.904729739565837,0.197750896957459,0.90715175403039,0.00164833151012339,0.909251222593546,0.908269741271521,0.905978048981439,0.00327317361210782,1.10099298255761,-0.157797984205223,0.0972865119651442,0.319289813850659,0.000265604249667995,1,1.5,0.1,1.53996192050702,1.28521453438678,1.12224095242148,1.28521453438678,1.55159884767213,1,215.12,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.617945121246,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0750_d240ms_family_sac_t2_a_lvrt_r6_10bcb922b6d0_20260803_152149.csv,t2_a_lvrt_r6_square60_pu0750_d240ms,0.75,240,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_240ms,sac_actor_always_raw,0,NaN,0.75,0.75,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,202.609454211031,NaN,NaN,NaN,NaN,208.041988339177,213.477494388509,189.821137701422,189.821137701422,209.077041584843,0,0,0,1,205.013300612694,212.331323708744,746.175986645577,657.821042898883,968.296863368503,0.95,0.628987660780145,0.95,0.0308045189838751,0.000751131538278415,-0.000464725522123955,0.601434393816967,1,1,1,3,0.0452614963202102,0.000893991949090379,-0.000417886597051645,0.601453492249442,0.0286574710248779,0.000793162176940464,-0.000484950618366628,0.601346251084401,12001,22251,5000,22251,0.0280122610258539,-0.00983382047636622,-0.0353513222235673,0.950000000000028,0.0445007727597932,-0.00481604606387557,0.789945911448919,0.949999999999972,0.0259656340857629,-0.00946115483722776,-0.16707670843423,0.950000000000022,0.0280122610258539,-0.00983382047636622,-0.0353513222235673,0.950000000000028,1.00774792942409,1.06277313009225,0.93271998330697,-0.00774792942409301,0.116237267825045,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.97538685397411,0.989942021157185,0.0709519146634669,1.04684034834746,0.990000833263895,0,1.0080699762351,1.067742454927,0.0147702278210689,0.914471694180897,0,0.6702,LVRT,0.167010327060008,1,0,0,0,0.167010327060008,1,0,0,0,1,1,0.125,1,0.0312922434227494,1,0.822276303623603,1.21037107921063,1,1,0.69195173461343,0.859366796874116,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.916653543355557,0.083189089015373,0.750059052956672,1.00002541042564,0.99989584345188,0.249966357468968,1,0.00111287833096106,1.00051772414821,0.999917378584881,0.999564665076363,0.000953059071850347,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.857460998994188,0.0603324693113713,0.727568639637816,0.925147163540328,0.924486380876776,0.197578523902512,0.925326908384385,0.000495284777460832,0.925746369081945,0.925988216612315,0.925156870966896,0.000831345645418343,0.975168949973562,-0.171085594263801,0.0594735662450535,0.267418125788753,0,1,1.5,0.1,1.370185862784,1.27615319404563,0.939165846437324,1.27615319404563,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.276;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.783231857179,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0750_d240ms_family_sac_t2_a_lvrt_r6_10bcb922b6d0_20260803_152149.csv,t2_a_lvrt_r6_square60_pu0750_d240ms,0.75,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_300ms,conventional_dq,0,NaN,0.75,0.75,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,203.425441849734,NaN,NaN,NaN,NaN,207.590472401811,211.27749192203,195.961900800719,195.961900800719,211.092503702458,0,0,0,1,206.483173557301,208.341384278211,847.723533477928,797.663966094411,977.392339129142,0.95,0.55264206446224,0.95,0.00641410663092661,0.0520337321078079,0,0,1,1,0,0,0.0768356582176566,0.0277671683999826,0,0,-0.00677471709814922,0.055266093863226,0,0,15001,25251,5001,25251,-0.00799740509382343,-0.0447332065680517,0.949762586712946,0.95000000000003,0.0801936386772036,-0.0316711010842744,0.949569547305882,0.949999999999941,-0.0255550492386348,-0.0471042038153763,0.950000000000022,0.950000000000022,-0.00799740509382343,-0.0447332065680517,0.949762586712946,0.95000000000003,1.00017243640603,1.021165634953,1.05965441684741,-0.000172436406025871,0.422254487856389,0.527983104540655,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.982754276589623,0.956337502070139,0.0732579089987492,1.05818625373935,0.732951136590894,0.266715552296514,1.00283087115481,1.03380007146821,0.0227960727473394,1.06189713235042,0.124775044991002,0.799840031993601,LVRT,0.196675849278836,1,0,0,0,0.196675849278836,1,0,0,0,1,1,0.125,1,0.00913408365222868,1,0.997079957618014,1.22174042391143,1,1,0.660554672528685,0.842678889517264,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.916736319137201,0.0841009930171229,0.749686503463055,1.00044573004695,0.999972078248123,0.250759226583897,1,0.000507207147456164,0.999787306086571,1.00022595237807,0.99998669330024,0.000438646291495513,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.84143054473576,0.0588505622366876,0.713736358669954,0.911397628009415,0.905793468765859,0.197661269339461,0.910733119595592,0.00300862446586503,0.913297736574029,0.913109924342504,0.907793036948033,0.00550469962599587,1.08761380096129,-0.157680297071793,0.0946897319900754,0.349062138073769,0.000823214653220827,1,1.5,0.1,1.53996192050702,1.28521453438678,1.10723359388458,1.28521453438678,1.55159884767213,1,215.12,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,114.795491633366,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0750_d300ms_family_sac_t2_a_lvrt_r6_e8dc1fc35ab6_20260803_152321.csv,t2_a_lvrt_r6_square60_pu0750_d300ms,0.75,300,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0750_300ms,sac_actor_always_raw,0,NaN,0.75,0.75,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,202.71088300163,NaN,NaN,NaN,NaN,208.096155980064,214.658013540829,189.821137701422,189.821137701422,209.077041584843,0,0,0,1,204.967219440795,212.478466463302,746.079397651135,657.576478820979,968.296863368503,0.95,0.628987660780145,0.95,0.0330034340026153,0.000726687307836613,-0.000545917455411506,0.60175776963947,1,1,1,3,0.0453975056825666,0.000838351582032637,-0.000541228442194175,0.601827912245589,0.0287540868796488,0.000798678868696193,-0.000487540544702886,0.6014750698804,15001,25251,5001,25251,0.030600118285258,-0.00854011058803385,0.0164294283627611,0.95000000000003,0.044789103345019,-0.00396031189923104,0.719130304029416,0.949999999999941,0.0260505054227112,-0.00950575597629444,-0.179106640690434,0.950000000000022,0.030600118285258,-0.00854011058803385,0.0164294283627611,0.95000000000003,1.00391535642724,1.05418657438331,0.932599247063919,-0.0039153564272412,0.23772439281943,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.976371202089387,0.991289300584395,0.0706020636635306,1.02763136617814,0.99200053329778,0,1.00840758618608,1.06796177732353,0.0149304970342377,0.916027079154368,0,0.69506098780244,LVRT,0.167010327060008,1,0,0,0,0.167010327060008,1,0,0,0,1,1,0.125,1,0.0369952344967603,1,0.821970598526224,1.21037107921063,1,1,0.69195173461343,0.860576505559921,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.91662088328019,0.082829785281743,0.750205997183731,0.99991343152906,0.999811846391501,0.249707434345329,1,0.000826893638332675,1.00038995289905,0.999686143272034,0.999923775639186,0.000703809627016609,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.858654932856185,0.0599270354466081,0.728869166529257,0.926504532307419,0.925271953649685,0.197635365778163,0.925521451200954,0.000328858504474381,0.926146978290157,0.925936920894101,0.925411053107921,0.00073592518223613,0.958318639990455,-0.160973801432349,0.0596383843440849,0.267418125788753,0,1,1.5,0.1,1.370185862784,1.27615319404563,0.940711423199617,1.27615319404563,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.276;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.773779627237,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0750_d300ms_family_sac_t2_a_lvrt_r6_e8dc1fc35ab6_20260803_152321.csv,t2_a_lvrt_r6_square60_pu0750_d300ms,0.75,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_080ms,conventional_dq,0,NaN,0.8,0.8,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,203.463726880382,NaN,NaN,NaN,NaN,206.346032500338,210.045980062911,197.498875401718,197.498875401718,210.045980062911,0,0,0,1,205.454086674124,207.437074615846,851.588495239613,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.013310326718234,0.0905472878544788,0,0,1,1,0,0,0.0740366945721276,-0.0207248699727876,0,0,0.0138309713886051,0.0914405878145351,0,0,4001,14251,5001,14251,0.0123391671985311,-0.0906393485569994,0.950000000000019,0.950000000000019,0.0861801872453481,0.0088059239549568,0.950000000000017,0.950000000000017,0.0126632620627026,-0.0915680269248159,0.950000000000022,0.950000000000022,0.0123391671985311,-0.0906393485569994,0.950000000000019,0.950000000000019,0.996986911629348,1.00995520551911,1.06448561904952,0.00301308837065185,0.700187090739008,0.2766604303087,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.982395822209675,0.968490330696315,0.0621987584649058,1.06531106125043,0.690077480629843,0.309922519370157,0.99642470219325,1.0092353796021,0.0233741614771849,1.06462984916045,0.598680263947211,0.381523695260948,LVRT,0.154100847351293,1,0,0,0,0.154100847351293,1,0,0,0,1,1,0.125,1,0.0100121297349791,1,0.999657769880689,1.22174042391143,1,1,0.686094470850895,0.851263911972522,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.933315208894102,0.0664188259388161,0.800108752164855,0.999520097521163,1.00034377878778,0.200235026622922,1,0.00246007679971091,1.00122651839923,0.999314708234519,0.99945763930259,0.00191181016471463,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.850227733121165,0.0484732142822438,0.747814575894777,0.907599229661911,0.901590407265832,0.159784653767134,0.889228356603264,0.00206137976027345,0.889141894618937,0.891998698689223,0.888805364988176,0.00319333370104687,1.14591083751362,-0.136714949938561,0.0885706422295717,0.240739257408976,0,1,1.5,0.1,1.53996192050702,1.29399480574638,1.19673327513586,1.29399480574638,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.467618420215,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0800_d080ms_family_sac_t2_a_lvrt_r6_3bd521408743_20260803_152451.csv,t2_a_lvrt_r6_square60_pu0800_d080ms,0.8,80,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_080ms,sac_actor_always_raw,0,NaN,0.8,0.8,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,200.18547465336,NaN,NaN,NaN,NaN,209.509627483647,210.635602355146,190.514369670047,190.514369670047,206.048094179548,0,0,0,1,208.1858428755,210.635602355146,848.73000318836,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0317547567226831,0.0011858462207247,0.000135775766860473,0.600400093161918,1,1,1,3,0.0449477385151056,0.00104298770863073,0.00019285376435765,0.599526631709911,0.0322180511437474,0.00123966459451737,8.12989487065043e-05,0.600919832245441,4001,14251,5001,14251,0.0263964185152222,-0.0176901023548825,0.94991551082928,0.950000000000019,0.0446065552148094,-0.00553190055114639,0.950000000000017,0.950000000000017,0.0266885009264066,-0.0180874445870998,0.949927759309345,0.950000000000022,0.0263964185152222,-0.0176901023548825,0.94991551082928,0.950000000000019,1.01255672741224,1.06994407961494,1.06091250398545,-0.0125567274122393,0,0.590972871842844,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.963553655382286,0.983217012907333,0.0577520478302443,1.06638402643752,0.959760059985004,0,1.01135946852464,1.06880415290413,0.017009247773976,1.0611254203799,0,0.700259948010398,LVRT,0.120359273768342,1,0,0,0,0.120359273768342,1,0,0,0,1,1,0.125,1,0.017563296401673,1,0.99968481335254,1.21037107921063,1,1,0.710354291585164,0.852574386535308,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.933362052040416,0.0670710913492679,0.799827674421781,0.999845818235735,1.00036948539122,0.200541810969441,1,0.00169940115974985,0.999537466242851,1.00084819831488,0.999613794175875,0.0013107320720253,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.851388597822906,0.0489967242197569,0.747729848770647,0.904697535349667,0.905252544629038,0.157522695858391,0.927112388605835,0.00177975858138488,0.926175745302673,0.927120694720496,0.929055317861383,0.0028795725587099,1.06721945965087,-0.166976777322599,0.0561718849566503,0.237382342145848,0,1,1.5,0.1,1.370185862784,1.26788843235784,1.10476543572039,1.26788843235784,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.268;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.360124251891,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0800_d080ms_family_sac_t2_a_lvrt_r6_3bd521408743_20260803_152451.csv,t2_a_lvrt_r6_square60_pu0800_d080ms,0.8,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_120ms,conventional_dq,0,NaN,0.8,0.8,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,202.539580504741,NaN,NaN,NaN,NaN,206.430798719218,210.045980062911,197.498875401718,197.498875401718,210.045980062911,0,0,0,1,205.592592146572,207.487325408842,851.370930664066,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0106439403393845,0.0909070958654388,0,0,1,1,0,0,0.0703292430783322,0.0136923345059924,0,0,0.0106738820119923,0.0898948873782508,0,0,6001,16251,5001,16251,0.00991482914270832,-0.0908811968350835,0.950000000000022,0.950000000000022,0.0777781933638116,-0.0221302237527213,0.950000000000026,0.950000000000026,0.00903235894846234,-0.0895987486895312,0.950000000000022,0.950000000000022,0.00991482914270832,-0.0908811968350835,0.950000000000022,0.950000000000022,0.99735343299002,1.0119647358638,1.06421366333008,0.00264656700998037,0.508613617719442,0.491386382280558,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.97960326767607,0.963546901152487,0.0596128258038115,1.06457719931007,0.4600899850025,0.5399100149975,0.997385267462534,1.01184688401226,0.0244334494074483,1.06431939068182,0.570885822835433,0.429114177164567,LVRT,0.154100847351293,1,0,0,0,0.154100847351293,1,0,0,0,1,1,0.125,1,0.00805456339135946,1,0.999657769880689,1.22174042391143,1,1,0.686094470850895,0.8478872306858,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.933275766476842,0.0658647088486779,0.800345335241485,0.999447270216686,1.00012080751004,0.199775472268555,1,0.00405043193381536,1.00131652254209,1.00067317835961,0.998007220312506,0.0033093022295894,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.846905714264587,0.0474862543307268,0.744632927468328,0.90335588932789,0.897843281708402,0.158722961859562,0.891556046582596,0.00325420562598601,0.889418495523946,0.894878962420171,0.892926807255428,0.00546046689622432,1.14667110346431,-0.134674164729013,0.088632199967033,0.245796358467323,0,1,1.5,0.1,1.53996192050702,1.29399480574638,1.18752257605164,1.29399480574638,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.837778493901,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0800_d120ms_family_sac_t2_a_lvrt_r6_60446c284f5a_20260803_152625.csv,t2_a_lvrt_r6_square60_pu0800_d120ms,0.8,120,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_120ms,sac_actor_always_raw,0,NaN,0.8,0.8,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,202.01515003952,NaN,NaN,NaN,NaN,210.783409307092,212.243582019081,190.514369670047,190.514369670047,207.392754180797,0,0,0,1,209.542305771485,212.243582019081,847.949180911794,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0281109004284846,0.00126652399672718,0.000338464677201492,0.602775145186164,1,1,1,3,0.044436011512344,0.00101638116729945,4.72955755304898e-05,0.600363673295219,0.0287365753348805,0.00127338719709266,0.000294733648893,0.602711979260742,6001,16251,5001,16251,0.023296981206111,-0.0157823230661513,0.927581779692767,0.950000000000022,0.044190819097092,-0.00445386230596197,0.949968113057651,0.950000000000026,0.0238184041658545,-0.0161277537469107,0.931937214942958,0.950000000000022,0.023296981206111,-0.0157823230661513,0.927581779692767,0.950000000000022,1.01821953639605,1.07585885934446,1.05993647613974,-0.0182195363960475,0.0164068908941756,0.974364232977851,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.970481485428158,0.990965800590989,0.057989138125083,1.0643830865184,0.973171138143643,0,1.0174786581417,1.07521524947271,0.0169639782381342,1.06005905089973,0.015996800639872,0.9750049990002,LVRT,0.120359273768342,1,0,0,0,0.120359273768342,1,0,0,0,1,1,0.125,1,0.0253313141018428,1,0.99968481335254,1.21037107921063,1,1,0.710354291585164,0.859729269782359,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.933342919201599,0.0668018230602314,0.799942484824377,1.00020200353408,0.999869858980017,0.200259518709707,1,0.00125925255450344,0.999793295966179,0.999588199614632,1.00061820717608,0.0010300075614431,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.858486192587704,0.0489998866716852,0.754502823236631,0.912522438724475,0.912205296145259,0.158019615487844,0.932662202914803,0.00118702289019041,0.933976761698688,0.931895416252107,0.933149445173195,0.00208134544658118,1.05023779986288,-0.170555674475049,0.0517840409928624,0.251507198014316,0,1,1.5,0.1,1.370185862784,1.26788843235784,1.06955278812536,1.26788843235784,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.268;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.813939774087,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0800_d120ms_family_sac_t2_a_lvrt_r6_60446c284f5a_20260803_152625.csv,t2_a_lvrt_r6_square60_pu0800_d120ms,0.8,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_160ms,conventional_dq,0,NaN,0.8,0.8,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,202.763793162469,NaN,NaN,NaN,NaN,206.741621264055,210.050742188175,197.498875401718,197.498875401718,210.045980062911,0,0,0,1,205.998035332749,207.837727144838,850.957677471322,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00345216732067853,0.0678445229002401,0,0,1,1,0,0,0.0700366936496623,0.0230779572937336,0,0,0.00384788538694888,0.066821496528253,0,0,8000,18251,5000,18251,0.000740018773874395,-0.0668929690986271,0.950000000000024,0.950000000000024,0.0757680651022489,-0.0298310781935662,0.950000000000031,0.950000000000031,0.00202753066429984,-0.0661938130774349,0.950000000000022,0.950000000000022,0.000740018773874395,-0.0668929690986271,0.950000000000024,0.950000000000024,0.9989577194743,1.01843081356146,1.06369709683915,0.0010422805257008,0.263148283418554,0.730460189919649,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.980574070783009,0.963165480960281,0.0600150658786888,1.06391813800025,0.498125,0.500125,0.998853892236891,1.01835826444087,0.0236463329835197,1.06376811145255,0.193,0.8,LVRT,0.154100847351293,1,0,0,0,0.154100847351293,1,0,0,0,1,1,0.125,1,0.00500832874286772,1,0.999657769880689,1.22174042391143,1,1,0.686094470850895,0.847929288881483,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.933292566835121,0.0660963086510411,0.800244562420222,0.99974381644159,0.999950399760864,0.199705837340642,1,0.00223390372400629,0.999068673883878,1.00099951713994,0.999930873385518,0.0019308432560583,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.846925184776378,0.0476181523051382,0.744327860942558,0.903208256036653,0.898327019337464,0.158880395094096,0.897091628838632,0.00141782853157014,0.896638255725885,0.89750744448752,0.899336825374262,0.00269856964837677,1.14048854785273,-0.139377060613995,0.0867208918107729,0.324485506328109,0.000623830318153462,1,1.5,0.1,1.53996192050702,1.29399480574638,1.16907831182544,1.29399480574638,1.55159884767213,1,145.36,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.87833736782,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0800_d160ms_family_sac_t2_a_lvrt_r6_394683173d3e_20260803_152800.csv,t2_a_lvrt_r6_square60_pu0800_d160ms,0.8,160,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_160ms,sac_actor_always_raw,0,NaN,0.8,0.8,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,202.760387011381,NaN,NaN,NaN,NaN,210.723701346831,213.237393239117,190.514369670047,190.514369670047,208.512533225635,0,0,0,1,205.796125758858,213.237393239117,784.218841539932,666.091438274029,968.296863368503,0.95,0.628987660780145,0.95,0.0271508553046521,0.00084657181159537,-5.64210692080825e-05,0.60108686540644,1,1,1,3,0.0440002388307253,0.000998814476682152,-0.000108687838824156,0.60100925329759,0.0270592333922733,0.00084381216049848,-4.88598531125977e-05,0.60117789333166,8000,18251,5000,18251,0.0233589830770633,-0.0127902891418128,0.0955225813495589,0.950000000000024,0.0436014209190297,-0.0043276524747717,0.942367690639407,0.950000000000031,0.0231333220107182,-0.0132183697609638,0.065753451474146,0.950000000000022,0.0233589830770633,-0.0127902891418128,0.0955225813495589,0.950000000000024,1.01758965620057,1.0760358532701,0.980273551924915,-0.0175896562005711,0,0.643718042366691,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.974962522170567,0.996602116107893,0.0582638184453375,1.06278895105312,0.979875,0,1.0185358825667,1.07698366633643,0.0158608806380999,0.983608000856802,0,0.66,LVRT,0.120359273768342,1,0,0,0,0.120359273768342,1,0,0,0,1,1,0.125,1,0.0301323344884883,1,0.832614297842537,1.21037107921063,1,1,0.710354291585164,0.86485218452255,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.933310829287605,0.0663516991196572,0.800135013076428,0.999865025992063,0.999966183740602,0.199831170664175,1,0.000974628094049275,1.00045434851869,0.999925124375758,0.999620349018655,0.000833999500031643,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.863553117749738,0.0489087462770218,0.759432749478323,0.917519850878061,0.917656323670789,0.158223574192465,0.933411393397151,0.000735468222431826,0.933112756203391,0.934259593170856,0.934141203754738,0.00114683696746563,1.0290608357633,-0.169523745814917,0.048358533014915,0.253693827551637,0,1,1.5,0.1,1.370185862784,1.26788843235784,0.995576913675535,1.26788843235784,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.268;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.740415969156,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0800_d160ms_family_sac_t2_a_lvrt_r6_394683173d3e_20260803_152800.csv,t2_a_lvrt_r6_square60_pu0800_d160ms,0.8,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_200ms,conventional_dq,0,NaN,0.8,0.8,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,203.227650581928,NaN,NaN,NaN,NaN,206.909001368552,210.271292081356,197.498875401718,197.498875401718,210.109098593059,0,0,0,1,206.181714403883,207.615693162619,850.590020432609,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.000634159105675345,0.0549389997300439,0,0,1,1,0,0,0.0691020115137418,0.0280439532919964,0,0,0.00196484408769039,0.0555349054424205,0,0,10001,20251,5001,20251,-0.00178162548269275,-0.0536570061561936,0.950000000000026,0.950000000000026,0.0727944220097115,-0.0334012047370457,0.950000000000003,0.950000000000003,-0.000360317045674042,-0.0547841160348854,0.950000000000022,0.950000000000022,-0.00178162548269275,-0.0536570061561936,0.950000000000026,0.950000000000026,0.999779051247992,1.02376592627874,1.06323752554076,0.000220948752007439,0.15339038841343,0.811882817643186,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.982288073491791,0.964165572363874,0.0610251083149149,1.06327681919597,0.598540145985402,0.4000599940006,0.999666329391982,1.02316107633903,0.0229205277782711,1.06320781468917,0.161567686462707,0.79624075184963,LVRT,0.154100847351293,1,0,0,0,0.154100847351293,1,0,0,0,1,1,0.125,1,0.00652018811510313,1,0.999657769880689,1.22174042391143,1,1,0.686094470850895,0.849145838841161,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.933343113291149,0.0668038158036419,0.799941318606844,0.999955184583323,1.0001181564832,0.200176837876352,1,0.00383352678426399,0.998166023214265,1.00140251148209,1.00042870815365,0.00323648826782187,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.848114557776175,0.0477928487691146,0.745496642488203,0.904182691506526,0.89997954379411,0.158686049018324,0.90129109271564,0.00270605030916017,0.902358261848398,0.899108462015216,0.904644140616057,0.00553567860084136,1.12959925749027,-0.141586629833585,0.0842622422281083,0.324485506328109,0.000453103760761214,1,1.5,0.1,1.53996192050702,1.29399480574638,1.16123557882794,1.29399480574638,1.55159884767213,1,145.36,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.752089863028,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0800_d200ms_family_sac_t2_a_lvrt_r6_f9db645e0feb_20260803_152934.csv,t2_a_lvrt_r6_square60_pu0800_d200ms,0.8,200,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_200ms,sac_actor_always_raw,0,NaN,0.8,0.8,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,203.607766441915,NaN,NaN,NaN,NaN,208.693733286873,214.050596525812,190.514369670047,190.514369670047,210.461079762842,0,0,0,1,206.036077582875,212.703092194396,752.525696172492,676.814384649452,968.296863368503,0.95,0.628987660780145,0.95,0.0289365411169761,0.000783156441027695,-0.000349524839628638,0.601298748913865,1,1,1,3,0.0439845982006089,0.000963196079883467,-0.000236797632447343,0.601423502122687,0.0283338361245261,0.000825093346731979,-0.000409008595742971,0.60137627097611,10001,20251,5001,20251,0.0255952812762696,-0.0115062922340189,-0.0810658148780432,0.950000000000026,0.0431213243369345,-0.00541732832049659,0.887376186913186,0.950000000000003,0.0251363446157988,-0.0109930679404206,-0.160450582590039,0.950000000000022,0.0255952812762696,-0.0115062922340189,-0.0810658148780432,0.950000000000026,1.01275922836559,1.07141722610273,0.940657120215616,-0.0127592283655863,0.0167873601053325,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.979588346168167,1.00123193409314,0.058205353373097,1.05925894487957,0.983901609839016,0,1.01092447891361,1.0703473753998,0.0150147778154479,0.927136144365667,0,0.655268946210758,LVRT,0.120359273768342,1,0,0,0,0.120359273768342,1,0,0,0,1,1,0.125,1,0.0340608527816986,1,0.846017980811814,1.21037107921063,1,1,0.710354291585164,0.868959928690062,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.933299402921052,0.0661916424187414,0.800203556579967,0.999866145381606,0.999879360286622,0.199675803706655,1,0.000523140314246336,1.00023611285567,0.999784477579768,0.99997935825192,0.000451635275905362,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.867551467039088,0.0487232287549427,0.763509801406714,0.92201741774874,0.921418062336385,0.158507616342026,0.927650912675595,0.000251735149951653,0.928296045988697,0.927837563738482,0.927712878452078,0.000583167536618273,1.00650115100873,-0.165805855533067,0.0452937091830149,0.253693827551637,0,1,1.5,0.1,1.370185862784,1.26788843235784,0.935615380201719,1.26788843235784,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.268;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.164946471057,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0800_d200ms_family_sac_t2_a_lvrt_r6_f9db645e0feb_20260803_152934.csv,t2_a_lvrt_r6_square60_pu0800_d200ms,0.8,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_240ms,conventional_dq,0,NaN,0.8,0.8,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,203.545925794363,NaN,NaN,NaN,NaN,207.160632777317,210.496467642741,197.498875401718,197.498875401718,210.109098593059,0,0,0,1,206.281169823774,207.90058682097,849.96461556099,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00163683958383844,0.0547646605043223,0,0,1,1,0,0,0.0675218457930891,0.032103094001093,0,0,-0.00142146511950988,0.0557524573096757,0,0,12001,22251,5000,22251,-0.00594514815450212,-0.0514669547047273,0.950000000000028,0.950000000000028,0.0697627564803175,-0.0362916971852989,0.949999999999972,0.949999999999972,-0.00954163302861048,-0.0528098303323709,0.950000000000022,0.950000000000022,-0.00594514815450212,-0.0514669547047273,0.950000000000028,0.950000000000028,1.0004325874523,1.02315358107613,1.06245576945124,-0.000432587452300364,0.288496105452367,0.710904733373277,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.983585936318176,0.965513821198537,0.0612682902819453,1.06252431473532,0.665444546287809,0.333388884259645,1.00087789252793,1.02720071470639,0.0223051190958174,1.06269139969025,0.2402,0.759,LVRT,0.154100847351293,1,0,0,0,0.154100847351293,1,0,0,0,1,1,0.125,1,0.00824802304324979,1,0.999657769880689,1.22174042391143,1,1,0.686094470850895,0.850529547529561,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.933359545953236,0.0670347977349207,0.799842711369363,0.999915305172014,1.00028124315292,0.200438531783556,1,0.00290332648744841,0.999096630383182,0.999466965869997,1.00143482428543,0.00233819390224985,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.84948713313064,0.0476071256971396,0.747100875175425,0.905562903157317,0.901420071798454,0.158462027981892,0.904899851576193,0.00296199204685697,0.908049622423823,0.902136144417255,0.906832238111817,0.0059134780065676,1.11855259483088,-0.142116970163105,0.082001129646236,0.324485506328109,0.00107913669064748,1,1.5,0.1,1.53996192050702,1.29399480574638,1.13983692574766,1.29399480574638,1.55159884767213,1,145.36,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.702361649715,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0800_d240ms_family_sac_t2_a_lvrt_r6_4c7cbc97c0c9_20260803_153109.csv,t2_a_lvrt_r6_square60_pu0800_d240ms,0.8,240,,
