model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_240ms,sac_actor_always_raw,0,NaN,0.8,0.8,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,204.207294178433,NaN,NaN,NaN,NaN,208.9904734161,213.648976450515,190.514369670047,190.514369670047,210.461079762842,0,0,0,1,206.289404288216,212.610300573092,756.363319230754,680.358173639183,968.296863368503,0.95,0.628987660780145,0.95,0.030877384352309,0.000752784010832571,-0.00038527367990843,0.601468320217421,1,1,1,3,0.0441881188634985,0.000919284034983693,-0.000346557835933932,0.601724981031396,0.0285709038887017,0.000824306997349395,-0.000359492430113511,0.601285421671123,12001,22251,5000,22251,0.0273713985923929,-0.0121002056152277,-0.0201120155783757,0.950000000000028,0.04299289251198,-0.00621451731348396,0.800576366204988,0.949999999999972,0.0250752477473384,-0.0119662605022713,-0.130742387356218,0.950000000000022,0.0273713985923929,-0.0121002056152277,-0.0201120155783757,0.950000000000028,1.01127320415785,1.06648875421655,0.945454149038441,-0.0112732041578469,0.119982025164769,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.982569351123093,1.00393435944917,0.058439722820686,1.04701123219496,0.986584451295725,0,1.01181676906824,1.07122364235988,0.0150251844209142,0.936668695232471,0,0.6752,LVRT,0.120359273768342,1,0,0,0,0.120359273768342,1,0,0,0,1,1,0.125,1,0.0321206591812331,1,0.850447717048979,1.21037107921063,1,1,0.710354291585164,0.871268050376031,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.93329923105028,0.0661892442702484,0.800204587559144,0.999888662115898,0.999855554104748,0.199684074556754,1,0.000737608089861863,1.00028866862532,0.999656847219969,1.0000543821343,0.000631821405355498,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.869737395289137,0.048786769746132,0.765530307999539,0.92433405412744,0.923911055369289,0.158803746127901,0.928503251320385,0.000869933576772922,0.929548424380691,0.928020133573176,0.92884332177761,0.00152829080751546,0.986241193954199,-0.158543425545605,0.0440327756377453,0.253693827551637,0,1,1.5,0.1,1.370185862784,1.26788843235784,0.946685082140766,1.26788843235784,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.268;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.104388949599,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0800_d240ms_family_sac_t2_a_lvrt_r6_4c7cbc97c0c9_20260803_153109.csv,t2_a_lvrt_r6_square60_pu0800_d240ms,0.8,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_300ms,conventional_dq,0,NaN,0.8,0.8,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,203.886602840416,NaN,NaN,NaN,NaN,207.532588366763,210.839602029399,197.498875401718,197.498875401718,210.331278612703,0,0,0,1,206.424024615325,208.33888001972,848.862390442842,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00499099892052305,0.0562923259605746,0,0,1,1,0,0,0.0650999026860581,0.0365867095132323,0,0,-0.00585240672613992,0.0558143685712354,0,0,15001,25251,5001,25251,-0.00861723076734948,-0.0497663901433488,0.949993545274984,0.95000000000003,0.0658416411664004,-0.0394206085594566,0.949995409104577,0.949999999999941,-0.0224286390408677,-0.0487643515524473,0.950000000000022,0.950000000000022,-0.00861723076734948,-0.0497663901433488,0.949993545274984,0.95000000000003,1.00019493297171,1.02170289615294,1.06107798805355,-0.000194932971714754,0.352032734952481,0.527983104540655,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.985013990913547,0.967597414322799,0.0612891548315919,1.06141045804769,0.732351176588227,0.266715552296514,1.00245862234564,1.03239704941903,0.0220589000149487,1.0619085895968,0.0683863227354529,0.799840031993601,LVRT,0.154100847351293,1,0,0,0,0.154100847351293,1,0,0,0,1,1,0.125,1,0.00774896524882629,1,0.999657769880689,1.22174042391143,1,1,0.686094470850895,0.852532293163369,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.93335021942933,0.0669037024366795,0.799898678398186,0.999928225858588,1.00019839586709,0.200299717468905,1,0.00271837777432546,1.00058173078533,0.99864436888711,1.00077251386551,0.00212814497840373,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.851460728442628,0.0473499968507502,0.74926816642473,0.908003759671928,0.902979006114241,0.158735593247198,0.909531485569778,0.00320497919119448,0.912360746484748,0.91185454948024,0.906491937621756,0.00586880886299159,1.10456931030768,-0.142823135406407,0.0792041657799828,0.324485506328109,0.00195913797928911,1,1.5,0.1,1.53996192050702,1.29399480574638,1.1148280276091,1.29399480574638,1.55159884767213,1,145.36,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,113.708617358394,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0800_d300ms_family_sac_t2_a_lvrt_r6_f2bf0d215677_20260803_153239.csv,t2_a_lvrt_r6_square60_pu0800_d300ms,0.8,300,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0800_300ms,sac_actor_always_raw,0,NaN,0.8,0.8,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,204.267576238983,NaN,NaN,NaN,NaN,208.521796056062,212.856710443147,190.514369670047,190.514369670047,210.461079762842,0,0,0,1,205.074988251759,212.856710443147,745.387705796011,658.204301223063,968.296863368503,0.95,0.628987660780145,0.95,0.032291967671247,0.000723627185695154,-0.000503180512876125,0.601817734388748,1,1,1,3,0.0444263313633125,0.000854251835931335,-0.000479383645573803,0.602111811815896,0.0281690523880395,0.000815185687179292,-0.000407048961106105,0.601368850476738,15001,25251,5001,25251,0.0297618237435454,-0.0089073166320016,0.00870074034003908,0.95000000000003,0.0433856235871384,-0.00535827567737089,0.730558441829049,0.949999999999941,0.0252584062560286,-0.0101193638974585,-0.178755380817367,0.950000000000022,0.0297618237435454,-0.0089073166320016,0.00870074034003908,0.95000000000003,1.00576884940778,1.05753896587856,0.931734632245014,-0.00576884940777621,0.224524815205913,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.983522673189315,1.00498931672735,0.0582872072041832,1.02511455887528,0.989267382174522,0,1.00997710641588,1.06948714209329,0.0150022507465036,0.923348674494953,0,0.675064987002599,LVRT,0.120359273768342,1,0,0,0,0.120359273768342,1,0,0,0,1,1,0.125,1,0.028293287164959,1,0.822755376528829,1.21037107921063,1,1,0.710354291585164,0.87220594204645,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.933302403118428,0.0662336560492813,0.800185559796207,0.999902851239813,0.999865158304505,0.199717291443607,1,0.000496842352521397,1.00012427493301,1.00012413080295,0.999751547973477,0.000372726959529206,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.87063907685537,0.0485277581130932,0.766448566037711,0.925567651452452,0.924406587339599,0.159119085414741,0.92690890485641,0.000413103320447206,0.927391750838515,0.927536278955616,0.926783220659782,0.000753058295833975,0.967500721776602,-0.14651912510396,0.0443945572234842,0.253693827551637,0,1,1.5,0.1,1.370185862784,1.26788843235784,0.94330737717297,1.26788843235784,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.268;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.998597065481,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0800_d300ms_family_sac_t2_a_lvrt_r6_f2bf0d215677_20260803_153239.csv,t2_a_lvrt_r6_square60_pu0800_d300ms,0.8,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_080ms,conventional_dq,0,NaN,0.825,0.825,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,203.95628724383,NaN,NaN,NaN,NaN,206.227815899155,209.525193490558,198.562620786549,198.562620786549,209.525193490558,0,0,0,1,205.597602202365,207.218748566652,851.73439304592,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0118353846666159,0.088659975107058,0,0,1,1,0,0,0.0659384258326913,-0.0287295224650154,0,0,0.012372610761378,0.0870255459863804,0,0,4001,14251,5001,14251,0.0110268372192292,-0.0887717655395728,0.950000000000019,0.950000000000019,0.07914348151908,0.0172912544885795,0.950000000000017,0.950000000000017,0.0114128159617884,-0.0871653308234908,0.950000000000022,0.950000000000022,0.0110268372192292,-0.0887717655395728,0.950000000000019,0.950000000000019,0.996389677215212,1.00968730135776,1.0646679913074,0.00361032278478837,0.307530402245089,0.668147801683817,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.984642147509925,0.977041566022519,0.0571425267921174,1.06545853502839,0.690077480629843,0.309922519370157,0.995979910057181,1.00924189171725,0.0230711948186468,1.06482394140769,0.262947410517896,0.71625674865027,LVRT,0.134239713944681,1,0,0,0,0.134239713944681,1,0,0,0,1,1,0.125,1,0.00992163653987344,1,0.999657769880689,1.22174042391143,1,1,0.712929142485468,0.859011757412367,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.941619593680553,0.05757428655028,0.82533280753968,0.999654429105636,0.999942025058775,0.174609217519096,1,0.00200595071093209,1.00100246883812,0.999495920268589,0.999500856801248,0.00150654856953494,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.858059479981953,0.0433330954800116,0.76756979145795,0.908440470869529,0.903772335242471,0.140870679411579,0.889193816489831,0.00195148258510619,0.889320976775351,0.891966315366069,0.888551461180464,0.00341485418560405,1.14634733148925,-0.132204255361947,0.0780049283928425,0.239344796493402,0,1,1.5,0.1,1.53996192050702,1.26020606221127,1.19449008858818,1.26020606221127,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.336971231139,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0825_d080ms_family_sac_t2_a_lvrt_r6_df29afc67921_20260803_153411.csv,t2_a_lvrt_r6_square60_pu0825_d080ms,0.825,80,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_080ms,sac_actor_always_raw,0,NaN,0.825,0.825,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,201.066285591707,NaN,NaN,NaN,NaN,209.542448643099,210.620794732538,191.610895101948,191.610895101948,206.57460113288,0,0,0,1,208.179742902962,210.620794732538,848.732655633297,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0316385796830038,0.00119107625513699,0.000151677929455543,0.60041545799744,1,1,1,3,0.0443141235892779,0.00105597721413924,0.000235241696209117,0.599675499567608,0.0321332499319457,0.00124885988473409,8.84531344916852e-05,0.601005400897693,4001,14251,5001,14251,0.0262940315657198,-0.0176344017403761,0.949938218462517,0.950000000000019,0.0439738376184467,-0.00549102697124648,0.950000000000017,0.950000000000017,0.0266121414208581,-0.0180494878515276,0.949947174994152,0.950000000000022,0.0262940315657198,-0.0176344017403761,0.949938218462517,0.950000000000019,1.0126978263591,1.07007372637372,1.06091581954162,-0.0126978263591009,0,0.555893358278765,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.967427158138467,0.990221913131688,0.0518785800327282,1.06652927898152,0.959760059985004,0,1.01145626614225,1.06892333445079,0.0169817200802998,1.06110324813516,0,0.670265946810638,LVRT,0.100656498077046,1,0,0,0,0.100656498077046,1,0,0,0,1,1,0.125,1,0.0174917619929393,1,0.99968481335254,1.21037107921063,1,1,0.721989438492775,0.858710306714433,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.941645340848934,0.0579890776410227,0.825150790223009,0.999898754018083,0.99991844479949,0.174767654576481,1,0.00106052308781632,0.999806937858837,1.00052409183103,0.999668759477374,0.000855332353653775,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.857680197076109,0.0430840322319124,0.766955742263491,0.904233942811454,0.905222851252958,0.138267108989467,0.927200217887982,0.00178467415952645,0.926316977126842,0.927120185123749,0.929171332794097,0.00285435566725545,1.07348336002567,-0.161328121498696,0.0478253196084614,0.222012386034368,0,1,1.5,0.1,1.370185862784,1.25983013121896,1.09448589033126,1.25983013121896,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.575728051653,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0825_d080ms_family_sac_t2_a_lvrt_r6_df29afc67921_20260803_153411.csv,t2_a_lvrt_r6_square60_pu0825_d080ms,0.825,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_120ms,conventional_dq,0,NaN,0.825,0.825,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,203.291570791331,NaN,NaN,NaN,NaN,206.324464638672,209.525193490558,198.562620786549,198.562620786549,209.525193490558,0,0,0,1,205.732316481149,207.34006399548,851.564550293316,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0105322923112774,0.0925950099675014,0,0,1,1,0,0,0.0612211739743382,0.00450881312494484,0,0,0.0107195334759797,0.0919842289323136,0,0,6001,16251,5001,16251,0.0100908484138696,-0.0926507876010571,0.950000000000022,0.950000000000022,0.0694882284760373,-0.0125248057385072,0.950000000000026,0.950000000000026,0.00978676016876474,-0.0919249868932699,0.950000000000022,0.950000000000022,0.0100908484138696,-0.0926507876010571,0.950000000000022,0.950000000000022,0.996824382422833,1.01091357416559,1.06445568786665,0.00317561757716605,0.275020508613618,0.724979491386382,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.982641416434983,0.971635212061645,0.0540469568598976,1.06472887914921,0.4600899850025,0.5399100149975,0.996892864614874,1.01087727658365,0.0224972233845096,1.06450117037345,0.343131373725255,0.656868626274745,LVRT,0.134239713944681,1,0,0,0,0.134239713944681,1,0,0,0,1,1,0.125,1,0.00826579567810981,1,0.999657769880689,1.22174042391143,1,1,0.712929142485468,0.855095952022679,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.941590712515524,0.0571079804487455,0.825536930892751,0.99981056579822,0.999538272551656,0.174273634905469,1,0.0013301419220008,1.00048320661018,1.00015397585697,0.999362485722022,0.00112072088816231,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.854224668259963,0.0419782105952503,0.764412911144379,0.903904418064004,0.899017229164571,0.139491506919625,0.890690426982162,0.00259490089249023,0.889164093213665,0.893556866960804,0.89157973424122,0.00439277374713985,1.15103352348346,-0.129652307865879,0.0791677274859486,0.239344796493402,0,1,1.5,0.1,1.53996192050702,1.26020606221127,1.18869323395464,1.26020606221127,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.450584773736,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0825_d120ms_family_sac_t2_a_lvrt_r6_dec816c40380_20260803_153539.csv,t2_a_lvrt_r6_square60_pu0825_d120ms,0.825,120,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_120ms,sac_actor_always_raw,0,NaN,0.825,0.825,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,202.810258738903,NaN,NaN,NaN,NaN,210.362509483438,211.80056835268,191.610895101948,191.610895101948,207.771490302054,0,0,0,1,209.2260471096,211.80056835268,848.313481319451,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0292429857288901,0.00124845656682494,0.000329063519522306,0.601821150889672,1,1,1,3,0.0438165588714811,0.00101369605015405,9.23643576755656e-05,0.600519827679671,0.029775342451207,0.00125597839714788,0.000296525018322777,0.601731281042332,6001,16251,5001,16251,0.0242725672065317,-0.0163571677931145,0.945611622325994,0.950000000000022,0.0434920494890185,-0.00464674806232649,0.950000000000026,0.950000000000026,0.0247147548850736,-0.016653424913701,0.947183845270565,0.950000000000022,0.0242725672065317,-0.0163571677931145,0.945611622325994,0.950000000000022,1.01612000901024,1.07365476375081,1.06039185164931,-0.016120009010236,0.00574241181296144,0.926579163248564,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.974193188465124,0.997770527582397,0.0518502213082483,1.06455634298487,0.973171138143643,0,1.01544512355597,1.07303517182391,0.0167792640130624,1.0604815730463,0.00559888022395521,0.928414317136573,LVRT,0.100656498077046,1,0,0,0,0.100656498077046,1,0,0,0,1,1,0.125,1,0.0231911514622236,1,0.99968481335254,1.21037107921063,1,1,0.721989438492775,0.865687870587308,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.941624637378766,0.0576584927305477,0.825297159647917,1.00011802603508,0.999521594181476,0.174820866387162,1,0.000651873756273957,0.999676894306626,1.00012405619006,1.00019896981521,0.000522075508582413,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.864621088551244,0.0430057645897161,0.77361238201871,0.911674536834008,0.912153472449238,0.138541090430528,0.93074260913712,0.00172068912578334,0.931755232963733,0.929385012088818,0.932089170144935,0.00270415805611687,1.05724081967705,-0.164492950543654,0.0438023913266535,0.227238925617417,0,1,1.5,0.1,1.370185862784,1.25983013121896,1.07723348742132,1.25983013121896,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.600007173604,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0825_d120ms_family_sac_t2_a_lvrt_r6_dec816c40380_20260803_153539.csv,t2_a_lvrt_r6_square60_pu0825_d120ms,0.825,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_160ms,conventional_dq,0,NaN,0.825,0.825,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,203.424417677401,NaN,NaN,NaN,NaN,206.492067987711,209.600491270645,198.562620786549,198.562620786549,209.525193490558,0,0,0,1,205.660865980833,208.10461855456,851.168848525144,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00663846220088463,0.0797214834499706,0,0,1,1,0,0,0.0618800418398777,0.0181314933547194,0,0,0.00701842754930694,0.0791360605201756,0,0,8000,18251,5000,18251,0.00499072105020585,-0.079183978066456,0.950000000000024,0.950000000000024,0.0674871832573394,-0.0244041222183431,0.950000000000031,0.950000000000031,0.00589239779509381,-0.0787644325419638,0.950000000000022,0.950000000000022,0.00499072105020585,-0.079183978066456,0.950000000000024,0.950000000000024,0.997734736384264,1.0142862385688,1.06396106065643,0.00226526361573593,0.195398100803506,0.802775748721695,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.983258368009192,0.970119480550772,0.0540222951441895,1.06416952257739,0.49625,0.500125,0.997652542800514,1.01426780478208,0.0261434091989711,1.06401982530826,0.198,0.8,LVRT,0.134239713944681,1,0,0,0,0.134239713944681,1,0,0,0,1,1,0.125,1,0.00646924646940394,1,0.999657769880689,1.22174042391143,1,1,0.712929142485468,0.854085538064273,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.941613638996376,0.0574784570281375,0.825374898100312,0.999939647247983,0.999605748024059,0.174564749147671,1,0.00261574340609585,1.00008600957935,1.00108660103722,0.99882610632052,0.00226049471669809,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.853228535208973,0.042131554420157,0.76310803729261,0.903208030261692,0.898167870945813,0.140099992969081,0.893490259756919,0.00362973440518942,0.890443658596398,0.896619393418176,0.895542672803627,0.0061757348217781,1.14813139504542,-0.132259523262547,0.0783865652458361,0.297963053597825,0,1,1.5,0.1,1.53996192050702,1.26020606221127,1.17228030862515,1.26020606221127,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.735225010891,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0825_d160ms_family_sac_t2_a_lvrt_r6_3d50c8fbf510_20260803_153734.csv,t2_a_lvrt_r6_square60_pu0825_d160ms,0.825,160,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_160ms,sac_actor_always_raw,0,NaN,0.825,0.825,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,203.30388493754,NaN,NaN,NaN,NaN,212.033471908295,213.341004991366,191.610895101948,191.610895101948,207.771490302054,0,0,0,1,209.428278254146,213.341004991366,830.209752842553,735.005494341732,968.296863368503,0.95,0.628987660780145,0.95,0.0268691734643536,0.000978644986291146,0.000296737335982994,0.602560296860817,1,1,1,3,0.0432489378745054,0.000986967849900152,-6.70837457303745e-05,0.601180337366714,0.0265802044261254,0.000975885687032554,0.000330397288529362,0.602499659906566,8000,18251,5000,18251,0.0223825536951752,-0.0148975715352921,0.424628257255592,0.950000000000024,0.0429123238890893,-0.00407215052831484,0.949102995677245,0.950000000000031,0.0221388040720783,-0.0147424324776707,0.424593609488415,0.950000000000022,0.0223825536951752,-0.0148975715352921,0.424628257255592,0.950000000000024,1.02276919130186,1.08075517174291,1.03776219105319,-0.0227691913018579,0.0213659605551497,0.974981738495252,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.977442147155517,1.00316729976472,0.052465801538308,1.06335777842512,0.979875,0,1.02342680190577,1.08151450924435,0.0167644807120378,1.04222091513659,0.0234,0.9726,LVRT,0.100656498077046,1,0,0,0,0.100656498077046,1,0,0,0,1,1,0.125,1,0.0306328743544231,1,0.918756867927165,1.21037107921063,1,1,0.721989438492775,0.87048787553294,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.941635086718352,0.0578315783042647,0.825223298571452,1.00030874340021,0.999420339370475,0.175085444828759,1,0.00193145158380869,1.0006560887553,0.999057874632229,1.00028533687757,0.00159821412307269,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.869370710819993,0.0432370131880918,0.777951934048628,0.916550785952128,0.91731959471044,0.139367660661812,0.937817755622379,0.000329584308798121,0.938271525511283,0.938521431555299,0.937954148780299,0.000567282774999561,1.03910149482724,-0.164051152873318,0.0410751874841392,0.227238925617417,0,1,1.5,0.1,1.370185862784,1.25983013121896,1.02435538711135,1.25983013121896,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.835474418848,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0825_d160ms_family_sac_t2_a_lvrt_r6_3d50c8fbf510_20260803_153734.csv,t2_a_lvrt_r6_square60_pu0825_d160ms,0.825,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_200ms,conventional_dq,0,NaN,0.825,0.825,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,203.790479703871,NaN,NaN,NaN,NaN,206.835697962082,209.726122389018,198.562620786549,198.562620786549,209.616040907087,0,0,0,1,206.138273344247,207.661957565591,850.781759943787,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00174430000462013,0.0549035999886054,0,0,1,1,0,0,0.0611840989294068,0.0261026783490455,0,0,0.00282714367712079,0.0566131248231002,0,0,10001,20251,5001,20251,-0.000500974394570547,-0.0536582094424737,0.950000000000026,0.950000000000026,0.0644293147232677,-0.0309767354486432,0.950000000000003,0.950000000000003,0.0013715348987021,-0.0561365847945064,0.950000000000022,0.950000000000022,-0.000500974394570547,-0.0536582094424737,0.950000000000026,0.950000000000026,0.999457319692527,1.02286225535842,1.06347719992974,0.000542680307471806,0.335582620144832,0.658327847267939,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.984660139851208,0.9705275146768,0.054946917763579,1.06363904787829,0.597040295970403,0.4000599940006,0.999263791382615,1.02192934881675,0.0227220906449556,1.06343138692682,0.199360127974405,0.793241351729654,LVRT,0.134239713944681,1,0,0,0,0.134239713944681,1,0,0,0,1,1,0.125,1,0.00775299174402067,1,0.999657769880689,1.22174042391143,1,1,0.712929142485468,0.854737605537253,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.941668326464427,0.0583635175779974,0.824988268499222,1.00029689462164,0.999717241228731,0.175308626122418,1,0.00154582897446112,0.999626580294992,1.00077246958692,0.999600502243093,0.0011719673438244,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.853830482838144,0.0426621407988723,0.763401992621601,0.903760337510224,0.899654404715138,0.140358344888623,0.900147440845245,0.00221889826608433,0.90050815972043,0.898705161730343,0.903253869339983,0.00454870760963991,1.13946895643748,-0.133686152302569,0.0770194049038441,0.297963053597825,0,1,1.5,0.1,1.53996192050702,1.26020606221127,1.16039190425199,1.26020606221127,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.593286610722,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0825_d200ms_family_sac_t2_a_lvrt_r6_aea1a923e364_20260803_153909.csv,t2_a_lvrt_r6_square60_pu0825_d200ms,0.825,200,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_200ms,sac_actor_always_raw,0,NaN,0.825,0.825,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,203.900068665614,NaN,NaN,NaN,NaN,208.640552732435,213.023829626749,191.610895101948,191.610895101948,209.731391834429,0,0,0,1,205.021832894058,213.023829626749,752.356134057488,656.335772048421,968.296863368503,0.95,0.628987660780145,0.95,0.0279983674249255,0.000790903462205542,-0.000256486142775267,0.601022749000158,1,1,1,3,0.0431116197901441,0.000973277870224827,-0.000169324746071956,0.601517465622079,0.027520325693253,0.000815892108550228,-0.000333777100101793,0.601105514597958,10001,20251,5001,20251,0.024964595464261,-0.0104731867700221,-0.0127881396565789,0.950000000000026,0.0424174047651234,-0.00483049848899917,0.924521620591917,0.950000000000003,0.0246626247353565,-0.00986924210201883,-0.150638721168476,0.950000000000022,0.024964595464261,-0.0104731867700221,-0.0127881396565789,0.950000000000026,1.01180000554527,1.07087414801597,0.94044516757186,-0.0118000055452709,0.00427913100724161,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.981188876326504,1.00745280798081,0.0519026942224898,1.06137250745451,0.983901609839016,0,1.01064205068589,1.06997032207481,0.0149749542112828,0.926344312641973,0,0.640071985602879,LVRT,0.100656498077046,1,0,0,0,0.100656498077046,1,0,0,0,1,1,0.125,1,0.0291006262161804,1,0.820419715060527,1.21037107921063,1,1,0.721989438492775,0.87430394671555,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.941655862465698,0.0581591881695763,0.825076398044757,1.0000346607525,0.99987272256871,0.174958262707742,1,0.00105187222168935,0.999982527049535,1.00046385142529,0.999553414073954,0.000910437351339284,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.873145348232949,0.0427003324568026,0.782241590930821,0.92038819852924,0.920679306510112,0.138437715579291,0.927238497983626,0.000137080589674819,0.927658326065314,0.927699732681025,0.92739656225663,0.000303170424394705,1.02074501532442,-0.162304235136481,0.0382833107377205,0.227238925617417,0,1,1.5,0.1,1.370185862784,1.25983013121896,0.963364587039363,1.25983013121896,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.037653838061,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0825_d200ms_family_sac_t2_a_lvrt_r6_aea1a923e364_20260803_153909.csv,t2_a_lvrt_r6_square60_pu0825_d200ms,0.825,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_240ms,conventional_dq,0,NaN,0.825,0.825,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,204.020088160245,NaN,NaN,NaN,NaN,206.879732040007,210.205629387621,198.562620786549,198.562620786549,209.836654827762,0,0,0,1,206.111143489672,207.585180817553,850.474211695922,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00487549635310287,0.0538940019327179,0,0,1,1,0,0,0.0606267290196447,0.0295739264972061,0,0,0.00193888519305731,0.0553228130251482,0,0,12001,22251,5000,22251,0.00237239889820549,-0.0526466134159918,0.950000000000028,0.950000000000028,0.0625577338986389,-0.0334554374520854,0.949999999999972,0.949999999999972,-0.000120605154844741,-0.054633853983873,0.950000000000022,0.950000000000022,0.00237239889820549,-0.0526466134159918,0.950000000000028,0.950000000000028,0.999163530805421,1.01963520924586,1.0630927646199,0.00083646919457846,0.22079089275015,0.759586578789694,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.985602228893612,0.971508416286311,0.0559448380511953,1.06322874893352,0.664194650445796,0.333388884259645,0.99955985499012,1.02286629877203,0.0231796180835578,1.06326573459021,0.15,0.8238,LVRT,0.134239713944681,1,0,0,0,0.134239713944681,1,0,0,0,1,1,0.125,1,0.00584992582450927,1,0.999657769880689,1.22174042391143,1,1,0.712929142485468,0.85579811645528,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.941717070403771,0.0591512109396551,0.824643503765406,1.00054129334155,0.999890577458159,0.175897789576144,1,0.00345981911546246,0.999039190864622,1.00172477613043,0.999233790462978,0.0026855852658038,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.854849915571107,0.0427150440229374,0.764508780897234,0.904630464718409,0.901070420970544,0.140121683821176,0.901001746509207,0.00247704555151433,0.90199620772146,0.898965613491764,0.904236248483271,0.00527063499150726,1.13139675261974,-0.135116154920384,0.0752090445443829,0.297963053597825,0,1,1.5,0.1,1.53996192050702,1.26020606221127,1.16015029888016,1.26020606221127,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.538558103863,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0825_d240ms_family_sac_t2_a_lvrt_r6_5563a759fab8_20260803_154035.csv,t2_a_lvrt_r6_square60_pu0825_d240ms,0.825,240,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_240ms,sac_actor_always_raw,0,NaN,0.825,0.825,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,204.677919752101,NaN,NaN,NaN,NaN,208.800757814705,213.825884865581,191.610895101948,191.610895101948,211.119141370063,0,0,0,1,206.794284122251,212.158633953642,758.05752826882,698.545053916599,968.296863368503,0.95,0.628987660780145,0.95,0.030653220983457,0.000793807323506855,-0.000400869574296456,0.601556954872741,1,1,1,3,0.04326022642599,0.000936277326777941,-0.000273527488568203,0.601793994315301,0.0286839500438079,0.000859490300464962,-0.000390541704910958,0.601398534046316,12001,22251,5000,22251,0.0267180461023479,-0.0134752208973108,-0.034138197314684,0.950000000000028,0.0420052518165173,-0.00639012892934326,0.847390164934795,0.949999999999972,0.0248633583037716,-0.0130091176006175,-0.111600413531078,0.950000000000022,0.0267180461023479,-0.0134752208973108,-0.034138197314684,0.950000000000028,1.01211035530146,1.06754933235927,0.947571910336025,-0.0121103553014578,0.108747753145596,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.985176589037409,1.0109446610623,0.0522400229268016,1.05564302814914,0.986584451295725,0,1.01096485435124,1.07049299187105,0.0148590463203208,0.932473182492265,0,0.6602,LVRT,0.100656498077046,1,0,0,0,0.100656498077046,1,0,0,0,1,1,0.125,1,0.0329752892057065,1,0.873181317395749,1.21037107921063,1,1,0.721989438492775,0.877331836684419,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.941652461362253,0.0581046288549774,0.825100446705472,1.00006175417233,0.999816466084171,0.174961307466862,1,0.000943416272233342,0.999948786365145,0.999619437210279,1.00043160955574,0.000812172345456194,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.876052794237433,0.0428610794599979,0.784917012990598,0.923548744246805,0.923888154050602,0.138971141060004,0.92794464527539,0.00141507797735138,0.928858413588001,0.926803204248923,0.929000450150914,0.00219724590199102,1.00117239904649,-0.157752281947688,0.0363380168761484,0.227238925617417,0,1,1.5,0.1,1.370185862784,1.25983013121896,0.944833114686178,1.25983013121896,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.914124637217,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0825_d240ms_family_sac_t2_a_lvrt_r6_5563a759fab8_20260803_154035.csv,t2_a_lvrt_r6_square60_pu0825_d240ms,0.825,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_300ms,conventional_dq,0,NaN,0.825,0.825,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,204.287547927188,NaN,NaN,NaN,NaN,207.120990237339,210.486534764677,198.562620786549,198.562620786549,210.26336855502,0,0,0,1,206.165435216791,207.950168099407,849.636228031047,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00692318588473307,0.0574068863168459,0,0,1,1,0,0,0.0585898726487694,0.0344489225828105,0,0,-0.00175155600394539,0.0570315929438065,0,0,15001,25251,5001,25251,-0.000844536056116707,-0.0535012451200443,0.95000000000003,0.95000000000003,0.0589680634417765,-0.0369889686358622,0.949999999999941,0.949999999999941,-0.00912321309772254,-0.0540204036429564,0.950000000000022,0.950000000000022,-0.000844536056116707,-0.0535012451200443,0.95000000000003,0.95000000000003,0.999070411143995,1.01942611041898,1.06204528503881,0.000929588856004085,0.901531151003168,0.0984688489968321,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.986782845738898,0.973308279501337,0.0560167748467513,1.06244201230974,0.73135124325045,0.266715552296514,1.0005918695835,1.02815617169026,0.0232984579075886,1.06269113861588,0.900819836032793,0.0991801639672066,LVRT,0.134239713944681,1,0,0,0,0.134239713944681,1,0,0,0,1,1,0.125,1,0.00852100251607801,1,0.999657769880689,1.22174042391143,1,1,0.712929142485468,0.857554494949037,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.941718966069978,0.0591776952477611,0.824630085745307,1.00027425601167,1.00017397163914,0.17564417026636,1,0.00268259121151528,0.999622540536569,0.999073595083651,1.00130251575528,0.00222892067162564,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.856589451285748,0.0422769389762387,0.766654187536988,0.906453999132753,0.902492653164687,0.139799811595765,0.905715265615685,0.00154451408626554,0.908016721186831,0.904899749869962,0.906608407315771,0.00311697131686915,1.11831889925918,-0.136017713252559,0.0726590662311349,0.297963053597825,0,1,1.5,0.1,1.53996192050702,1.26020606221127,1.13734163450713,1.26020606221127,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,112.485210605943,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0825_d300ms_family_sac_t2_a_lvrt_r6_138e20247fe0_20260803_154210.csv,t2_a_lvrt_r6_square60_pu0825_d300ms,0.825,300,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0825_300ms,sac_actor_always_raw,0,NaN,0.825,0.825,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,204.987467628712,NaN,NaN,NaN,NaN,209.414887258381,214.144255432676,191.610895101948,191.610895101948,211.119141370063,0,0,0,1,205.614830428676,212.713732275411,754.669183540439,670.363651307518,968.296863368503,0.95,0.628987660780145,0.95,0.0328076320792948,0.000719441199244665,-0.000455903930809507,0.602057399096087,1,1,1,3,0.0435656118207744,0.00086838411020004,-0.000413039065465002,0.602188587606927,0.0284240876534839,0.0008197334315807,-0.000329110877373369,0.601617137268296,15001,25251,5001,25251,0.0295379081412728,-0.0113259478022521,0.0486751485427174,0.95000000000003,0.0421730448481628,-0.00652621180875695,0.763948783503502,0.949999999999941,0.0248261338263339,-0.0122866419252945,-0.114935758378672,0.950000000000022,0.0295379081412728,-0.0113259478022521,0.0486751485427174,0.95000000000003,1.0095087686502,1.06063799153092,0.943336479425548,-0.0095087686501953,0.257391763463569,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.987033858219478,1.01240901520768,0.0522634841451388,1.03343677020248,0.989267382174522,0,1.0131514960702,1.07227022009986,0.0151874331382178,0.945286340567093,0,0.724855028994201,LVRT,0.100656498077046,1,0,0,0,0.100656498077046,1,0,0,0,1,1,0.125,1,0.0345133112689651,1,0.837954564134397,1.21037107921063,1,1,0.721989438492775,0.878568570648464,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.94165561912747,0.0581568119683663,0.825078121243196,1.00016446572436,0.999740790256989,0.17508634448116,1,0.00105202772820589,1.00032368539833,0.999478950344575,1.00019715668922,0.000844735053756795,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.877199668796291,0.0427952012947851,0.785951138888189,0.924970335134659,0.924970073449935,0.13901919624647,0.929448998148003,0.000543896289550079,0.929854254363378,0.929330591261909,0.930153556226797,0.000822964964887754,0.979370974588826,-0.145282926538188,0.0362416825620747,0.227238925617417,0,1,1.5,0.1,1.370185862784,1.25983013121896,0.948828043145577,1.25983013121896,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.260;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.97504095063,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0825_d300ms_family_sac_t2_a_lvrt_r6_138e20247fe0_20260803_154210.csv,t2_a_lvrt_r6_square60_pu0825_d300ms,0.825,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_080ms,conventional_dq,0,NaN,0.85,0.85,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,203.893418349706,NaN,NaN,NaN,NaN,206.287964794886,209.006462083604,199.105396910655,199.105396910655,209.006462083604,0,0,0,1,205.328386623374,207.358941248091,851.780792871041,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0144408505720816,0.0886019226259122,0,0,1,1,0,0,0.0638714997996383,-0.00251635505971997,0,0,0.0149654881357512,0.0891694026626522,0,0,4001,14251,5001,14251,0.013602742946748,-0.0887407420618708,0.950000000000019,0.950000000000019,0.0687722353207846,-0.00606319356084609,0.950000000000017,0.950000000000017,0.013887577474131,-0.0893502331642668,0.950000000000022,0.950000000000022,0.013602742946748,-0.0887407420618708,0.950000000000019,0.950000000000019,0.996613279524623,1.0088683406739,1.0647259910888,0.00338672047537818,0.699017773620206,0.2766604303087,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.984695304591585,0.975769515496205,0.0470495148211238,1.06576636334217,0.690077480629843,0.309922519370157,0.996035497229876,1.00800403528755,0.022393380035565,1.06485128444187,0.597680463907219,0.381523695260948,LVRT,0.111861820824421,1,0,0,0,0.111861820824421,1,0,0,0,1,1,0.125,1,0.011006947969862,1,0.999657769880689,1.22174042391143,1,1,0.725240815808114,0.857898370297595,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.950059324264789,0.0511335577935005,0.849495602221066,0.999927442997521,1.00066556596567,0.151169963744603,1,0.00226527072938224,1.00086192274195,0.998932292579569,1.00020482224743,0.001929630162385,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.857211646814107,0.0346658046959231,0.781904493705876,0.900237820358412,0.894055279821673,0.118333326652537,0.888200809497173,0.00182567139990383,0.888696570271181,0.890756601066341,0.887460405476127,0.00329619559021404,1.16741003742638,-0.118089933736037,0.076159615793225,0.211715185208585,0,1,1.5,0.1,1.53996192050702,1.28504528473703,1.19446991259901,1.28504528473703,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.232330779425,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0850_d080ms_family_sac_t2_a_lvrt_r6_85c07129c610_20260803_154344.csv,t2_a_lvrt_r6_square60_pu0850_d080ms,0.85,80,,
