model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_080ms,sac_actor_always_raw,0,NaN,0.85,0.85,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,202.095876737377,NaN,NaN,NaN,NaN,209.251126197136,210.457040113171,193.005286208103,193.005286208103,207.355668263985,0,0,0,1,208.201488785145,210.457040113171,848.86032103022,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0318953291037837,0.00123675365946856,0.000141968474996585,0.600153448807389,1,1,1,3,0.0440302858139969,0.00104501142116944,0.00024408886082736,0.599779942159949,0.0322082645197035,0.00127189177519853,0.000122048106397783,0.600551771915073,4001,14251,5001,14251,0.0264913321106402,-0.017804576239996,0.950000000000019,0.950000000000019,0.0436919254595055,-0.00545100171391411,0.950000000000017,0.950000000000017,0.0266688369876289,-0.0181020728230789,0.950000000000022,0.950000000000022,0.0264913321106402,-0.017804576239996,0.950000000000019,0.950000000000019,1.01128676028449,1.06864211120275,1.06107540128778,-0.0112867602844862,0,0.624415341440599,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.972080939607076,0.996921175313333,0.0456903800671197,1.06670187973743,0.958510372406898,0,1.01037957753368,1.06769954434385,0.0169794792615519,1.06125916245147,0,0.728854229154169,LVRT,0.0823926869956664,1,0,0,0,0.0823926869956664,1,0,0,0,1,1,0.125,1,0.0167006768752236,1,0.99968481335254,1.21037107921063,1,1,0.733857658786605,0.864612338746848,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.950007239066547,0.0501377746828814,0.849938465996657,0.999966513758887,1.00010587040092,0.150167404404261,1,0.00160149013305587,1.0000042320124,1.00069110106343,0.999304186026332,0.00138691503709548,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.863745186337031,0.0369878737467646,0.786048072083419,0.903733021189949,0.904618574146278,0.118570502062858,0.926147279042663,0.00232938075021809,0.924416880928046,0.926714155899294,0.928302353355849,0.00388547242780304,1.08300114889637,-0.157897258769085,0.0396322693556058,0.211863477037897,0,1,1.5,0.1,1.370185862784,1.25605656045846,1.09591345062702,1.25605656045846,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.905588973468,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0850_d080ms_family_sac_t2_a_lvrt_r6_85c07129c610_20260803_154344.csv,t2_a_lvrt_r6_square60_pu0850_d080ms,0.85,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_120ms,conventional_dq,0,NaN,0.85,0.85,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,203.322266650388,NaN,NaN,NaN,NaN,206.289444779007,209.006462083604,199.105396910655,199.105396910655,209.006462083604,0,0,0,1,205.6779029216,207.230130989211,851.680072336629,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0111869223073436,0.0891470737429621,0,0,1,1,0,0,0.0590879866212553,0.0242043440601542,0,0,0.0115875374891149,0.0891658784388467,0,0,6001,16251,5001,16251,0.0107876387916631,-0.0892037297390023,0.950000000000022,0.950000000000022,0.0616813868979997,-0.0303496040839664,0.950000000000026,0.950000000000026,0.0111183113116935,-0.0892341658893136,0.950000000000022,0.950000000000022,0.0107876387916631,-0.0892037297390023,0.950000000000022,0.950000000000022,0.996670269359459,1.01044943727536,1.06460009042079,0.00332973064054073,0.303527481542248,0.696472518457752,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.9829854361659,0.972408001395553,0.0449061734036899,1.06501932799278,0.4600899850025,0.5399100149975,0.996697382439811,1.01037551137011,0.0225268294968971,1.06467358671132,0.300339932013597,0.629074185162967,LVRT,0.111861820824421,1,0,0,0,0.111861820824421,1,0,0,0,1,1,0.125,1,0.0078713411551965,1,0.999657769880689,1.22174042391143,1,1,0.725240815808114,0.855765689287359,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.949987339221962,0.049763937608443,0.850107615356985,0.999631429623644,1.00024185888952,0.150134243532536,1,0.00158239220828827,1.00078921070106,0.99964972603191,0.9995605939555,0.00122861674556321,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.855102502469499,0.0340237002003378,0.779900150196989,0.897678136152384,0.891647869322676,0.117777985955395,0.890213957520648,0.00237305744950317,0.889362484729698,0.893328404573723,0.890370963559071,0.00396591984402532,1.16360369988088,-0.1180624405144,0.0744994972558373,0.232918799121586,0.00219298245614035,1,1.5,0.1,1.53996192050702,1.28504528473703,1.19626793576249,1.28504528473703,1.55159884767213,1,104.84,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.194409678984,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0850_d120ms_family_sac_t2_a_lvrt_r6_65b84113bca3_20260803_154519.csv,t2_a_lvrt_r6_square60_pu0850_d120ms,0.85,120,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_120ms,sac_actor_always_raw,0,NaN,0.85,0.85,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,203.778072736773,NaN,NaN,NaN,NaN,210.082594284335,211.511253261239,193.005286208103,193.005286208103,208.310519475916,0,0,0,1,208.854810444592,211.511253261239,848.479193375055,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0302480687572566,0.00126272611247852,0.000229605641412836,0.601927953855875,1,1,1,3,0.0435210476048324,0.00100770220325658,9.50666428369724e-05,0.600649912737675,0.0306645143314222,0.00127384173353793,0.000195074451905001,0.60188947420528,6001,16251,5001,16251,0.0251218052027702,-0.0168948239842421,0.948734707360007,0.950000000000022,0.0428703911295422,-0.00557187603649061,0.950000000000026,0.950000000000026,0.0254632958901037,-0.0171335238335945,0.949131407152404,0.950000000000022,0.0251218052027702,-0.0168948239842421,0.948734707360007,0.950000000000022,1.01481811532347,1.07232231138834,1.06059899171882,-0.01481811532347,0.00574241181296144,0.851107465135357,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.97866064439682,1.00459741545636,0.0457780384510024,1.06474648919069,0.972337943676054,0,1.01419374401268,1.07174437000436,0.0168555210364451,1.06065831676701,0.00559888022395521,0.854829034193161,LVRT,0.0823926869956664,1,0,0,0,0.0823926869956664,1,0,0,0,1,1,0.125,1,0.0217934940156488,1,0.99968481335254,1.21037107921063,1,1,0.733857658786605,0.871680080023754,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.949973183441362,0.0494995913648575,0.850227921392322,1.0002992094718,0.999432405918742,0.150071288079482,1,0.0020677784234656,0.999008832320973,1.00023915485739,1.00075121085855,0.00174237853758025,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.870768104991809,0.0371070690363195,0.792626107184115,0.911325786715241,0.911739707553758,0.119113600369643,0.929637878223709,0.00173668792131886,0.929963492621653,0.928520329467918,0.931430841398263,0.00291051193034502,1.06496844106442,-0.160002644195253,0.0357781960855631,0.211863477037897,0,1,1.5,0.1,1.370185862784,1.25605656045846,1.0795892084006,1.25605656045846,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.735443391028,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0850_d120ms_family_sac_t2_a_lvrt_r6_65b84113bca3_20260803_154519.csv,t2_a_lvrt_r6_square60_pu0850_d120ms,0.85,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_160ms,conventional_dq,0,NaN,0.85,0.85,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,203.51229549806,NaN,NaN,NaN,NaN,206.3098928011,209.526740865324,199.105396910655,199.105396910655,209.006462083604,0,0,0,1,205.618362199459,207.66985252021,851.317155662495,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00913128297890059,0.0868186430989871,0,0,1,1,0,0,0.0586411085650687,0.0341900488829719,0,0,0.00910295069211134,0.0863902902489039,0,0,8000,18251,5000,18251,0.00792981177273383,-0.0865081360160816,0.950000000000024,0.950000000000024,0.0599876298106916,-0.039011432060535,0.950000000000031,0.950000000000031,0.00830616722731409,-0.0861787214044735,0.950000000000022,0.950000000000022,0.00792981177273383,-0.0865081360160816,0.950000000000024,0.950000000000024,0.997079610633625,1.01226263959669,1.06414644457812,0.00292038936637461,0.242512783053324,0.730460189919649,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.983802844093254,0.972151540048424,0.0463052775773955,1.06447686767456,0.49625,0.500125,0.996936157975208,1.01225539656792,0.0231638336631274,1.06419056683427,0.171,0.8,LVRT,0.111861820824421,1,0,0,0,0.111861820824421,1,0,0,0,1,1,0.125,1,0.00667457874657595,1,0.999657769880689,1.22174042391143,1,1,0.725240815808114,0.855837912083515,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.949958805757399,0.0492225755989452,0.850350085410282,0.99946525404389,1.0001226454535,0.149772560043221,1,0.00273929074318938,1.00109592499374,1.00016247728329,0.998740190437677,0.00235573455605808,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.855137176838407,0.0346473554263431,0.77924703425527,0.89805809288212,0.892369811948593,0.11881105862685,0.891698103310876,0.0028420317979834,0.88977220298467,0.894921502205635,0.892340838075836,0.00514929922096497,1.15859046086842,-0.12155428231376,0.0730722756656033,0.250984544815471,0.00113122171945701,1,1.5,0.1,1.53996192050702,1.28504528473703,1.18310701451402,1.28504528473703,1.55159884767213,1,104.84,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.874944132787,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0850_d160ms_family_sac_t2_a_lvrt_r6_6749dcc5122e_20260803_154711.csv,t2_a_lvrt_r6_square60_pu0850_d160ms,0.85,160,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_160ms,sac_actor_always_raw,0,NaN,0.85,0.85,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,204.08214997259,NaN,NaN,NaN,NaN,211.825958207345,213.337003803268,193.005286208103,193.005286208103,208.310519475916,0,0,0,1,210.375700880931,213.337003803268,845.315106050503,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0269236519476934,0.001058726616932,0.000386213812919897,0.602598752564848,1,1,1,3,0.0429454874324204,0.000984544051975465,-5.71398843621678e-05,0.601319899337937,0.0267938109042745,0.0010782712911292,0.000404264554661327,0.602565058802786,8000,18251,5000,18251,0.022394317567562,-0.0149834843426344,0.67178379777322,0.950000000000024,0.0423396630665495,-0.00484631239804252,0.949516198711886,0.950000000000031,0.0222753116049277,-0.0149293894912954,0.714498602548936,0.950000000000022,0.022394317567562,-0.0149834843426344,0.67178379777322,0.950000000000024,1.02235540097032,1.08027157895056,1.05664388256313,-0.0223554009703219,0.0151570489408327,0.981738495252009,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.981400996975655,1.00991151394021,0.0464809960305921,1.06355769403226,0.97925,0,1.02234215647748,1.08035894833216,0.0169225306207813,1.05792355754381,0.0166,0.98,LVRT,0.0823926869956664,1,0,0,0,0.0823926869956664,1,0,0,0,1,1,0.125,1,0.0306135449433216,1,0.99968481335254,1.21037107921063,1,1,0.733857658786605,0.876363125280497,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.949984714297746,0.049717967374494,0.850129928912408,1.00034052860952,0.999506422374452,0.150210599697114,1,0.000754503254602945,1.00030603474429,0.999655916651711,1.0000379418589,0.000650118092575943,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.875391533135593,0.0373317019098945,0.79683803446028,0.916113826154496,0.916779348429261,0.119941313968981,0.937119528836177,0.000323152204728716,0.9373473841489,0.937362508389806,0.937826611388421,0.000479227239520744,1.04692069360703,-0.158959104928281,0.033437952305814,0.211863477037897,0,1,1.5,0.1,1.370185862784,1.25605656045846,1.04528704747109,1.25605656045846,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.023300728467,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0850_d160ms_family_sac_t2_a_lvrt_r6_6749dcc5122e_20260803_154711.csv,t2_a_lvrt_r6_square60_pu0850_d160ms,0.85,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_200ms,conventional_dq,0,NaN,0.85,0.85,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,203.889334143511,NaN,NaN,NaN,NaN,206.749094922961,209.675369795157,199.105396910655,199.105396910655,209.675369795157,0,0,0,1,205.834205045904,207.697357516512,851.079251957745,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00590088548726154,0.0668150418098186,0,0,1,1,0,0,0.0576444165623089,0.038546929665116,0,0,0.00711298084487671,0.0661454748290172,0,0,10001,20251,5001,20251,0.000559970844080564,-0.0649487924057224,0.950000000000026,0.950000000000026,0.0575671821082175,-0.0422455538496415,0.950000000000003,0.950000000000003,0.00183939274078389,-0.0645582764371366,0.950000000000022,0.950000000000022,0.000559970844080564,-0.0649487924057224,0.950000000000026,0.950000000000026,0.998952243133715,1.01720400040749,1.06384906494718,0.00104775686628512,1,0,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.985241655545191,0.973067317323484,0.0475953165840438,1.06402390737603,0.597040295970403,0.4000599940006,0.998820030781945,1.01658625787215,0.0238603246585743,1.06383430011379,1,0,LVRT,0.111861820824421,1,0,0,0,0.111861820824421,1,0,0,0,1,1,0.125,1,0.00563185968162117,1,0.999657769880689,1.22174042391143,1,1,0.725240815808114,0.856928479114552,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.949968577554572,0.0494041769322188,0.850267050313236,0.999685449819129,1.00000027451728,0.149733224204045,1,0.00404052001437192,0.99908502643773,1.00201530437933,0.998896611135263,0.0031186932440713,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.856203858032327,0.0355851359636953,0.779498046068563,0.899503893811768,0.894176301589588,0.120005847743205,0.895545218760027,0.00277593874352783,0.892952613584514,0.897892007539727,0.898060160535572,0.0051075469510579,1.15109284489626,-0.124160611425967,0.071198388517677,0.256148102639116,0.000786163522012579,1,1.5,0.1,1.53996192050702,1.28504528473703,1.17346946004682,1.28504528473703,1.55159884767213,1,104.84,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.91823829227,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0850_d200ms_family_sac_t2_a_lvrt_r6_c5f7e473dee5_20260803_154915.csv,t2_a_lvrt_r6_square60_pu0850_d200ms,0.85,200,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_200ms,sac_actor_always_raw,0,NaN,0.85,0.85,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,204.71505510323,NaN,NaN,NaN,NaN,209.411840380572,213.143397187778,193.005286208103,193.005286208103,210.498185589333,0,0,0,1,205.486473454276,213.063579606525,765.453808690581,666.332564671807,968.296863368503,0.95,0.628987660780145,0.95,0.0282634708035763,0.00082521546907966,-0.000231306475731402,0.601307461367304,1,1,1,3,0.0427792931745252,0.000968396811109616,-0.000157988101084141,0.601676390126229,0.0275876080121196,0.000841587243295468,-0.000289393986966307,0.601378339106435,10001,20251,5001,20251,0.0246707625600485,-0.0122268681949403,0.0313417360550799,0.950000000000026,0.041738586510205,-0.00587449965335555,0.936130975157842,0.950000000000003,0.0240952250087373,-0.0118629589870393,-0.0975055850123056,0.950000000000022,0.0246707625600485,-0.0122268681949403,0.0313417360550799,0.950000000000026,1.01437108068447,1.07286619089012,0.956817260863227,-0.0143710806844729,0.0167873601053325,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.985171523904622,1.0141421287368,0.0459660340994086,1.06227622509574,0.983401659834017,0,1.01369916122954,1.07274566379047,0.0153066708084791,0.945563697589596,0,0.655268946210758,LVRT,0.0823926869956664,1,0,0,0,0.0823926869956664,1,0,0,0,1,1,0.125,1,0.0296782472839496,1,0.832915705839759,1.21037107921063,1,1,0.733857658786605,0.880077469804878,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.950013707319034,0.0502636501730635,0.849883483813648,1.00032780603794,0.999809190500657,0.15044432222429,1,0.000709328241695974,1.0003546010734,0.99982234582711,0.999822958776235,0.000532255246284633,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.879077681643528,0.0368769555816623,0.801017074551237,0.919637185733415,0.920278360162704,0.119261285611466,0.929677836309245,0.000584063178641455,0.929575064528963,0.930176691250627,0.930365235462987,0.000790170934023657,1.0301800462893,-0.157700196679111,0.0309692753773121,0.211863477037897,0,1,1.5,0.1,1.370185862784,1.25605656045846,0.974796189318725,1.25605656045846,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.413896136984,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0850_d200ms_family_sac_t2_a_lvrt_r6_c5f7e473dee5_20260803_154915.csv,t2_a_lvrt_r6_square60_pu0850_d200ms,0.85,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_240ms,conventional_dq,0,NaN,0.85,0.85,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,204.154022422544,NaN,NaN,NaN,NaN,206.731258808073,209.675369795157,199.105396910655,199.105396910655,209.675369795157,0,0,0,1,206.006943750575,207.672792910102,850.943435537799,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00725355352177827,0.0610801958043821,0,0,1,1,0,0,0.056267939388668,0.0425577943005465,0,0,0.00455169652398519,0.0631197246395153,0,0,12001,22251,5000,22251,0.00529611057132598,-0.0603657871975137,0.950000000000028,0.950000000000028,0.0550657888217879,-0.0453425583970198,0.949999999999972,0.949999999999972,0.00324641804924707,-0.0627040510458181,0.950000000000022,0.950000000000022,0.00529611057132598,-0.0603657871975137,0.950000000000028,0.950000000000028,0.998443006989818,1.01587583213491,1.06367929442225,0.00155699301018281,0.267076093469143,0.727980826842421,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.986301021235263,0.974069231303463,0.0483156799310692,1.06367153692376,0.664194650445796,0.333388884259645,0.998743082340549,1.01841698595752,0.0223064608115802,1.06380669672453,0.2124,0.781,LVRT,0.111861820824421,1,0,0,0,0.111861820824421,1,0,0,0,1,1,0.125,1,0.00479737318562667,1,0.999657769880689,1.22174042391143,1,1,0.725240815808114,0.858004281932649,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.950012015095906,0.0502284247949802,0.84989786572091,1.0001138052656,1.00000633899492,0.15021593954469,1,0.00306790177759781,0.99896207564675,1.00149615787575,0.999540002791113,0.00253408222899485,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.857264938748527,0.0360088103853978,0.780412599193152,0.900448203789678,0.895866446894438,0.120035604596525,0.897076664882587,0.00164765730384085,0.895919816027767,0.89806155977619,0.899327568476862,0.00340775244909591,1.14469425669912,-0.125895369539397,0.0694181565573003,0.256148102639116,0.000600961538461538,1,1.5,0.1,1.53996192050702,1.28504528473703,1.17217162646147,1.28504528473703,1.55159884767213,1,104.84,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.868867859441,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0850_d240ms_family_sac_t2_a_lvrt_r6_076f5cb5ef88_20260803_155111.csv,t2_a_lvrt_r6_square60_pu0850_d240ms,0.85,240,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_240ms,sac_actor_always_raw,0,NaN,0.85,0.85,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,205.529789703477,NaN,NaN,NaN,NaN,208.395876440319,214.53201679222,193.005286208103,193.005286208103,212.149215853659,0,0,0,1,206.122805063923,212.486326393263,750.542136043509,677.073027335406,968.296863368503,0.95,0.628987660780145,0.95,0.0305520962043042,0.000803961161735387,-0.000432927589011699,0.601667549222522,1,1,1,3,0.042902809089971,0.000942935173479094,-0.000246741008420275,0.601907154222568,0.0286158076541641,0.000866441695713196,-0.000450048054131245,0.60157197493224,12001,22251,5000,22251,0.0268744932315207,-0.0126363286841277,-0.0578325067654437,0.950000000000028,0.0411120361216301,-0.00808228182791785,0.871630764690628,0.949999999999972,0.0252630090346158,-0.0114734431211107,-0.138908633101856,0.950000000000022,0.0268744932315207,-0.0126363286841277,-0.0578325067654437,0.950000000000028,1.01191871741751,1.06730964521952,0.938177670054388,-0.0119187174175072,0.108747753145596,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.989394541759228,1.01782571458601,0.0460413984953237,1.05836792112682,0.986167819348388,0,1.00945685823568,1.06903008898323,0.0148221605263209,0.918053715581822,0,0.6602,LVRT,0.0823926869956664,1,0,0,0,0.0823926869956664,1,0,0,0,1,1,0.125,1,0.0363865545517856,1,0.846341284169257,1.21037107921063,1,1,0.733857658786605,0.883263300773077,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.950004062077379,0.0500849547264155,0.849965481319273,1.00042301521111,0.999617431526664,0.150457533891837,1,0.00163633998418951,1.00073035782801,0.99931556098259,0.999953579172295,0.00141479684541593,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.882162852606324,0.0369458422331539,0.803971246177463,0.923050531763996,0.923471594011373,0.11950034783391,0.926539982997314,0.000635663638178393,0.927396787482073,0.926269892409595,0.926786174430511,0.00112689507247812,1.01125916378784,-0.15414403501462,0.0289303398252825,0.211863477037897,0,1,1.5,0.1,1.370185862784,1.25605656045846,0.935502512309283,1.25605656045846,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.047756428884,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0850_d240ms_family_sac_t2_a_lvrt_r6_076f5cb5ef88_20260803_155111.csv,t2_a_lvrt_r6_square60_pu0850_d240ms,0.85,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_300ms,conventional_dq,0,NaN,0.85,0.85,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,204.396011124257,NaN,NaN,NaN,NaN,206.730841674013,209.730340496373,199.105396910655,199.105396910655,209.675369795157,0,0,0,1,206.109624653368,207.773969880627,850.668331500111,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0125161478976352,0.0630111986425122,0,0,1,1,0,0,0.0550024715670992,0.0463659621091979,0,0,0.00448832508439457,0.0628218308613603,0,0,15001,25251,5001,25251,0.0095245504699729,-0.0618515758662323,0.95000000000003,0.95000000000003,0.0527832566018678,-0.0482611880071151,0.949999999999941,0.949999999999941,0.00278171397265267,-0.0622811118382809,0.950000000000022,0.950000000000022,0.0095245504699729,-0.0618515758662323,0.95000000000003,0.95000000000003,0.997563708577829,1.01191134732236,1.06333541437514,0.00243629142216997,0.459477296726505,0.527983104540655,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.987357393845021,0.975232539324641,0.0488804954386179,1.06330542435379,0.73135124325045,0.266715552296514,0.998782674093388,1.01864234499234,0.023196211094162,1.06370531813788,0.181163767246551,0.799840031993601,LVRT,0.111861820824421,1,0,0,0,0.111861820824421,1,0,0,0,1,1,0.125,1,0.00430133017696621,1,0.999657769880689,1.22174042391143,1,1,0.725240815808114,0.859172558128339,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.950044657642001,0.0508491231609217,0.849620326041121,1.00033857893073,1.00010793341296,0.150718252889613,1,0.00208837535179826,0.999033531559749,1.00082599160594,1.00013965892032,0.00179246004618761,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.858422436372072,0.03635601376256,0.78140933574954,0.901491717648724,0.897783147746606,0.120082381899184,0.897369388331307,0.00169458474982846,0.896692884257598,0.897736035767861,0.899727059487184,0.00303417522958592,1.13827600834435,-0.127361192922751,0.0675072459126231,0.256148102639116,0.000454959053685168,1,1.5,0.1,1.53996192050702,1.28504528473703,1.16906210181762,1.28504528473703,1.55159884767213,1,104.84,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.285;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.820553545911,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0850_d300ms_family_sac_t2_a_lvrt_r6_cb6bc41bb353_20260803_155318.csv,t2_a_lvrt_r6_square60_pu0850_d300ms,0.85,300,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0850_300ms,sac_actor_always_raw,0,NaN,0.85,0.85,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,205.944684557683,NaN,NaN,NaN,NaN,209.655754664624,213.29920432873,193.005286208103,193.005286208103,212.149215853659,0,0,0,1,205.714056138524,212.801895822998,753.001100766489,671.596668675619,968.296863368503,0.95,0.628987660780145,0.95,0.0325358053113545,0.00070958095400302,-0.00041767598393114,0.601985195807489,1,1,1,3,0.0432563734570677,0.000871904951766999,-0.000385900640740017,0.602263004207897,0.0280499074187332,0.000815763688197418,-0.000278245649211962,0.601539943282561,15001,25251,5001,25251,0.0291583469623969,-0.011685818026302,0.0721196709355194,0.95000000000003,0.0412011651517897,-0.00866838083989452,0.778082556026206,0.949999999999941,0.024504470258089,-0.0121038979966428,-0.106826731376491,0.950000000000022,0.0291583469623969,-0.011685818026302,0.0721196709355194,0.95000000000003,1.01065977242282,1.06206240238689,0.941251375958111,-0.0106597724228175,0.254223864836325,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.991608783826587,1.01945888418948,0.0460674454688364,1.03558639971619,0.988934071061929,0,1.01386770986752,1.07294953616586,0.0154046769741434,0.948070502989598,0,0.72005598880224,LVRT,0.0823926869956664,1,0,0,0,0.0823926869956664,1,0,0,0,1,1,0.125,1,0.0304309387861335,1,0.839495835844524,1.21037107921063,1,1,0.733857658786605,0.884609885923875,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.950030943942207,0.0506031529168595,0.849736954926168,1.00072086603408,0.999588206263474,0.150983911107913,1,0.00104992700474347,1.00052291778086,0.999699691371094,0.999777184210469,0.000823226409766726,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.883390608725571,0.0368456109247194,0.805175964919889,0.924501457517797,0.924695454622925,0.119519489703036,0.930044909483235,0.000660790963608023,0.93041640955968,0.929831425362987,0.930899224449359,0.00106779908637224,0.987459363247893,-0.140898463034763,0.0286378580578761,0.211863477037897,0,1,1.5,0.1,1.370185862784,1.25605656045846,0.942140701025498,1.25605656045846,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.216753102904,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0850_d300ms_family_sac_t2_a_lvrt_r6_cb6bc41bb353_20260803_155318.csv,t2_a_lvrt_r6_square60_pu0850_d300ms,0.85,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_080ms,conventional_dq,0,NaN,0.875,0.875,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,204.331493544634,NaN,NaN,NaN,NaN,206.188875752083,208.572905204379,200.354690959386,200.354690959386,208.572905204379,0,0,0,1,205.358921891083,207.249017471076,851.827998303357,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0140755211470445,0.0908011502330611,0,0,1,1,0,0,0.0562604151017047,-0.0116904845808927,0,0,0.0147567237911983,0.0915630617776542,0,0,4001,14251,5001,14251,0.0131768130371858,-0.0909466428356202,0.950000000000019,0.950000000000019,0.0627267156216018,0.00385248619872927,0.950000000000017,0.950000000000017,0.0136302588891467,-0.0917472861689678,0.950000000000022,0.950000000000022,0.0131768130371858,-0.0909466428356202,0.950000000000019,0.950000000000019,0.996211667368998,1.00885795485164,1.0647849978792,0.00378833263100299,0.465154349859682,0.510523854069224,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.986542680689364,0.985812003391357,0.0444322386935145,1.06572450158998,0.690077480629843,0.309922519370157,0.995622345332217,1.00795514552588,0.0230443850095629,1.06491896858345,0.397720455908818,0.581483703259348,LVRT,0.0928970577748104,1,0,0,0,0.0928970577748104,1,0,0,0,1,1,0.125,1,0.0113034159310054,1,0.999657769880689,1.22174042391143,1,1,0.746138410378927,0.867073702330035,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.958277844718683,0.0403909171104487,0.875582437015974,0.999756886038271,0.999577131156692,0.124174449022298,1,0.00136059476948549,1.00067353203348,0.999581545894894,0.999744575076062,0.00109198613858451,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.86629420055521,0.0301437846518058,0.802651801600652,0.902293220310803,0.898462587307245,0.0996414187101514,0.888126972431858,0.00171281747524082,0.888772285533913,0.89044546808182,0.887353770735689,0.00309169734613086,1.16638818917622,-0.109587625844585,0.0660770353396709,0.228051108751967,0,1,1.5,0.1,1.53996192050702,1.25613637674157,1.20200950035966,1.25613637674157,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,109.817970490735,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0875_d080ms_family_sac_t2_a_lvrt_r6_b80c5c73277f_20260803_155510.csv,t2_a_lvrt_r6_square60_pu0875_d080ms,0.875,80,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_080ms,sac_actor_always_raw,0,NaN,0.875,0.875,1,1,0.08,0.16,0.08,0,controller_filtered_lv_pu,0.285,202.965724999505,NaN,NaN,NaN,NaN,209.250833254977,210.655430825351,194.296389965036,194.296389965036,207.583855600589,0,0,0,1,208.204995096425,210.472435791818,848.891694481428,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0317034686699092,0.00128110643662087,0.000148486687301407,0.600544034854137,1,1,1,3,0.0433699723536473,0.00102740623434544,0.000279946981703761,0.600013800836619,0.0320466769523965,0.00129834356968902,0.000137784504654767,0.600930276595871,4001,14251,5001,14251,0.0263047673563049,-0.0177419613624829,0.950000000000019,0.950000000000019,0.0428933768039396,-0.0057468970166281,0.950000000000017,0.950000000000017,0.0265182499940626,-0.018039251081259,0.950000000000022,0.950000000000022,0.0263047673563049,-0.0177419613624829,0.950000000000019,0.950000000000019,1.01127781530425,1.06862805604163,1.06111461810178,-0.0112778153042455,0,0.694340505144995,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.975946317208947,1.00368826584287,0.0398183000491624,1.0669031336861,0.958510372406898,0,1.01078141126186,1.0676993100487,0.0170972357515817,1.0612619967481,0,0.788642271545691,LVRT,0.0636299032127325,1,0,0,0,0.0636299032127325,1,0,0,0,1,1,0.125,1,0.0176590861128079,1,0.99968481335254,1.21037107921063,1,1,0.745734181652944,0.870637428731747,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.958301948738255,0.0409469090195751,0.875329477990607,0.999624605626575,0.999998706743593,0.124669228752986,1,0.00130696970602676,0.999785442589794,1.00064162948216,0.999572607734339,0.00106902174781697,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.869890519235288,0.0310226333891571,0.805041997618135,0.903177955517964,0.904523938775674,0.0994819411575395,0.926183511391322,0.00247716648668191,0.924303747405011,0.926781389883367,0.928464627540836,0.00416088013582423,1.08976315229914,-0.150866219057764,0.0314921737235288,0.185184548985528,0,1,1.5,0.1,1.370185862784,1.25164927798565,1.08796248167487,1.25164927798565,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.252;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,108.664403610516,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0875_d080ms_family_sac_t2_a_lvrt_r6_b80c5c73277f_20260803_155510.csv,t2_a_lvrt_r6_square60_pu0875_d080ms,0.875,80,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_120ms,conventional_dq,0,NaN,0.875,0.875,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,203.734961349092,NaN,NaN,NaN,NaN,206.245431823249,208.572905204379,200.313539632912,200.313539632912,208.572905204379,0,0,0,1,205.615502091562,207.064320454906,851.676015307312,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.0107243807712977,0.0922771530608096,0,0,1,1,0,0,0.052729546032074,0.0207980751248074,0,0,0.0112146381840599,0.0911718501896262,0,0,6001,16251,5001,16251,0.0102788886297736,-0.0923340147609018,0.950000000000022,0.950000000000022,0.0563378122789334,-0.0263919858463687,0.950000000000026,0.950000000000026,0.0107072246210017,-0.0912417074677519,0.950000000000022,0.950000000000022,0.0102788886297736,-0.0923340147609018,0.950000000000022,0.950000000000022,0.996518449477298,1.01033726259922,1.06459501913414,0.00348155052270131,0.203650533223954,0.796349466776046,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.984734342528938,0.981019920963802,0.0413632772161213,1.06508247646537,0.4600899850025,0.5399100149975,0.996525010618106,1.01022888054691,0.0221606445041181,1.06467477921464,0.273545290941812,0.726454709058188,LVRT,0.0926982590961937,1,0,0,0,0.0926982590961937,1,0,0,0,1,1,0.125,1,0.00885345296556972,1,0.999657769880689,1.22174042391143,1,1,0.746138410378927,0.863496605811886,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.95827526958083,0.0403319317162003,0.875609457762664,0.999541666149246,0.999761434629493,0.124151976866828,1,0.00180295059392233,1.00084198278728,0.999856929471537,0.999300478373836,0.00154150441344397,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.862801659881398,0.0289828500070096,0.799790330508132,0.898456999586974,0.894012957833962,0.0986666690788421,0.890083602083202,0.00214603283273718,0.889354479851069,0.892813135860018,0.890404400519866,0.00345865600894941,1.16694977865179,-0.108899612488791,0.0659093064906572,0.231511003160215,0,1,1.5,0.1,1.53996192050702,1.25613637674157,1.19554181392445,1.25613637674157,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.06436149194,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0875_d120ms_family_sac_t2_a_lvrt_r6_9ac517f0de23_20260803_155645.csv,t2_a_lvrt_r6_square60_pu0875_d120ms,0.875,120,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_120ms,sac_actor_always_raw,0,NaN,0.875,0.875,1,1,0.08,0.2,0.12,0,controller_filtered_lv_pu,0.325,204.360020720919,NaN,NaN,NaN,NaN,209.928001247318,211.214482236328,194.296389965036,194.296389965036,207.891951938801,0,0,0,1,208.733390513877,211.214482236328,848.578794531285,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0307607440083852,0.0011783598144947,0.000278726134872537,0.600606246215921,1,1,1,3,0.0427487793244347,0.000997008468967778,0.000132877609119561,0.600857634646161,0.0309854727804726,0.00121488415633742,0.000237915930436099,0.600898384715816,6001,16251,5001,16251,0.0256035503811737,-0.0170899878933232,0.94960473889628,0.950000000000022,0.0421684765377898,-0.00527208084108965,0.950000000000026,0.950000000000026,0.0257686648866344,-0.0172496578893885,0.949655612310601,0.950000000000022,0.0256035503811737,-0.0170899878933232,0.94960473889628,0.950000000000022,1.01409729496103,1.07151706367022,1.06072349316411,-0.014097294961029,0,0.665094339622642,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.981354843401061,1.01144997786296,0.0400590641210459,1.06493831833904,0.972337943676054,0,1.0135722871785,1.07106344784715,0.016950562692358,1.06074620464373,0,0.723455308938212,LVRT,0.0636299032127325,1,0,0,0,0.0636299032127325,1,0,0,0,1,1,0.125,1,0.0203598175668014,1,0.99968481335254,1.21037107921063,1,1,0.745734181652944,0.877675575212821,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.958294715472018,0.0407786497810821,0.875405393796985,0.999825154051118,0.999711374487652,0.124419760254133,1,0.00204105948084047,0.998995802938541,1.00066150634287,1.00034190926642,0.00166570340433163,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.876865377231725,0.0307800235685226,0.811934914383616,0.910677698540639,0.911389853465742,0.0994549390821256,0.929013880613959,0.00182855834354557,0.929038415228968,0.927990886351481,0.931009321107504,0.00301843475602267,1.06922236635602,-0.152771546582514,0.0282863830665489,0.185184548985528,0,1,1.5,0.1,1.370185862784,1.25164927798565,1.07604544701399,1.25164927798565,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.252;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,108.520978064701,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0875_d120ms_family_sac_t2_a_lvrt_r6_9ac517f0de23_20260803_155645.csv,t2_a_lvrt_r6_square60_pu0875_d120ms,0.875,120,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_160ms,conventional_dq,0,NaN,0.875,0.875,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,203.847414933268,NaN,NaN,NaN,NaN,206.437436268879,209.177438850789,200.313539632912,200.313539632912,208.649914304447,0,0,0,1,205.69149134423,207.559698355018,851.33395771486,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00754192997659887,0.072519463648101,0,0,1,1,0,0,0.0530663683634967,0.0324365028325492,0,0,0.00786126980265704,0.0717309257470664,0,0,8000,18251,5000,18251,0.00609798328653496,-0.0720860330263245,0.950000000000024,0.950000000000024,0.0550156156347786,-0.0368305128420505,0.950000000000031,0.950000000000031,0.00732582828008205,-0.0715924408854388,0.950000000000022,0.950000000000022,0.00609798328653496,-0.0720860330263245,0.950000000000024,0.950000000000024,0.997524866065744,1.01362207391319,1.06416744714358,0.0024751339342553,0.267531044558072,0.730460189919649,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.985245885372137,0.980069952256464,0.0415090899311254,1.06463346238651,0.493875,0.500125,0.997352300530056,1.01363266698564,0.0244933297340598,1.06420404497364,0.1978,0.8,LVRT,0.0926982590961937,1,0,0,0,0.0926982590961937,1,0,0,0,1,1,0.125,1,0.00632129785396363,1,0.999657769880689,1.22174042391143,1,1,0.735928637887274,0.862934489185631,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.958270961155728,0.0402322763743147,0.875654663101607,0.999572813802428,0.999678577003895,0.124023913902288,1,0.00311471857464327,1.00097706755692,1.00056098946391,0.998460122683002,0.0025169448739144,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.862281626111669,0.029180357398686,0.798718530667633,0.898335094237559,0.89362618827765,0.0996165635699254,0.892907456226794,0.00312065471327096,0.890706575810706,0.896157685572447,0.894154176922777,0.00545110976174078,1.16334668641992,-0.112905043553763,0.0646643587236012,0.231511003160215,0,1,1.5,0.1,1.53996192050702,1.25613637674157,1.18414039574215,1.25613637674157,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,110.003469885979,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0875_d160ms_family_sac_t2_a_lvrt_r6_6d40cd578d5d_20260803_155820.csv,t2_a_lvrt_r6_square60_pu0875_d160ms,0.875,160,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_160ms,sac_actor_always_raw,0,NaN,0.875,0.875,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,204.250236856249,NaN,NaN,NaN,NaN,211.230285741666,212.874734604593,194.296389965036,194.296389965036,207.891951938801,0,0,0,1,209.708379241363,212.874734604593,847.72897199368,799.747850682032,968.296863368503,0.95,0.628987660780145,0.95,0.0274484644864219,0.00119785948114295,0.000393571221637598,0.602788971772773,1,1,1,3,0.0419958353334661,0.000979502566580222,-5.24457211841579e-05,0.601616807220918,0.027396136810763,0.00121259919021778,0.000400393664882749,0.602763957212317,8000,18251,5000,18251,0.0227714544906399,-0.015372629920583,0.887810092075968,0.950000000000024,0.0415588260260786,-0.00424891555246765,0.950000000000031,0.950000000000031,0.0227204461320569,-0.0153558912363877,0.897376199831269,0.950000000000022,0.0227714544906399,-0.015372629920583,0.887810092075968,0.950000000000024,1.01961458771745,1.07736718635259,1.0596612149921,-0.019614587717446,0.0147918188458729,0.976990504017531,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.982136965181512,1.01690716631994,0.0403123999795139,1.06387290173658,0.97925,0,1.01958244198363,1.07740400560322,0.0168521227766244,1.05970525417784,0.0162,0.9748,LVRT,0.0636299032127325,1,0,0,0,0.0636299032127325,1,0,0,0,1,1,0.125,1,0.0283803604086603,1,0.99968481335254,1.21037107921063,1,1,0.745734181652944,0.882425489370352,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.958298894896616,0.0408749232685292,0.875361529186852,0.999868831868512,0.999717858156102,0.124507302681661,1,0.00111917011480289,1.00030013892781,0.999440766600893,1.00025885955448,0.000859372326916888,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.881577328562533,0.0312462960047017,0.816023340092129,0.915535877229591,0.916553345237772,0.100530005145644,0.934522357857509,0.000852791841691662,0.935600409933343,0.934129060015616,0.934906658324517,0.0014713499177275,1.05197712468577,-0.152800140390824,0.0255791459618853,0.185184548985528,0,1,1.5,0.1,1.370185862784,1.25164927798565,1.0523685349485,1.25164927798565,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.252;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,108.803391736505,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0875_d160ms_family_sac_t2_a_lvrt_r6_6d40cd578d5d_20260803_155820.csv,t2_a_lvrt_r6_square60_pu0875_d160ms,0.875,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
