model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_200ms,conventional_dq,0,NaN,0.875,0.875,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,204.20231629562,NaN,NaN,NaN,NaN,206.512124069713,209.595733015539,200.313539632912,200.313539632912,209.595733015539,0,0,0,1,205.72104772993,207.880939516278,851.301820378808,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00627703805791367,0.0701823695695504,0,0,1,1,0,0,0.0515726054918883,0.0400091607783577,0,0,0.00733907628660321,0.0720978139954232,0,0,10001,20251,5001,20251,0.00423726051181182,-0.0693497941357452,0.950000000000026,0.950000000000026,0.0515113775862022,-0.0431300802674725,0.950000000000003,0.950000000000003,0.00676428455637831,-0.0718974173087881,0.950000000000022,0.950000000000022,0.00423726051181182,-0.0693497941357452,0.950000000000026,0.950000000000026,0.998134350234463,1.01554732667003,1.06412727547351,0.00186564976553694,0.340026333113891,0.658327847267939,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.986650739236499,0.980488787103029,0.0425675441428975,1.06420151746094,0.595140485951405,0.4000599940006,0.997743937340041,1.01425499875457,0.0250001823326994,1.06414806661928,0.264547090581884,0.733453309338132,LVRT,0.0926982590961937,1,0,0,0,0.0926982590961937,1,0,0,0,1,1,0.125,1,0.00617851338198083,1,0.999657769880689,1.22174042391143,1,1,0.735928637887274,0.86352115738014,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.958280043402876,0.0404466023859461,0.875559370175923,0.999984750761189,0.999375569625253,0.124425380585266,1,0.00224981386362255,1.00025023179071,1.00082431183354,0.998924506980161,0.00189980485338049,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.8628679956134,0.030089199253712,0.79852363729417,0.899381092102375,0.894857559231267,0.100857454808205,0.893358921616949,0.00293303818856755,0.890906842814613,0.896329279918681,0.894973083263916,0.0054224371040681,1.1560169451221,-0.114861450109701,0.062709763042917,0.261231948844719,0,1,1.5,0.1,1.53996192050702,1.25613637674157,1.18372634291522,1.25613637674157,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.106389880722,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0875_d200ms_family_sac_t2_a_lvrt_r6_b4a3d6242fe3_20260803_155957.csv,t2_a_lvrt_r6_square60_pu0875_d200ms,0.875,200,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_200ms,sac_actor_always_raw,0,NaN,0.875,0.875,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,204.318239395937,NaN,NaN,NaN,NaN,211.910107375188,213.090326168537,194.296389965036,194.296389965036,207.891951938801,0,0,0,1,209.048905760272,213.090326168537,822.830661031405,717.606731876896,968.296863368503,0.95,0.628987660780145,0.95,0.0260107484399556,0.00105082719122058,0.000342995614665213,0.602957319789263,1,1,1,3,0.0411861002867148,0.000971011423410946,-0.000102357861670382,0.601805409571846,0.0253439420244037,0.00101439331434847,0.000391592567466139,0.603031907725358,10001,20251,5001,20251,0.0216760722486025,-0.0143133889895772,0.379140246070272,0.950000000000026,0.0408109183736366,-0.00367255253929292,0.948968057684061,0.950000000000003,0.0210625055318351,-0.0141322232120287,0.313048609860529,0.950000000000022,0.0216760722486025,-0.0143133889895772,0.379140246070272,0.950000000000026,1.02127540194272,1.08002954950379,1.02853832628926,-0.0212754019427164,0.0131665569453588,0.983377221856485,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.983414729185452,1.02078883350491,0.0399204935344071,1.06309711225671,0.884611538846115,0.0987901209879012,1.02309251953998,1.08128020996766,0.0165614767947337,1.02933509421296,0.015996800639872,0.979804039192162,LVRT,0.0636299032127325,1,0,0,0,0.0636299032127325,1,0,0,0,1,1,0.125,1,0.0294218655484877,1,0.89700841484612,1.21037107921063,1,1,0.745734181652944,0.885812373536948,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.958334529937214,0.0416946983985009,0.874987436010175,1.00010042829916,0.999913921695609,0.125112992288984,1,0.00130024232504821,1.00026185507424,0.999353527410118,1.00038430042479,0.00103077301467683,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.884948165221257,0.0310704998815205,0.819635995285074,0.918572927950592,0.920054020372792,0.100418025087718,0.937552746544961,0.000286161878949917,0.93778579021325,0.937973390597448,0.938134978231134,0.000349188017884234,1.03789203577207,-0.151663284106524,0.0235607830391407,0.185184548985528,0,1,1.5,0.1,1.370185862784,1.25164927798565,1.01127452187428,1.25164927798565,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.252;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,108.925755555271,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0875_d200ms_family_sac_t2_a_lvrt_r6_b4a3d6242fe3_20260803_155957.csv,t2_a_lvrt_r6_square60_pu0875_d200ms,0.875,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_240ms,conventional_dq,0,NaN,0.875,0.875,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,204.407349001753,NaN,NaN,NaN,NaN,206.532742204204,209.595733015539,200.313539632912,200.313539632912,209.595733015539,0,0,0,1,205.786717436449,207.889659146164,851.175759659533,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.00995789317622299,0.069943699391786,0,0,1,1,0,0,0.0509782131965626,0.0455950289443249,0,0,0.00713144540772365,0.0720159320823541,0,0,12001,22251,5000,22251,0.00787551875034916,-0.0692701515347771,0.950000000000028,0.950000000000028,0.0500175108485831,-0.0479812141605624,0.949999999999972,0.949999999999972,0.00643280749389567,-0.0717870341427376,0.950000000000022,0.950000000000022,0.00787551875034916,-0.0692701515347771,0.950000000000028,0.950000000000028,0.997752503965221,1.01277254818605,1.06396969957442,0.00224749603477909,0.399490713001798,0.599161174355902,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.987513907422624,0.980724349111042,0.0427639427016905,1.06391543789613,0.662611449045913,0.333388884259645,0.997829857042085,1.01490834108317,0.0246751291097794,1.06406549512747,0.2644,0.7338,LVRT,0.0926982590961937,1,0,0,0,0.0926982590961937,1,0,0,0,1,1,0.125,1,0.00586126842295276,1,0.999657769880689,1.22174042391143,1,1,0.735928637887274,0.863847130404907,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.958294808889903,0.0407917509484673,0.875404422628367,1.00020007541607,0.999337380934099,0.124795652787706,1,0.00162518525480562,1.00002151600016,1.00069248123915,0.99928550751433,0.00140697372481925,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.863208724622725,0.0304135409944435,0.798463601140052,0.899914335666823,0.895430457886379,0.10145073452677,0.894007969292397,0.00288253038010654,0.891570646793244,0.896552956385548,0.896111000033494,0.00498230959230431,1.15156757491818,-0.115908882922998,0.0615499237147657,0.261231948844719,0,1,1.5,0.1,1.53996192050702,1.25613637674157,1.17655769393431,1.25613637674157,1.55159884767213,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.061259712597,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0875_d240ms_family_sac_t2_a_lvrt_r6_68e97dde1d72_20260803_160138.csv,t2_a_lvrt_r6_square60_pu0875_d240ms,0.875,240,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_240ms,sac_actor_always_raw,0,NaN,0.875,0.875,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,204.378191146035,NaN,NaN,NaN,NaN,208.669865068534,213.146225906288,194.296389965036,194.296389965036,207.891951938801,0,0,0,1,205.596956624375,212.761934860455,760.353349909929,663.702712965743,968.296863368503,0.95,0.628987660780145,0.95,0.0278548385941335,0.00105692785820364,-0.000162729517408725,0.60284583615832,1,1,1,3,0.0400213655331214,0.00101983496764905,-0.000147234339048363,0.601863510067446,0.0277317742410772,0.00099543918832423,-0.000186757833162264,0.603137986640744,12001,22251,5000,22251,0.0250485183660523,-0.00974813471199741,0.0193811353504263,0.950000000000028,0.0397085730045763,-0.00327472408028695,0.933420855139833,0.949999999999972,0.0247624528936161,-0.0103000521988654,-0.158821027318539,0.950000000000022,0.0250485183660523,-0.00974813471199741,0.0193811353504263,0.950000000000028,1.00981167228546,1.06926528453761,0.950441687387411,-0.00981167228545861,0.0139304973037747,0.814559616536848,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.984399839855936,1.02448058338233,0.0393210350105372,1.06242189845291,0.737188567619365,0.248979251729023,1.01088603001686,1.07027180008028,0.0150415478573613,0.925396644183806,0.0186,0.8026,LVRT,0.0636299032127325,1,0,0,0,0.0636299032127325,1,0,0,0,1,1,0.125,1,0.0296919125907642,1,0.829628391207178,1.21037107921063,1,1,0.745734181652944,0.889044726098772,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.958329039880618,0.0415679225570285,0.875045080096817,0.999983735156326,0.999964742652052,0.124938655059509,1,0.000795746447435185,1.00039697151729,0.999823609114638,0.999779300663914,0.000617670853370639,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.888134211243548,0.0307919265155324,0.82298996673047,0.921988046250663,0.922904099574156,0.0999141328436863,0.927509418643929,0.000588629831068203,0.927922362701636,0.928274633438689,0.927274014306072,0.00100061913261759,1.02115424395279,-0.150065618858663,0.0212500616348746,0.185184548985528,0,1,1.5,0.1,1.370185862784,1.25164927798565,0.940425620576158,1.25164927798565,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.252;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,108.265716743921,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0875_d240ms_family_sac_t2_a_lvrt_r6_68e97dde1d72_20260803_160138.csv,t2_a_lvrt_r6_square60_pu0875_d240ms,0.875,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_300ms,conventional_dq,0,NaN,0.875,0.875,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,204.607630513527,NaN,NaN,NaN,NaN,206.571189392105,209.595733015539,200.313539632912,200.313539632912,209.595733015539,0,0,0,1,205.876214991944,207.776472961307,850.913517442896,799.726215904551,977.392339129142,0.95,0.55264206446224,0.95,0.013735650011277,0.0716440556121444,0,0,1,1,0,0,0.0504273283785626,0.0494298564127088,0,0,0.00611414260381898,0.0722948636377264,0,0,15001,25251,5001,25251,0.011223536271461,-0.0708630480611242,0.95000000000003,0.95000000000003,0.0485526624376657,-0.051170800849851,0.949999999999941,0.949999999999941,0.00559296538924107,-0.0720982969834281,0.950000000000022,0.950000000000022,0.011223536271461,-0.0708630480611242,0.95000000000003,0.95000000000003,0.997140844136805,1.00987818990362,1.06364189680362,0.00285915586319497,0.434134107708553,0.527983104540655,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.988360651228594,0.981301759812823,0.0428922226669354,1.06365023890194,0.730084661022599,0.266715552296514,0.998095493835591,1.01561035085628,0.0238253633464655,1.06395970347062,0.142771445710858,0.799840031993601,LVRT,0.0926982590961937,1,0,0,0,0.0926982590961937,1,0,0,0,1,1,0.125,1,0.00542891308239768,1,0.999657769880689,1.22174042391143,1,1,0.735928637887274,0.864547294382063,1,0.00340644796493205,0.998298069888108,1.00093347190852,1.00076628064241,0.00263540202040962,0.958306171600157,0.0410560780404242,0.875285163767809,1.00032410056874,0.999349680898406,0.125038936800928,1,0.00296368490656502,0.999189908021419,1.00147854683441,0.999329899451917,0.00228863881299596,0.802075197997644,0.00577538536231278,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.86391040498594,0.0305862905232553,0.798939635833063,0.900576043908159,0.896490617668069,0.101636408075096,0.894678349983398,0.00339653206206285,0.891959829857889,0.897282591455953,0.897264052956751,0.00532276159806481,1.14695401948914,-0.117268181470787,0.0597530837433528,0.261231948844719,0.000648088139987038,1,1.5,0.1,1.53996192050702,1.25613637674157,1.17194633875773,1.25613637674157,1.55159884767213,1,267.58,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.256;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,111.013513972662,strong_dq,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0875_d300ms_family_sac_t2_a_lvrt_r6_4e737536cda8_20260803_160318.csv,t2_a_lvrt_r6_square60_pu0875_d300ms,0.875,300,,
hpt_v2_topology2_paper,topology2,fault,lvrt_0875_300ms,sac_actor_always_raw,0,NaN,0.875,0.875,1,1,0.08,0.38,0.3,0,controller_filtered_lv_pu,0.505,204.637577665069,NaN,NaN,NaN,NaN,207.57516480498,208.73459381642,194.296389965036,194.296389965036,208.21662887883,0,0,0,1,206.91392657462,208.236595496106,720.348297328556,678.861744380373,968.296863368503,0.95,0.628987660780145,0.95,0.0323077494102591,0.000876713220202792,-0.000574571388232808,0.602450905498698,1,1,1,3,0.0394885304770273,0.0010053332624424,-0.000246467757171686,0.602003868231308,0.0298505009297784,0.00100877700023066,-0.000574959866299545,0.602319649613912,15001,25251,5001,25251,0.0295600831314331,-0.00964304284910657,0.00265356056857814,0.95000000000003,0.0390706319560314,-0.00335061040485249,0.746005350621148,0.949999999999941,0.0265778568235212,-0.0113228528752572,0.0475401186171426,0.950000000000022,0.0295600831314331,-0.00964304284910657,0.00265356056857814,0.95000000000003,1.00027100566845,1.05859233904627,0.900435371660694,-0.000271005668451834,0.214625131995776,0.527983104540655,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0,0,0.986044574949452,1.02846880031659,0.0387453778204874,1.04962698217253,0.720551963202453,0.266648890073995,1.00270668047559,1.06362064505628,0.0140287527922434,0.893403247275811,0,0.660067986402719,LVRT,0.0636299032127325,1,0,0,0,0.0636299032127325,1,0,0,0,1,1,0.125,1,0.00837968027256175,1,0.848577180475467,1.21037107921063,1,1,0.745734181652944,0.892373217076979,1,0.00387067412807721,0.998167845902662,1.00145838593645,1.00037095751706,0.00329054003378977,0.958322751247608,0.0414232802953077,0.875111104847603,0.999941713297794,0.999931297613263,0.124830608450192,1,0.00181920073370608,0.999266632347111,1.00083252277674,0.999900224437425,0.00156589042962757,0.831299707032132,0.00485485309806413,0.837110920160883,0.828945469933991,0.831967048902835,0.00816545022689209,0.891235619148227,0.0305027774478702,0.826478242305219,0.925105532187806,0.926216528097363,0.0997382857921441,0.922484362705935,0.00190765189026893,0.922169238070038,0.921469187433048,0.924485241872589,0.00301605443954114,0.988740445590425,-0.139258540179213,0.0191501136252646,0.185184548985528,0,1,1.5,0.1,1.370185862784,1.25164927798565,0.911551296540065,1.25164927798565,1.37285879800733,1,Inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.252;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,107.994899387403,family_sac_after_finetune,E:\research_space\Hybrid-power-transformer\lab\results\hpt_v2_control_comparison\control_comparison_topology2_fault_all_t2_a_lvrt_r6_square60_pu0875_d300ms_family_sac_t2_a_lvrt_r6_4e737536cda8_20260803_160318.csv,t2_a_lvrt_r6_square60_pu0875_d300ms,0.875,300,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_r6_square60_currentwindow_20260803_r1\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip
