model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model,source_priority,controller_label,duration_ms,depth_pu,pass_int
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_160ms,conventional_dq,0,,0.5,0.5,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,195.529912820445,,,,,202.684998492681,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0,0,0,1,201.61484579549,206.059077355142,850.74765694207,677.136262037606,977.392339129142,0.95,0.55264206446224,0.95,-0.0321974926835716,0.0384471586978526,0.0,0.0,1,1,0,0,0.123083303499409,-2.92672346998981e-05,0.0,0.0,-0.0317107772460694,0.0375953997787786,0.0,0.0,8000,18251,5000,18251,-0.0322579078918654,-0.0384184638874219,0.950000000000024,0.950000000000024,0.132164682462407,-0.0098733653732918,0.947886274559325,0.950000000000031,-0.0317099133687747,-0.0376116261824921,0.950000000000022,0.950000000000022,-0.0322579078918654,-0.0384184638874219,0.950000000000024,0.950000000000024,0.97914833064186,1.03464408284205,1.06343457117759,0.0208516693581394,0.0914901387874361,0.887326515704894,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.948008994486257,0.878763228436707,0.136035690142537,1.03740233275406,0.49975,0.50025,0.979145791888408,1.03462458745394,0.0216595398142392,1.06354968035032,0.1002,0.8766,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0,0,0,1,1,0.125,1,0.0260152377029448,1,0.846420327547008,1.22174042391143,1,1,0.512245815984038,0.774931070803818,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.832994948425288,0.164974827241395,0.500507321040568,0.999403388011736,0.999581189483795,0.499073868443227,1,0.0016301902510187,0.999872980226523,0.999366034456333,1.00076048712365,0.0013944526673131,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.770893857000319,0.117065435948555,0.51963887588268,0.909817073192922,0.895043124931649,0.390178197310242,0.911469080299614,0.0018609405704217,0.913617297537657,0.911496514427212,0.911389727121421,0.0022275704162362,1.06943631750759,-0.205522615980999,0.176552282828638,0.479994660529166,0.0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.12766788140263,1.40199020870186,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,122.356804158542,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0500_d160ms,0.5,160,,,0,strong_dq,160,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_160ms,sac_actor_always_raw,0,,0.625,0.625,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,197.314806620405,,,,,209.560699409795,213.028889578662,185.065823067094,185.065823067094,205.070607384942,0,0,0,1,204.865123168762,213.028889578662,761.831759701529,654.873841764896,968.296863368503,0.95,0.628987660780145,0.95,0.0280907528822007,0.0007948727941137,-0.0002886312814515,0.600773764732846,1,1,1,3,0.048402130887098,0.0009889305878537,-0.0003514772892425,0.600996664245931,0.028072511079585,0.0007951888955997,-0.0002943911347269,0.600869195359155,8000,18251,5000,18251,0.0246372787815595,-0.0118062977118727,0.0099819935565145,0.950000000000024,0.0482025715065769,-0.0039603050019211,0.864400887621955,0.950000000000031,0.0245180356670183,-0.0121304040195761,-0.0336506430673075,0.950000000000022,0.0246372787815595,-0.0118062977118727,0.0099819935565145,0.950000000000024,1.01304581369034,1.07201196563961,0.952289699626912,-0.0130458136903404,0.0,0.648466033601169,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.95001818199298,0.948529936705137,0.103792834001611,1.05404099358629,0.986,0.0,1.0138249405642,1.07282286102099,0.0155413053146644,0.953844587981374,0.0,0.6652,LVRT,0.269037792594659,1,0,0,0,0.269037792594659,1,0,0,0,1,1,0.125,1,0.029125070428321,1,0.81859230220612,1.21037107921063,1,1,0.650887292044091,0.823949169706524,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.874960479681504,0.124723971128714,0.625098797541067,0.999725345988332,1.00011652094596,0.375017723404895,1,0.0017025798365494,1.00084858265867,0.999520704494418,0.99963016955128,0.0013278781642499,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.820730238040995,0.0900824912014127,0.626851237930223,0.921044410834347,0.920055544069618,0.294193172904124,0.929793044222517,0.000511234148206,0.929713328674957,0.930537741705887,0.930325342378552,0.0008244130309302,0.97203510524138,-0.20387652744226,0.105384298838462,0.362984098094893,0.0,1,1.5,0.1,1.370185862784,1.29534968370871,0.991515858059809,1.29534968370871,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.295;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.968542481674,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0625_d160ms,0.625,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,160,0.625,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_240ms,sac_actor_always_raw,0,,0.6,0.6,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,197.187728254799,,,,,208.285231713072,212.845713053993,184.19732763984,184.19732763984,204.375343299064,0,0,0,1,204.73913907106,212.723333804076,752.973673017325,655.295800939809,968.296863368503,0.95,0.628987660780145,0.95,0.0310258409837222,0.000732006178721,-0.0004682433838782,0.601210582590012,1,1,1,3,0.0486341317921255,0.0009053881130144,-0.0006486408188273,0.602215441684334,0.0285526366351781,0.0007631403410742,-0.0004637484769528,0.601087270899705,12001,22251,5000,22251,0.0283990941108549,-0.0092820683413652,0.025910838086726,0.950000000000028,0.0484993060320655,-0.0029112958469134,0.716996259350833,0.949999999999972,0.025864545238221,-0.009438199224826,-0.148135017825615,0.950000000000022,0.0283990941108549,-0.0092820683413652,0.025910838086726,0.950000000000028,1.00525143209899,1.05918713214338,0.941217091271657,-0.0052514320989937,0.123726782504494,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.950155295403696,0.94701544401993,0.109645800860143,1.03581999243981,0.990917423548038,0.0,1.00893555777162,1.06846134496209,0.0149208956227886,0.921860863428832,0.0,0.6802,LVRT,0.289842162511306,1,0,0,0,0.289842162511306,1,0,0,0,1,1,0.125,1,0.0282401596811248,1,0.819119751174761,1.21037107921063,1,1,0.634750319147885,0.823290924215838,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.866613770784852,0.132992883339255,0.600119032161123,0.999421683428858,1.00037967065732,0.400260638496194,1,0.0011476662310377,1.00050378320755,0.999510187135169,0.999985782699135,0.0009935960723809,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.819671644665759,0.0947495920183756,0.6134398978981,0.926807164470625,0.924709861180419,0.313367266572524,0.92597322843191,0.0002371809876067,0.926275912975509,0.926522361253697,0.92615879174197,0.0003635695117271,0.935487864097886,-0.200199550159599,0.110635270553,0.386182428514656,0.0,1,1.5,0.1,1.37053257930736,1.29789804151489,0.968506010531907,1.29789804151489,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.371;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,117.666797832241,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0600_d240ms,0.6,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,240,0.6,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_200ms,sac_actor_always_raw,0,,0.6,0.6,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,196.918819623454,,,,,209.206092393828,212.919071260995,184.19732763984,184.19732763984,204.375343299064,0,0,0,1,205.551991511956,212.728867092604,764.476629119887,668.177687526216,968.296863368503,0.95,0.628987660780145,0.95,0.0293103120078747,0.0007738667130917,-0.0003284161979722,0.600979741345268,1,1,1,3,0.0488524410173699,0.0009355429192956,-0.0005587021733799,0.602089672393126,0.0285144538378249,0.0008000509746041,-0.0003734366554586,0.601002255230913,10001,20251,5001,20251,0.0257005263474366,-0.0123827272930166,0.0108221380294268,0.950000000000026,0.0486903868449716,-0.0033619938155875,0.777969375553297,0.950000000000003,0.0249511562441244,-0.0121770510157297,-0.0975038754427567,0.950000000000022,0.0257005263474366,-0.0123827272930166,0.0108221380294268,0.950000000000026,1.01293224117858,1.07175004559908,0.955595786399859,-0.0129322411785752,0.033080974325214,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.948593895645542,0.944825562002851,0.110016709511466,1.04353970538486,0.989101089891011,0.0,1.01262116163925,1.07183271060347,0.0151063063405791,0.944068136913844,0.0,0.675064987002599,LVRT,0.289842162511306,1,0,0,0,0.289842162511306,1,0,0,0,1,1,0.125,1,0.0285945471545663,1,0.83522210940777,1.21037107921063,1,1,0.634750319147885,0.82124846016763,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.866628650973658,0.133090103436277,0.600085561642071,0.999415189977704,1.00044192846598,0.400356366823905,1,0.0011366162304674,0.999967565641646,0.999524736885477,1.00050745525395,0.0009827183684746,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.817614905075566,0.0953243727676996,0.611189018057545,0.924714365198359,0.923020020898063,0.313525347140814,0.928954329125295,0.0005055038971901,0.929512246128971,0.928785307149251,0.929575465184235,0.0007901580349835,0.947124595233343,-0.203592216475264,0.111710698572814,0.386182428514656,0.0,1,1.5,0.1,1.37053257930736,1.29789804151489,0.977838228111181,1.29789804151489,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.371;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,117.904751694661,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0600_d200ms,0.6,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,200,0.6,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_160ms,sac_actor_always_raw,0,,0.6,0.6,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,196.543672780245,,,,,209.539921127884,213.018801662463,184.19732763984,184.19732763984,204.375343299064,0,0,0,1,205.410127614902,213.018801662463,763.310040840025,666.061525641541,968.296863368503,0.95,0.628987660780145,0.95,0.0282317758322669,0.0007959625863099,-0.0002897163811388,0.600778544296571,1,1,1,3,0.0491935365690429,0.0009726661992707,-0.0004354607395184,0.601932067912846,0.0282086997218072,0.0007989958945673,-0.0002943245190156,0.600875067582433,8000,18251,5000,18251,0.0247686617091758,-0.0118408281372082,0.011073129297122,0.950000000000024,0.0489910099607873,-0.0040054481206855,0.851461167220919,0.950000000000031,0.0246424843981401,-0.0121721452374402,-0.0177263250916216,0.950000000000022,0.0247686617091758,-0.0118408281372082,0.011073129297122,0.950000000000024,1.01311028954157,1.07211620825258,0.954137551050032,-0.0131102895415679,0.0,0.657596785975164,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.946402861648762,0.941649665176663,0.11050374098364,1.05192138934817,0.986375,0.0,1.01377580541132,1.07279849877965,0.0154960239039575,0.955019177272955,0.0,0.6752,LVRT,0.289842162511306,1,0,0,0,0.289842162511306,1,0,0,0,1,1,0.125,1,0.0290763365336386,1,0.832576907051927,1.21037107921063,1,1,0.634750319147885,0.818216795206485,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.866712094932872,0.133633656964333,0.599897820087763,0.999498147814436,1.00067178596228,0.400773965874512,1,0.0014109011037926,1.00069417310085,0.999760408217893,0.999545045549224,0.0011491275516259,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.814614979525774,0.0960005603829839,0.607953528815047,0.921539706742076,0.92047298086971,0.313586177927029,0.92977352761273,0.0006650016728848,0.929531350895797,0.930616327889471,0.93033119613337,0.0010849769936735,0.964199366329477,-0.208398504654139,0.113615581993639,0.386182428514656,0.0,1,1.5,0.1,1.37053257930736,1.29789804151489,0.992833909822022,1.29789804151489,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.298;grid_current_global_peak_pu=1.371;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,118.046546810114,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0600_d160ms,0.6,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,160,0.6,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_240ms,sac_actor_always_raw,0,,0.5,0.5,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,193.710592223886,,,,,209.284489289113,212.949903577096,180.491176762266,180.491176762266,201.843338229661,0,0,0,1,205.212460513908,212.949903577096,769.743354008195,659.2342743877,968.296863368503,0.95,0.628987660780145,0.95,0.0314256556704816,0.0007421228525369,-0.0004049130878955,0.601135990308242,1,1,1,3,0.0521034303533606,0.0009466691166161,-0.0006540422392409,0.604753144415365,0.0284890564261504,0.000767296516938,-0.0003636632715498,0.600757043676515,12001,22251,5000,22251,0.0281179529862825,-0.0114090449656596,0.135791906017903,0.950000000000028,0.0519616137962119,-0.0030886235406802,0.718083970182964,0.949999999999972,0.0248843243729854,-0.0123100737984119,-0.0273064343601315,0.950000000000022,0.0281179529862825,-0.0114090449656596,0.135791906017903,0.950000000000028,1.00600110079966,1.05864981506226,0.962179192510244,-0.0060011007996617,0.119982025164769,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.933878386061527,0.916989792686066,0.135717974749947,1.02930290386571,0.993167236063661,0.0,1.01262981810583,1.07175656607653,0.0152972800445541,0.948379839063735,0.0,0.6752,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0,0,0,1,1,0.125,1,0.0287434955415262,1,0.824042842984625,1.21037107921063,1,1,0.594108432491062,0.798491670878219,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.833184266203981,0.165926492684091,0.500223614923656,0.999081893954048,1.00047024416723,0.500246629243571,1,0.0010317739440459,1.00028741176057,1.00022723629987,0.999485152284541,0.0008022594760334,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.793312881996953,0.117859948456945,0.53658683456315,0.926554365163901,0.923856186901472,0.389967530600751,0.928866624893904,0.0007421791467781,0.928581776514502,0.929827553444457,0.929349409513105,0.001245776929955,0.921614945474134,-0.222221807102037,0.143236054082783,0.428468592862552,0.0,1,1.5,0.1,1.39262650456855,1.31390921201246,0.995032063700678,1.31390921201246,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.253523127547,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0500_d240ms,0.5,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,240,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_200ms,sac_actor_always_raw,0,,0.5,0.5,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,193.629108534854,,,,,210.012337337229,212.814149201961,180.491176762266,180.491176762266,201.843338229661,0,0,0,1,205.651157294013,212.814149201961,781.836172269368,665.647991316168,968.296863368503,0.95,0.628987660780145,0.95,0.0293817079833874,0.0007794295944737,-0.0002334095232091,0.600710062996093,1,1,1,3,0.0523732273619417,0.0009784247899598,-0.000552828031726,0.604726572904937,0.0284159834205354,0.0007932155233798,-0.0002520112150297,0.60065256370508,10001,20251,5001,20251,0.0255423079533989,-0.0131084530954077,0.144217880261681,0.950000000000026,0.0522027982111058,-0.0035684527064511,0.768959099906864,0.950000000000003,0.0245497641432911,-0.0131537111895948,0.0425967153570772,0.950000000000022,0.0255423079533989,-0.0131084530954077,0.144217880261681,0.950000000000026,1.01452337315442,1.07317552012253,0.97729521533671,-0.0145233731544224,0.033080974325214,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.933182751290209,0.915405449499298,0.136352049449298,1.0364134117923,0.991800819918008,0.0,1.01540304252294,1.07425067196378,0.0158328201371561,0.97029608156539,0.0,0.675064987002599,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0,0,0,1,1,0.125,1,0.028087677304157,1,0.832059989145211,1.21037107921063,1,1,0.594108432491062,0.796911111541364,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.833213933535023,0.166075901204016,0.500179145245908,0.999057340011036,1.00058369065979,0.500404545413882,1,0.0008917182652888,1.00034492205948,0.99958281318071,1.00007211565144,0.0007621088787725,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.791678369131124,0.118683069175358,0.53461134499278,0.925301703384339,0.922421300555517,0.39069035839156,0.931039885586248,0.0004418530294514,0.931097277212593,0.931705387026643,0.931554562448809,0.0006081098140494,0.930917328709,-0.225687783943401,0.143473447236492,0.428468592862552,0.0,1,1.5,0.1,1.39262650456855,1.31390921201246,1.00067885578174,1.31390921201246,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.415389474977,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0500_d200ms,0.5,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,200,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_160ms,sac_actor_always_raw,0,,0.5,0.5,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,193.430343439052,,,,,210.346478596838,212.883534940275,180.491176762266,180.491176762266,201.843338229661,0,0,0,1,206.252409935699,212.883534940275,781.55133103147,674.607447850082,968.296863368503,0.95,0.628987660780145,0.95,0.0284149272385507,0.0008152959285903,-0.0001805237666043,0.600460227392548,1,1,1,3,0.052804789943567,0.001015477445679,-0.0004096157561592,0.604680249051539,0.0283217731432402,0.0008095298505866,-0.0001783896413594,0.600524194868596,8000,18251,5000,18251,0.0243711437806996,-0.0137028955153402,0.0884730676901385,0.950000000000024,0.0525918095516154,-0.0042529820489224,0.835683298541883,0.950000000000031,0.0241324518798395,-0.0141755050895493,0.0711120207744046,0.950000000000022,0.0243711437806996,-0.0137028955153402,0.0884730676901385,0.950000000000024,1.01590158918876,1.0746889543737,0.976939163789337,-0.015901589188759,0.0,0.657596785975164,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.931851267193353,0.912969096697616,0.137092505355015,1.04566453884861,0.98975,0.0,1.01671592559962,1.07549802326845,0.0158470166057447,0.978710888836326,0.0,0.6752,LVRT,0.371938051991621,1,0,0,0,0.371938051991621,1,0,0,0,1,1,0.125,1,0.0284228741076105,1,0.843259309812602,1.21037107921063,1,1,0.594108432491062,0.794441579476058,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.833313772767115,0.16657517178181,0.500029418788414,0.999201483128358,1.00073908562551,0.500709666837092,1,0.0016079507518761,1.00073965396659,0.999902359888365,0.999357501432045,0.0013821525345489,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.789166114848672,0.119703062995713,0.53164318878751,0.923280860837991,0.920081207086621,0.391637672050481,0.932189598486116,0.0003912351736883,0.932340885616598,0.932461758913786,0.932991208564527,0.0006503229479296,0.944985330826699,-0.230481989715811,0.144068376970754,0.428468592862552,0.0,1,1.5,0.1,1.39262650456855,1.31390921201246,1.00764573902589,1.31390921201246,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.314;grid_current_global_peak_pu=1.393;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.521970746059,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0500_d160ms,0.5,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,160,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_240ms,sac_actor_always_raw,0,,0.625,0.625,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,197.020228091341,,,,,207.644197159118,213.181714866182,182.861005842903,182.861005842903,204.19203762014,0,0,0,1,203.950976621714,212.506309294063,739.067751472235,634.293511122797,970.683989562003,0.95,0.631087392238713,0.95,0.0335246559426054,0.000561054703845,-0.0006493851650391,0.601742957963389,1,1,1,3,0.0452483292159105,0.0004127610922859,-0.0008654508648499,0.602423153086233,0.0316181154382007,0.0006183214906349,-0.0006672222706799,0.601615100496496,12001,22251,5000,22251,0.0307080811946832,-0.009874901890257,-0.0377346654665956,0.950000000000028,0.0451449594211169,-0.0022236629546397,0.671352087676812,0.949999999999972,0.0287036297785517,-0.0101757813486164,-0.19581791991993,0.950000000000022,0.0307080811946832,-0.009874901890257,-0.0377346654665956,0.950000000000028,1.00284381384658,1.05752985452439,0.923834689340295,-0.0028438138465768,0.149940083882564,0.599161174355902,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0.0,0,0.948808622278656,0.955164076341476,0.103152559398402,1.03051438168025,0.990917423548038,0.0,1.00640066411957,1.06579724465353,0.0146715929675862,0.905019618788301,0.0,0.7152,LVRT,0.258386501656535,1,0,0,0,0.258386501656535,1,0,0,0,1,1,0.125,1,0.0298633568414612,1,0.792866888903497,1.2133549869525,1,1,0.648832033399195,0.830303413035313,1,0.003865831481261,0.998483567560671,1.00179528977243,0.999718341684843,0.003311722211756,0.874995044837968,0.124966562633439,0.625012397071025,0.999710708573727,1.00026937778895,0.375256980717927,1,0.0009910642383038,0.999903834475286,1.0004689560861,0.999627025299745,0.0008419307863524,0.831486804724019,0.004692643098972,0.837177857999054,0.829295321981326,0.832098905413609,0.0078825360177277,0.826970859967738,0.0894492011178942,0.632817262979661,0.928086137546492,0.92585263371444,0.295268874566831,0.923809673670113,0.0005566222796443,0.924209821819978,0.92460283403852,0.92362329249382,0.0009795415447,0.926238405615383,-0.189203334354876,0.100843600394088,0.343532448908501,0.0,1,1.5,0.1,1.36669159855866,1.29221072461054,0.951354347558474,1.29221072461054,1.37007735975556,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.292;grid_current_global_peak_pu=1.367;action_max=0.631,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,117.436740657616,family_seed_before_sac,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0625_d240ms,0.625,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip,0,family_seed_before_sac,240,0.625,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_240ms,conventional_dq,0,,0.625,0.625,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,201.688098209272,,,,,207.463255031661,213.555315778912,190.6849898721,190.6849898721,213.555315778912,0,0,0,1,202.065801351461,208.986815623629,799.69724491431,568.464969450216,977.392339129142,0.95,0.55264206446224,0.95,-0.0251329854891654,0.005435445475167,0.0,0.0,1,1,0,0,0.107608063686222,-0.0655066129002036,0.0,0.0,-0.0378829823417702,-0.0020196466675055,0.0,0.0,12001,22251,5000,22251,-0.0208217062618032,0.0040759003507931,0.252499488534782,0.950000000000028,0.120150545955916,0.0568019973108909,0.815875119381289,0.949999999999972,-0.0335310394601707,0.0138477330441123,0.140659750068937,0.950000000000022,-0.0208217062618032,0.0040759003507931,0.252499488534782,0.950000000000028,0.9994567967709,1.04834604556354,0.999621556142888,0.0005432032290999,0.277860994607549,0.599161174355902,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.974749224442192,0.942347646618547,0.103344157525035,1.02363878617245,0.664111324056329,0.335888675943671,1.00212981820875,1.06130688019288,0.023121129274456,1.00866829033908,0.086,0.8,LVRT,0.296183525952174,1,0,0,0,0.296183525952174,1,0,0,0,1,1,0.125,1,0.0238367084470473,1,0.71058121181277,1.22174042391143,0,1,0.59242761080452,0.830553638397932,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.874902399154812,0.12431814999861,0.625243964531582,0.999514375008273,1.00009508312105,0.37485111858947,1,0.001017786214382,1.0004737135107,0.999923851284427,0.999602240997197,0.0008714725135074,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.82812416188781,0.0870319421310141,0.637576497162424,0.932784122249622,0.923218902989988,0.295207625087198,0.934385863742916,0.0013911194210883,0.934546542513255,0.935716506319984,0.935942708389857,0.0013961658766012,0.984854757337515,-0.217499756456707,0.110108409330852,0.416089736588726,0.0,1,1.5,0.1,1.53996192050702,1.40212821258834,1.06346270986981,1.40212821258834,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,125.952123883005,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0625_d240ms,0.625,240,,,0,strong_dq,240,0.625,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_200ms,sac_actor_always_raw,0,,0.625,0.625,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,196.776939891655,,,,,207.864144173139,212.893901949701,182.861005842903,182.861005842903,204.19203762014,0,0,0,1,204.806977202046,212.340996584296,741.082326950656,657.441737971002,970.683989562003,0.95,0.631087392238713,0.95,0.0322092286946397,0.00059447408461,-0.0005958921034591,0.601395834816545,1,1,1,3,0.0452388686930479,0.0004280044191582,-0.0008342295507131,0.602306923588991,0.0315661634783904,0.0006167321117963,-0.0006727269580616,0.601389793146585,10001,20251,5001,20251,0.029106625661789,-0.0108297354461603,-0.0708375472502631,0.950000000000026,0.0451147302456172,-0.0026194225679202,0.742480295339013,0.950000000000003,0.0286532194702746,-0.0101709954665608,-0.168782116778085,0.950000000000022,0.029106625661789,-0.0108297354461603,-0.0708375472502631,0.950000000000026,1.00815328841262,1.06770695148799,0.926352908688319,-0.0081532884126171,0.043285055957867,0.658327847267939,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0.0,0,0.94736826326765,0.953360440275837,0.103257321353311,1.04250956020767,0.989101089891011,0.0,1.00723713242023,1.06675174249727,0.0148014328176271,0.910851721552318,0.0,0.6874625074985,LVRT,0.258386501656535,1,0,0,0,0.258386501656535,1,0,0,0,1,1,0.125,1,0.0284729562787502,1,0.821802172463753,1.2133549869525,1,1,0.648832033399195,0.828624766549916,1,0.003865831481261,0.998483567560671,1.00179528977243,0.999718341684843,0.003311722211756,0.875025715409911,0.125182062673547,0.62493572348091,0.999692741982407,1.0004099639209,0.375474240439993,1,0.0008363275179967,1.00023646173834,1.00018040284635,0.999583004242909,0.0006534574954274,0.831486804724019,0.004692643098972,0.837177857999054,0.829295321981326,0.832098905413609,0.0078825360177277,0.825300522512995,0.089752572401689,0.631249075586651,0.926257695820086,0.92441048065466,0.295008620233435,0.924737221432879,0.0005886729237227,0.924958908154887,0.925611719443322,0.924578049374126,0.0010336700691964,0.939023023181096,-0.195007211034549,0.101230760191471,0.343532448908501,0.0,1,1.5,0.1,1.36669159855866,1.29221072461054,0.947835735412708,1.29221072461054,1.37007735975556,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.292;grid_current_global_peak_pu=1.367;action_max=0.631,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,115.958738812637,family_seed_before_sac,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0625_d200ms,0.625,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip,0,family_seed_before_sac,200,0.625,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_200ms,conventional_dq,0,,0.625,0.625,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,201.508189252108,,,,,209.108338146827,213.555315778912,190.6849898721,190.6849898721,213.555315778912,0,0,0,1,204.230145927474,211.60175745192,789.440181484619,612.757986069176,977.392339129142,0.95,0.55264206446224,0.95,-0.0276957887137633,-0.0011141950843934,0.0,0.0,1,1,0,0,0.107297102254034,-0.0727007220548047,0.0,0.0,-0.0281170356213333,-0.0018591214427251,0.0,0.0,10001,20251,5001,20251,-0.0222907063021133,0.0166488963179554,0.139146959215023,0.950000000000026,0.120477015021948,0.0629816898714911,0.861031296452921,0.950000000000003,-0.0222681765583123,0.0173976024806703,0.0397914379465579,0.950000000000022,-0.0222907063021133,0.0166488963179554,0.139146959215023,0.950000000000026,1.01064406064965,1.05869798371228,0.986800226855774,-0.0106440606496447,0.0083936800526662,0.658327847267939,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.974028114766624,0.941752556624355,0.104031744225265,1.03435757880655,0.596940305969403,0.403059694030597,1.0110346666273,1.05924389123131,0.0181236478118651,0.985231215058062,0.0,0.645070985802839,LVRT,0.296183525952174,1,0,0,0,0.296183525952174,1,0,0,0,1,1,0.125,1,0.0222307123281176,1,0.765947482586469,1.22174042391143,1,1,0.59242761080452,0.830162036653243,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.874943464017496,0.124605302232866,0.625141331794806,0.99963059323076,1.0001431718502,0.375001840055389,1,0.0017809266317221,0.999450255783237,1.00088116548631,0.999667984277579,0.0014309097030692,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.827697777355102,0.0877055193885861,0.636722406667769,0.932515087047053,0.923012892470243,0.295792680379283,0.932439581811058,0.0015566019500329,0.932438165403319,0.934400078966002,0.932457361049506,0.0019619135626833,0.994758579068674,-0.226785078554227,0.108518928595451,0.416089736588726,0.0,1,1.5,0.1,1.53996192050702,1.40212821258834,1.0087579297997,1.40212821258834,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,121.887820635575,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0625_d200ms,0.625,200,,,0,strong_dq,200,0.625,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_200ms,sac_actor_always_raw,0,,0.625,0.625,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,197.749026203776,,,,,209.06045393053,212.797918079101,185.065823067094,185.065823067094,205.070607384942,0,0,0,1,205.422249229274,212.67929764832,761.86954876444,668.680471330718,968.296863368503,0.95,0.628987660780145,0.95,0.0293937528314665,0.0007600802197276,-0.0003463652772528,0.600983102306532,1,1,1,3,0.0480651778954425,0.0009553396176973,-0.000467221404377,0.601212846002162,0.0286047567790173,0.0007911825889432,-0.0003983164805155,0.601028223251569,10001,20251,5001,20251,0.0258535341368043,-0.0121694953199111,0.0036774182906672,0.950000000000026,0.0479054814518334,-0.0033333602967895,0.794064232089516,0.950000000000003,0.0251549264424513,-0.0118196644162518,-0.108074518902133,0.950000000000022,0.0258535341368043,-0.0121694953199111,0.0036774182906672,0.950000000000026,1.01247789854784,1.07135173614229,0.952336935955552,-0.0124778985478353,0.0289664252797893,0.658327847267939,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.952466221677879,0.951905228964138,0.103296049165001,1.04633111425275,0.988801119888011,0.0,1.01206041616456,1.07132107378707,0.0152856437053551,0.940296323452263,0.0,0.67006598680264,LVRT,0.269037792594659,1,0,0,0,0.269037792594659,1,0,0,0,1,1,0.125,1,0.0280092660826148,1,0.835850589163397,1.21037107921063,1,1,0.650887292044091,0.827142621369429,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.874888878122856,0.124222465026733,0.625277745331468,0.999637121125637,0.999918318425175,0.374640573093707,1,0.0004988175444504,1.00009288777959,1.00015399619511,0.999753069366445,0.0004009268286688,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.823887514948846,0.0894428844871931,0.630233430625506,0.924434422414778,0.922731094999685,0.294200991789272,0.928487926069805,0.0004468709725766,0.928773042444595,0.928523664613603,0.929189088471954,0.0006654238583506,0.954477444689835,-0.199354903684816,0.103201397730536,0.362984098094893,0.0,1,1.5,0.1,1.370185862784,1.29534968370871,0.978127186972677,1.29534968370871,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.295;grid_current_global_peak_pu=1.370;action_max=0.629,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.781649469146,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0625_d200ms,0.625,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,200,0.625,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_160ms,sac_actor_always_raw,0,,0.625,0.625,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,196.161729479094,,,,,208.453937514024,212.788917770547,182.861005842903,182.861005842903,204.09522742943,0,0,0,1,205.062234007356,212.788917770547,741.621138600052,658.896547521168,970.683989562003,0.95,0.631087392238713,0.95,0.0311808284739945,0.0006263257101023,-0.0005925821252533,0.601301319476286,1,1,1,3,0.0452568968645239,0.0004430885345756,-0.0007820898365582,0.602171938817333,0.0312196583668142,0.0006231132411963,-0.0006019286389099,0.601371032675013,8000,18251,5000,18251,0.0280589224272521,-0.0108104988789583,-0.100058778466256,0.950000000000024,0.0451017484797917,-0.0031816122563294,0.837025821516213,0.950000000000031,0.0280463889959286,-0.0109930062741195,-0.13793468296088,0.950000000000022,0.0280589224272521,-0.0108104988789583,-0.100058778466256,0.950000000000024,1.00924396620341,1.06858482754465,0.927026423250065,-0.0092439662034122,0.0,0.653031409788167,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0.0,0,0.944123478106971,0.949821866962154,0.103453742132585,1.0522969555173,0.986375,0.0,1.0096208319795,1.06890875587064,0.0150878722452696,0.925902826034068,0.0,0.6702,LVRT,0.258386501656535,1,0,0,0,0.258386501656535,1,0,0,0,1,1,0.125,1,0.0279657863311473,1,0.82362068440146,1.2133549869525,1,1,0.648832033399195,0.82531167715993,1,0.003865831481261,0.998483567560671,1.00179528977243,0.999718341684843,0.003311722211756,0.875027459704107,0.125194281973635,0.624931362352053,0.999695407939029,1.00041427406778,0.375482911715728,1,0.0006801879500808,1.00033805008804,0.999862726289687,0.999799136888312,0.0005389131997269,0.831486804724019,0.004692643098972,0.837177857999054,0.829295321981326,0.832098905413609,0.0078825360177277,0.822043318829746,0.0901243499799828,0.628066059908927,0.922843598015742,0.921286270164985,0.294777538106814,0.926607417838972,0.0002354857977014,0.926906760789791,0.927154485950929,0.926769699232377,0.0003847867185516,0.958195086221461,-0.199627648023512,0.103406761284415,0.343532448908501,0.0,1,1.5,0.1,1.36669159855866,1.29221072461054,0.961308982679483,1.29221072461054,1.37007735975556,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.292;grid_current_global_peak_pu=1.367;action_max=0.631,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,116.199739563326,family_seed_before_sac,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0625_d160ms,0.625,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip,0,family_seed_before_sac,160,0.625,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_240ms,sac_actor_always_raw,0,,0.6,0.6,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,196.175014999746,,,,,207.394935435222,212.775549090008,182.016907184231,182.016907184231,203.99866790627,0,0,0,1,203.708846804592,212.580252191037,737.289122326676,633.719870511174,970.683989562003,0.95,0.631087392238713,0.95,0.0330798261591319,0.0005736842131855,-0.0006421008066579,0.60152455446164,1,1,1,3,0.0455959652753751,0.0004322840584732,-0.0008565536345767,0.60258695842633,0.0313021790161502,0.0005967055923444,-0.0006904101013161,0.601357826394812,12001,22251,5000,22251,0.0304326677462767,-0.009284764636609,-0.0341796895449659,0.950000000000028,0.0454912906990009,-0.0022503552751016,0.692904923891212,0.949999999999972,0.0285993036557567,-0.0094816839531803,-0.199516682869061,0.950000000000022,0.0304326677462767,-0.009284764636609,-0.0341796895449659,0.950000000000028,1.00170989657686,1.05659906402029,0.921611402908343,-0.0017098965768579,0.123726782504494,0.599161174355902,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0.0,0,0.945092585940412,0.948167544732613,0.109213562102105,1.03500509812716,0.991000749937505,0.0,1.00530265834411,1.06491589163413,0.0145247212379156,0.898410015156614,0.0,0.6802,LVRT,0.279308730358602,1,0,0,0,0.279308730358602,1,0,0,0,1,1,0.125,1,0.0279012033333732,1,0.792149838138968,1.2133549869525,1,1,0.626740385716405,0.824495343652086,1,0.003865831481261,0.998483567560671,1.00179528977243,0.999718341684843,0.003311722211756,0.866715037415722,0.133649051646752,0.599891166949999,0.999791619247849,1.00038965509113,0.400498488141127,1,0.0014363589413375,0.999578420616694,1.00071407309386,0.999707119585194,0.0011356524771684,0.831486804724019,0.004692643098972,0.837177857999054,0.829295321981326,0.832098905413609,0.0078825360177277,0.820895801945794,0.0948947994172643,0.614310542646735,0.928542219796903,0.925663030347412,0.314231677150168,0.923042874489274,0.0006989176747548,0.923247878994085,0.924038132407469,0.922863985808109,0.0011741465993597,0.927002569349132,-0.198632190454297,0.109002105952607,0.36003052593883,0.0,1,1.5,0.1,1.3682779009686,1.29438788867397,0.948116498797875,1.29438788867397,1.37007735975556,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.368;action_max=0.631,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,118.273218073531,family_seed_before_sac,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0600_d240ms,0.6,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip,0,family_seed_before_sac,240,0.6,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_240ms,conventional_dq,0,,0.6,0.6,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,200.904037847885,,,,,208.40145296487,213.961093447981,190.675636277613,190.675636277613,213.961093447981,0,0,0,1,207.181776695153,209.612083957947,835.388693733619,696.230495399207,977.392339129142,0.95,0.55264206446224,0.95,-0.001152584264292,-0.0851590643353153,0.0,0.0,1,1,0,0,0.124579943402573,-0.0060776431051439,0.0,0.0,-0.0130321625015377,-0.0818427512206056,0.0,0.0,12001,22251,5000,22251,0.0362805070519121,0.080164210504081,0.445941127477808,0.950000000000028,0.13240428900388,-0.0033026889321076,0.891593654146821,0.949999999999972,0.0284021502484149,0.0773820318276743,0.386353202092566,0.950000000000022,0.0362805070519121,0.080164210504081,0.445941127477808,0.950000000000028,1.00371844438567,1.06511516556024,1.04423586716702,-0.0037184443856718,0.113241461953265,0.883762732174955,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.971305767268229,0.912236217060927,0.10929386928029,1.03569792028512,0.665111240729939,0.334888759270061,1.00609635318135,1.07870474676482,0.0244830833181031,1.05204632759367,0.011,0.985,LVRT,0.321138339505378,1,0,0,0,0.321138339505378,1,0,0,0,1,1,0.125,1,0.0126187630818708,1,0.870288119249009,1.22174042391143,1,1,0.580372307509144,0.804297039202417,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.866638088552282,0.133147704149973,0.600064298389453,0.999852847016105,1.00003997163355,0.399975673244096,1,0.0005514412902074,1.00012413968927,1.0001511212954,0.999724681991179,0.0004264393042206,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.801766425435009,0.0913617917139524,0.601833369281149,0.91388659883033,0.899939560646007,0.312053229549181,0.950438667768859,0.0011756684826609,0.950469863495732,0.950942339738646,0.952357278985628,0.0018874154898959,1.06062945123725,-0.201661994342278,0.14428844676181,0.480496485858707,0.0002069108214359,1,1.5,0.1,1.53996192050702,1.37287178962334,1.06134428523574,1.37287178962334,1.55159884767213,1,223.82,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.373;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.719342457745,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0600_d240ms,0.6,240,,,0,strong_dq,240,0.6,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_200ms,sac_actor_always_raw,0,,0.6,0.6,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,195.819891353539,,,,,208.061961990861,212.632474366778,182.016907184231,182.016907184231,203.99866790627,0,0,0,1,204.410852207621,212.632474366778,744.964810513405,646.231927838079,970.683989562003,0.95,0.631087392238713,0.95,0.0317641078565752,0.0006295210583798,-0.0005709183133153,0.601471656953818,1,1,1,3,0.0455344213604142,0.0004514406998334,-0.0008120132776564,0.602537860816706,0.0312444689185441,0.0006185223092486,-0.0006442417748405,0.601413082237338,10001,20251,5001,20251,0.0286748240377912,-0.0107369761887328,-0.0484105276980831,0.950000000000026,0.0454087116528223,-0.0026516124690395,0.759144654950244,0.950000000000003,0.0283322633600241,-0.0101441320775694,-0.174096170880431,0.950000000000022,0.0286748240377912,-0.0107369761887328,-0.0484105276980831,0.950000000000026,1.00850555954343,1.06789524681421,0.931206013141757,-0.0085055595434301,0.0289664252797893,0.658327847267939,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0.0,0,0.94309861061356,0.945982954295532,0.109351896232123,1.04290661791919,0.989201079892011,0.0,1.00800144928828,1.06738203799674,0.0147852967643956,0.916573141301096,0.0,0.67006598680264,LVRT,0.279308730358602,1,0,0,0,0.279308730358602,1,0,0,0,1,1,0.125,1,0.0272100210955459,1,0.807789909797599,1.2133549869525,1,1,0.626740385716405,0.822424633881978,1,0.003865831481261,0.998483567560671,1.00179528977243,0.999718341684843,0.003311722211756,0.866767965217285,0.133992337723482,0.599772039710855,0.999993370117344,1.00038641684208,0.400614377131225,1,0.000562771008918,1.00009563252221,1.00018134509399,0.999722962993242,0.0004583821007477,0.831486804724019,0.004692643098972,0.837177857999054,0.829295321981326,0.832098905413609,0.0078825360177277,0.818827137839528,0.0952380594795596,0.612316832659305,0.926450511332593,0.923690494343436,0.314133678673289,0.925254554693472,0.0004040221892562,0.925336088709076,0.925921913003089,0.925522356180097,0.0005858242940129,0.938823150188592,-0.20195260397025,0.110086377215049,0.36003052593883,0.0,1,1.5,0.1,1.3682779009686,1.29438788867397,0.962382007727364,1.29438788867397,1.37007735975556,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.368;action_max=0.631,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,117.22644238121,family_seed_before_sac,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0600_d200ms,0.6,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip,0,family_seed_before_sac,200,0.6,0
