model,topology,scenario_type,case_name,mode,guard_enable,grid_V,fault_pu,fault_a_pu,fault_b_pu,fault_c_pu,fault_start_s,fault_clear_s,fault_duration_s,fault_settle_s,lv_metric_source,stop_time_s,lv_mean,lv_a,lv_b,lv_c,lv_unbalance,lv_recovery_mean,lv_peak,lv_min,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,fault_lv_band_violation_mean_pu,fault_lv_band_violation_duration_s,fault_lv_band_pass,recovery_lv_min,recovery_lv_max,vdc_mean,vdc_min,vdc_max,action_max_abs,cmd_action_max_abs,bridge_modulation_abs_max,cmd_m_reg_d_mean,cmd_m_reg_q_mean,cmd_m_energy_d_mean,cmd_m_energy_q_mean,hpt_sac_enable_cmd,hpt_sac_energy_enable_cmd,hpt_sac_policy_mode_cmd,hpt_sac_actor_select_mode_cmd,cmd_m_reg_d_fault_mean,cmd_m_reg_q_fault_mean,cmd_m_energy_d_fault_mean,cmd_m_energy_q_fault_mean,cmd_m_reg_d_recovery_mean,cmd_m_reg_q_recovery_mean,cmd_m_energy_d_recovery_mean,cmd_m_energy_q_recovery_mean,action_fault_sample_count,action_fault_cmd_cols,action_recovery_sample_count,action_recovery_cmd_cols,meas_reg_d_mean,meas_reg_q_mean,meas_energy_d_mean,meas_energy_q_mean,meas_reg_d_fault_mean,meas_reg_q_fault_mean,meas_energy_d_fault_mean,meas_energy_q_fault_mean,meas_reg_d_recovery_mean,meas_reg_q_recovery_mean,meas_energy_d_recovery_mean,meas_energy_q_recovery_mean,reg_d_mean,reg_q_mean,energy_d_mean,energy_q_mean,obs_vpu_mean,obs_vpos_mean,obs_vdcpu_mean,obs_verr_mean,obs_fault_flag_mean,obs_recovery_flag_mean,obs_vpu_pre_mean,obs_vpos_pre_mean,obs_vneg_pre_mean,obs_vdcpu_pre_mean,obs_fault_flag_pre_mean,obs_recovery_flag_pre_mean,obs_vpu_fault_mean,obs_vpos_fault_mean,obs_vneg_fault_mean,obs_vdcpu_fault_mean,obs_fault_flag_fault_mean,obs_recovery_flag_fault_mean,obs_vpu_recovery_mean,obs_vpos_recovery_mean,obs_vneg_recovery_mean,obs_vdcpu_recovery_mean,obs_fault_flag_recovery_mean,obs_recovery_flag_recovery_mean,gbt_category,gbt_voltage_margin_min,gbt_voltage_envelope_pass,envelope_violation_max_pu,envelope_violation_mean_pu,envelope_violation_duration_s,envelope_margin_min_pu,envelope_pass,recovery_violation_max_pu,recovery_violation_mean_pu,recovery_violation_duration_s,recovery_envelope_pass,timestep_envelope_pass,gbt_recover_cover_s,gbt_recover_evaluated,gbt_recover_final_dev,gbt_recover_pass,gbt_vdc_pu_min,gbt_vdc_pu_max,gbt_vdc_survive_pass,gbt_action_limit_pass,grid_vpos_pu_min,grid_vpos_pu_mean,source_vpos_seq_pre_pu,source_vneg_seq_pre_pu,source_va_pre_pu,source_vb_pre_pu,source_vc_pre_pu,source_vabc_unbalance_pre_pu,source_vpos_seq_fault_pu,source_vneg_seq_fault_pu,source_va_fault_pu,source_vb_fault_pu,source_vc_fault_pu,source_vabc_unbalance_fault_pu,source_vpos_seq_recovery_pu,source_vneg_seq_recovery_pu,source_va_recovery_pu,source_vb_recovery_pu,source_vc_recovery_pu,source_vabc_unbalance_recovery_pu,grid_vpos_seq_pre_pu,grid_vneg_seq_pre_pu,grid_va_pre_pu,grid_vb_pre_pu,grid_vc_pre_pu,grid_vabc_unbalance_pre_pu,grid_vpos_seq_fault_pu,grid_vneg_seq_fault_pu,grid_va_fault_pu,grid_vb_fault_pu,grid_vc_fault_pu,grid_vabc_unbalance_fault_pu,grid_vpos_seq_recovery_pu,grid_vneg_seq_recovery_pu,grid_va_recovery_pu,grid_vb_recovery_pu,grid_vc_recovery_pu,grid_vabc_unbalance_recovery_pu,grid_id_mean_pu,grid_iq_mean_pu,grid_iq_ref_mean_pu,grid_iq_shortfall_max_pu,grid_iq_met_fraction,grid_iq_wrong_sign,grid_current_limit_pu,grid_current_eval_start_s,grid_current_peak_global_pu,grid_current_peak_fault_pu,grid_current_peak_recovery_pu,grid_current_peak_pu,grid_idq_peak_pu,gbt_reactive_evaluated,gbt_reactive_response_ms,gbt_reactive_response_pass,gbt_grid_current_limit_pass,voltage_survival_current_gate,gbt_reactive_status,gbt_reactive_pass,gbt_limit_status,gbt_certifiable,voltage_survival_pass,voltage_survival_reason,full_frt_pass,full_frt_reason,within_window,window_reason,control_score,controller,source_csv,family_eval_label,family_fault_pu,family_duration_ms,actor_archive,actor_model,source_priority,controller_label,duration_ms,depth_pu,pass_int
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_200ms,conventional_dq,0,,0.6,0.6,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,200.394315054978,,,,,207.180337009385,213.961093447981,190.675636277613,190.675636277613,213.961093447981,0,0,0,1,206.173379859731,208.147820501723,849.839533643335,701.920325856762,977.392339129142,0.95,0.55264206446224,0.95,-0.0064530445192276,0.0506015345871177,0.0,0.0,1,1,0,0,0.126347273444014,0.0048184805622127,0.0,0.0,-0.0020216443785583,0.0438922663102732,0.0,0.0,10001,20251,5001,20251,-0.0209096095597409,-0.0423464651458635,0.949868086598352,0.950000000000026,0.134289162891261,-0.0155498356491132,0.921170508316086,0.950000000000003,-0.0123278363035682,-0.0392720119181063,0.950000000000022,0.950000000000022,-0.0209096095597409,-0.0423464651458635,0.949868086598352,0.950000000000026,1.00229364103006,1.03802807520369,1.06229941705417,-0.0022936410300589,0.218235681369322,0.754443712969059,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.969224838997372,0.906033269213771,0.109681678045809,1.04218455966482,0.598140185981402,0.401859814018598,1.0012519586216,1.03677272313622,0.0203937911530862,1.06248549832136,0.245150969806039,0.721655668866227,LVRT,0.321138339505378,1,0,0,0,0.321138339505378,1,0,0,0,1,1,0.125,1,0.0197122192867336,1,0.877400407320953,1.22174042391143,1,1,0.580372307509144,0.798877506420246,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.866646950945545,0.133205215625189,0.600044359021811,1.00001149443242,0.999914567416188,0.399967135410609,1,0.0019421796828246,1.00056356266398,0.999032890489709,1.00040283925474,0.0015306721742668,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.796387175998734,0.0918121229617207,0.596253171680091,0.908385698304382,0.894395272966002,0.312132526624291,0.913443750795469,0.0027659743798245,0.91554783881192,0.915634249877462,0.910830773363653,0.0048034765138093,1.08511146038986,-0.194458153813515,0.151238037245869,0.480496485858707,0.0,1,1.5,0.1,1.53996192050702,1.37287178962334,1.13154520869362,1.37287178962334,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.373;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.57706382523,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0600_d200ms,0.6,200,,,0,strong_dq,200,0.6,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_160ms,sac_actor_always_raw,0,,0.6,0.6,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,195.267117913958,,,,,208.048007159071,212.891840358959,182.016907184231,182.016907184231,203.99866790627,0,0,0,1,202.839987005377,212.891840358959,731.788036375409,619.715540723591,970.683989562003,0.95,0.631087392238713,0.95,0.0307091463887801,0.0006479062164721,-0.0005739164591777,0.601419176633879,1,1,1,3,0.045591766462989,0.0004748918487196,-0.000746904869546,0.602422636402785,0.0307844809859953,0.0006406103933531,-0.000582605102172,0.601496933206015,8000,18251,5000,18251,0.0278231326644561,-0.0100300357571771,-0.0859355710236827,0.950000000000024,0.0454346665434808,-0.0032243110591835,0.841968041904066,0.950000000000031,0.0278698939810079,-0.0101370607546384,-0.13617593894832,0.950000000000022,0.0278231326644561,-0.0100300357571771,-0.0859355710236827,0.950000000000024,1.00709383071826,1.0664022379796,0.914735045469261,-0.0070938307182573,0.0,0.653031409788167,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0.0,0,0.940183582128542,0.942694091350527,0.109726908205826,1.05180893363095,0.9865,0.0,1.0078025728618,1.06701087504784,0.0148510193449254,0.915013296705382,0.0,0.6702,LVRT,0.279308730358602,1,0,0,0,0.279308730358602,1,0,0,0,1,1,0.125,1,0.0284629969031818,1,0.774644425904489,1.2133549869525,1,1,0.626740385716405,0.819303904490958,1,0.003865831481261,0.998483567560671,1.00179528977243,0.999718341684843,0.003311722211756,0.866840973063817,0.134466497132666,0.599607683803884,1.00021796802966,1.00043555991928,0.400827876115399,1,0.0010541743754378,0.999947383027401,1.00048038331434,0.999572025308758,0.0009083580055787,0.831486804724019,0.004692643098972,0.837177857999054,0.829295321981326,0.832098905413609,0.0078825360177277,0.815736843568437,0.0958276657606915,0.609126275394931,0.923267678165377,0.920869725561543,0.314141402770446,0.924775601046979,0.0010238059535242,0.924194606742005,0.925787208862458,0.925582451946995,0.0015926021204527,0.956498324447849,-0.206015642805376,0.112066779390992,0.36003052593883,0.0,1,1.5,0.1,1.3682779009686,1.29438788867397,0.981444851394009,1.29438788867397,1.37007735975556,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.294;grid_current_global_peak_pu=1.368;action_max=0.631,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,119.985844814217,family_seed_before_sac,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0600_d160ms,0.6,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip,0,family_seed_before_sac,160,0.6,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0600_160ms,conventional_dq,0,,0.6,0.6,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,199.656396193045,,,,,207.008322517186,214.591918519181,190.675636277613,190.675636277613,213.533313848695,0,0,0,1,205.704333177835,208.343187571189,850.30760533863,713.161802879832,977.392339129142,0.95,0.55264206446224,0.95,0.0007883133574288,0.0495469003037407,0.0,0.0,1,1,0,0,0.126693927967265,0.0286101045295022,0.0,0.0,0.0009834852891625,0.0488548473130421,0.0,0.0,8000,18251,5000,18251,-0.004866369396786,-0.0473969776280734,0.950000000000024,0.950000000000024,0.13325197886953,-0.0402761366994465,0.949885269266189,0.950000000000031,-0.0041988957633643,-0.0468422066275553,0.950000000000022,0.950000000000022,-0.004866369396786,-0.0473969776280734,0.950000000000024,0.950000000000024,1.00022148251781,1.0294485919218,1.06288450667329,-0.0002214825178151,0.239773557341125,0.7090942293645,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.966466156048686,0.897518111450798,0.109389401697424,1.04917816577594,0.497625,0.502375,1.00011821473492,1.03013442141618,0.0225215594787407,1.06295558858772,0.2626,0.6814,LVRT,0.321138339505378,1,0,0,0,0.321138339505378,1,0,0,0,1,1,0.125,1,0.0201299730137656,1,0.89145225359979,1.22174042391143,1,1,0.580372307509144,0.790815627630104,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.866722917216837,0.133699001051642,0.599873423240088,1.00015718991874,1.00005373529737,0.400283766678656,1,0.0021558975043897,0.999159616847002,0.999834986619448,1.00100452526142,0.0018449084144186,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.788331663712382,0.0922488430313697,0.587995658164734,0.899635980034488,0.886264129104408,0.311640321869754,0.907513377367554,0.003048114862429,0.910630747187453,0.905390745106668,0.908612980113905,0.0052400020807853,1.11508122131854,-0.175775517159248,0.163430329568314,0.464461450790569,0.0,1,1.5,0.1,1.53996192050702,1.37287178962334,1.14975798025466,1.37287178962334,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.373;grid_current_global_peak_pu=1.540;action_max=0.553,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.048843296451,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0600_d160ms,0.6,160,,,0,strong_dq,160,0.6,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_240ms,sac_actor_always_raw,0,,0.5,0.5,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,192.734163074558,,,,,209.356016865038,212.894389817481,178.867101733464,178.867101733464,201.248592522289,0,0,0,1,203.830432802087,212.894389817481,770.693736851127,634.338333693008,970.683989562003,0.95,0.631087392238713,0.95,0.0328174617092218,0.0006437375010277,-0.0004549534435098,0.601740231076764,1,1,1,3,0.0477715666757618,0.0005055158399745,-0.000528957274805,0.604832346897997,0.0307593436010463,0.0006459932815989,-0.0004310469570924,0.601309348345408,12001,22251,5000,22251,0.029475516562611,-0.011508116958279,0.140759384519495,0.950000000000028,0.0476634292227192,-0.0024043248913733,0.717584499818729,0.949999999999972,0.0271061383500494,-0.0125313386014749,-0.0318620109782944,0.950000000000022,0.029475516562611,-0.011508116958279,0.140759384519495,0.950000000000028,1.00505980455228,1.05822112734953,0.963367171063907,-0.0050598045522826,0.112492510485321,0.599161174355902,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0.0,0,0.929035163160152,0.918099416910762,0.135657123163228,1.03158012322425,0.992667277726856,0.0,1.01282877119506,1.07159573401413,0.0154215837449437,0.951071987533214,0.0,0.6652,LVRT,0.364092278905624,1,0,0,0,0.364092278905624,1,0,0,0,1,1,0.125,1,0.0284753131279278,1,0.79292291711626,1.2133549869525,1,1,0.586982531762929,0.799667176738317,1,0.003865831481261,0.998483567560671,1.00179528977243,0.999718341684843,0.003311722211756,0.83325210203871,0.16626850664593,0.500121931789039,0.999012820124115,1.00074252363036,0.500620591841323,1,0.0012056105259333,1.00028543585784,1.00031700268628,0.99939728884335,0.0009197138429261,0.831486804724019,0.004692643098972,0.837177857999054,0.829295321981326,0.832098905413609,0.0078825360177277,0.794531821994751,0.117962018062582,0.537340110993302,0.928408615565305,0.924636299557031,0.391068504572004,0.928813565201191,0.0008318140313999,0.928497327866291,0.929877220602467,0.929387907302837,0.0013798927361757,0.918299447958811,-0.222555855896031,0.141911711710316,0.410734264809906,0.0,1,1.5,0.1,1.3839349328197,1.3134327507319,0.998605283331926,1.3134327507319,1.37007735975556,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.313;grid_current_global_peak_pu=1.384;action_max=0.631,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,121.697540736703,family_seed_before_sac,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0500_d240ms,0.5,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip,0,family_seed_before_sac,240,0.5,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_240ms,conventional_dq,0,,0.5,0.5,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,196.953307167249,,,,,203.236063929006,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0,0,0,1,200.899841908796,204.321594533739,808.710375431766,526.870762741149,977.392339129142,0.95,0.55264206446224,0.95,-0.0270403120143117,-0.116389764243383,0.0,0.0,1,1,0,0,0.130783009152816,-0.0331133007406079,0.0,0.0,-0.0426062101836096,-0.124429853932823,0.0,0.0,12001,22251,5000,22251,-0.0245631144073382,0.115858161498304,0.161828151622715,0.950000000000028,0.140787598357217,0.0249266182385876,0.843512660233528,0.949999999999972,-0.0428195660323883,0.124355242488232,0.0348699778076143,0.950000000000022,-0.0245631144073382,0.115858161498304,0.161828151622715,0.950000000000028,0.9807906370281,1.06718566205775,1.01088796928971,0.0192093629719004,0.123427201917316,0.876273217495506,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.953032030230069,0.889241611549677,0.135659828448743,1.01680292833123,0.666527789350887,0.333472210649113,0.981828259274168,1.08569109653174,0.0294155303467735,1.02396572297264,0.0096,0.99,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0,0,0,1,1,0.125,1,0.0294693627594408,1,0.658588453426436,1.22174042391143,0,1,0.512245815984038,0.784809231263374,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.832892482559746,0.164463106928788,0.500660848002188,0.999084958493681,0.999591970167127,0.498931122164939,1,0.0015129064469567,0.999342013783,1.00065220013627,1.00000535691094,0.0013101863532702,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.780946436820657,0.116110631677411,0.529728314771941,0.91957686630088,0.905825858211666,0.389848551528938,0.955371440688157,0.001196481676032,0.955832476066433,0.957523585301627,0.956933390667549,0.0016911092351945,1.02551345425658,-0.224456126580744,0.162269698426921,0.542791620465157,0.0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.0342065161722,1.40199020870186,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,136.78671432524,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0500_d240ms,0.5,240,,,0,strong_dq,240,0.5,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_200ms,sac_actor_always_raw,0,,0.5,0.5,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,192.545283333733,,,,,210.116653830388,212.875532716056,178.867101733464,178.867101733464,201.248592522289,0,0,0,1,205.797658368147,212.875532716056,783.349445366514,663.723997757859,970.683989562003,0.95,0.631087392238713,0.95,0.0314911576320073,0.0006597104447496,-0.0003131592977888,0.601309495345337,1,1,1,3,0.047792644317721,0.0005087704129245,-0.0004419369753283,0.604818848269537,0.0308234724983656,0.0006458531407816,-0.0003207717231383,0.601206647744291,10001,20251,5001,20251,0.0274099725252691,-0.0139638304639012,0.149826419877992,0.950000000000026,0.0476627443630815,-0.002804735879539,0.768572200729852,0.950000000000003,0.0266658263479089,-0.0142129424141814,0.038553311887457,0.950000000000022,0.0274099725252691,-0.0139638304639012,0.149826419877992,0.950000000000026,1.01431437756139,1.07322202679671,0.979186806708142,-0.0143143775613874,0.0248518762343647,0.658327847267939,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0.0,0,0.927854708841255,0.916562250825976,0.136129691941953,1.03815166103898,0.991200879912009,0.0,1.01576031873328,1.0743427018573,0.0157286760403528,0.972368685600787,0.0,0.665066986602679,LVRT,0.364092278905624,1,0,0,0,0.364092278905624,1,0,0,0,1,1,0.125,1,0.0283842160195937,1,0.829654997197323,1.2133549869525,1,1,0.586982531762929,0.798101611441107,1,0.003865831481261,0.998483567560671,1.00179528977243,0.999718341684843,0.003311722211756,0.833260667541857,0.166313765735337,0.500109116850971,0.998902624600733,1.00087813021163,0.500769013360662,1,0.0006974563757668,1.00027421166673,1.00004941909699,0.999676278021179,0.000597933645554,0.831486804724019,0.004692643098972,0.837177857999054,0.829295321981326,0.832098905413609,0.0078825360177277,0.792917696311469,0.118670791698342,0.535480736610497,0.927139037097971,0.923167050740422,0.391658300487474,0.931375929315324,0.0004866810107271,0.931391855655835,0.931944222287362,0.93203537345022,0.0006435177943851,0.927129490447644,-0.225597688040896,0.142372146225457,0.410734264809906,0.0,1,1.5,0.1,1.3839349328197,1.3134327507319,1.00351672266202,1.3134327507319,1.37007735975556,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.313;grid_current_global_peak_pu=1.384;action_max=0.631,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.321277447239,family_seed_before_sac,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0500_d200ms,0.5,200,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip,0,family_seed_before_sac,200,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_200ms,conventional_dq,0,,0.5,0.5,1,1,0.08,0.28,0.2,0,controller_filtered_lv_pu,0.405,196.399103084593,,,,,203.506082514536,211.556988964296,184.232095574171,184.232095574171,211.556988964296,0,0,0,1,201.171231480819,204.677203379011,811.103576924455,548.907231882469,977.392339129142,0.95,0.55264206446224,0.95,-0.044237890903464,-0.107586885502852,0.0,0.0,1,1,0,0,0.128310562923092,-0.0197231890568346,0.0,0.0,-0.0454558366115542,-0.111813524592314,0.0,0.0,10001,20251,5001,20251,-0.0430484845396155,0.107798413363149,0.125193269048335,0.950000000000026,0.138358678367713,0.0105830018746672,0.902388660277945,0.950000000000003,-0.0458536233062911,0.111655240063648,0.0408693075545814,0.950000000000022,-0.0430484845396155,0.107798413363149,0.125193269048335,0.950000000000026,0.982982650299591,1.07883688961055,1.01387947115557,0.0170173497004092,0.0284726793943384,0.971362738643845,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.950928293538605,0.884220398223752,0.135971107427832,1.02675559036022,0.5998400159984,0.4001599840016,0.983278302584482,1.08191287863848,0.0275170336498172,1.01966410552372,0.0047990401919616,0.99500099980004,LVRT,0.390010123546717,1,0,0,0,0.390010123546717,1,0,0,0,1,1,0.125,1,0.0281583020250269,1,0.686134039853086,1.22174042391143,0,1,0.512245815984038,0.780257086937421,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.833017698612752,0.165088666002425,0.500473230275242,0.999399663549682,0.999653187664722,0.499179957389479,1,0.000862648932261,0.999569608509103,1.0002408644873,1.00018938744353,0.0006712559781945,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.776330546255983,0.116670322066296,0.525002515224986,0.914947382012223,0.901115564716504,0.389944866787237,0.952050695335498,0.0013301688272311,0.952139672768599,0.954061587915415,0.953665742693876,0.0019219151468162,1.04760431845554,-0.217767843036592,0.168030679393187,0.542791620465157,0.0,1,1.5,0.1,1.53996192050702,1.40199020870186,1.01990476124664,1.40199020870186,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,134.639904510533,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0500_d200ms,0.5,200,,,0,strong_dq,200,0.5,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0500_160ms,sac_actor_always_raw,0,,0.5,0.5,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,192.248177617851,,,,,210.428711991154,212.879595742776,178.867101733464,178.867101733464,201.248592522289,0,0,0,1,206.478708593174,212.879595742776,784.090009649106,681.387198688317,970.683989562003,0.95,0.631087392238713,0.95,0.0310387161204071,0.000671214697623,-0.0002782872245251,0.601156404590742,1,1,1,3,0.0478715081345802,0.0005134184597716,-0.0003071788309452,0.604818600704851,0.0309721596344619,0.0006650936379283,-0.0002532095228563,0.601214701324364,8000,18251,5000,18251,0.0266201410640855,-0.0150739083362947,0.0994689609135521,0.950000000000024,0.0477091493067857,-0.0033847571345578,0.834402383017654,0.950000000000031,0.0263907178097319,-0.0156299663717756,0.0797591357984574,0.950000000000022,0.0266201410640855,-0.0150739083362947,0.0994689609135521,0.950000000000024,1.01622670778975,1.07476743966705,0.98011251206138,-0.0162267077897479,0.0,0.648466033601169,0.945905150168775,1.02311781218698,0.0196334326277856,1.17063845092322,0.0,0,0.926138394246535,0.914303060068741,0.136761924082852,1.04663315664115,0.989,0.0,1.01705132568814,1.07556387856307,0.0159289941950649,0.981840098435186,0.0,0.6652,LVRT,0.364092278905624,1,0,0,0,0.364092278905624,1,0,0,0,1,1,0.125,1,0.0284038441679999,1,0.851733998360397,1.2133549869525,1,1,0.586982531762929,0.795793771506581,1,0.003865831481261,0.998483567560671,1.00179528977243,0.999718341684843,0.003311722211756,0.833284872712632,0.166434082518203,0.500072806944063,0.998972825321022,1.00088063488634,0.500807827942273,1,0.0014936953580006,1.00028524825325,1.00045499256728,0.999259340698965,0.0011956518683176,0.831486804724019,0.004692643098972,0.837177857999054,0.829295321981326,0.832098905413609,0.0078825360177277,0.790563188562081,0.119579247721284,0.532823461191015,0.925047484603098,0.921119258793617,0.392224023412083,0.932496728220925,0.0001816518798055,0.93275166487807,0.932886264266326,0.933080564618155,0.000328899740085,0.939939863102308,-0.230180566365297,0.142951047928341,0.410734264809906,0.0,1,1.5,0.1,1.3839349328197,1.3134327507319,1.01076493552122,1.3134327507319,1.37007735975556,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.313;grid_current_global_peak_pu=1.384;action_max=0.631,1,1,,0,reactive_wrong_sign,0,reactive_wrong_sign,120.443110222569,family_seed_before_sac,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0500_d160ms,0.5,160,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_seed\family_seed_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r5_20260803.zip,0,family_seed_before_sac,160,0.5,1
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_160ms,conventional_dq,0,,0.625,0.625,1,1,0.08,0.24,0.16,0,controller_filtered_lv_pu,0.365,200.974838669656,,,,,207.200781689832,213.555315778912,190.6849898721,190.6849898721,213.555315778912,0,0,0,1,200.519059364155,209.500988661884,762.82099081632,577.038783727319,977.392339129142,0.95,0.55264206446224,0.95,-0.0144458866291427,-0.0296949168936021,0.0,0.0,1,1,0,0,0.10512884575548,-0.0776650144571844,0.0,0.0,-0.0146286310079691,-0.0311995366824005,0.0,0.0,8000,18251,5000,18251,0.002812222135426,0.0331256725070138,0.0165521082788832,0.950000000000024,0.118437968573938,0.0673476614484842,0.893719286619917,0.950000000000031,0.0034005317508873,0.0345276513447751,-0.020721312311731,0.950000000000022,0.002812222135426,0.0331256725070138,0.0165521082788832,0.950000000000024,1.00102704874857,1.05828539129577,0.953526238520399,-0.0010270487485713,0.0,0.648466033601169,0.993279654459582,1.05229816168767,0.0428511711267701,1.17505828084519,0.1575,0,0.972237129524294,0.941257501758881,0.104611462967696,1.04612323098449,0.496125,0.503875,1.00208618311274,1.06039225872461,0.0202905228461209,0.960162115034644,0.0,0.6652,LVRT,0.296183525952174,1,0,0,0,0.296183525952174,1,0,0,0,1,1,0.125,1,0.0313088919606044,1,0.721298479659149,1.22174042391143,0,1,0.59242761080452,0.829229165391005,1,0.003406447964932,0.998298069888108,1.00093347190852,1.00076628064241,0.0026354020204096,0.87495645187723,0.124695255771496,0.6251088615138,0.999836896307935,0.999988896737876,0.374880035224075,1,0.00148233575396,1.00009611391679,1.00058821748415,0.999315256543416,0.0012729609407333,0.802075197997644,0.0057753853623127,0.811748833728255,0.801564408147001,0.805722153083873,0.0101844255812539,0.826710936935048,0.0885310887997613,0.635235068974713,0.932467001716919,0.921720205987117,0.297231932742206,0.933005136061334,0.001990902370193,0.931772521496117,0.935648974057083,0.934585599947413,0.0038764525609668,1.00567370336336,-0.234234057659987,0.107115026071441,0.416089736588726,0.0,1,1.5,0.1,1.53996192050702,1.40212821258834,1.02656815668108,1.40212821258834,1.55159884767213,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.402;grid_current_global_peak_pu=1.540;action_max=0.553,1,0,dc_link_bounds,0,gbt_vdc_survive;reactive_wrong_sign,0,gbt_vdc_survive;reactive_wrong_sign,125.184899694852,strong_dq,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0625_d160ms,0.625,160,,,0,strong_dq,160,0.625,0
hpt_v2_topology2_paper,topology2,fault,lvrt_0625_240ms,sac_actor_always_raw,0,,0.625,0.625,1,1,0.08,0.32,0.24,0,controller_filtered_lv_pu,0.445,198.058091674996,,,,,207.316551980212,213.048859557739,185.065823067094,185.065823067094,205.070607384942,0,0,0,1,203.292314891306,212.583023716798,737.595416017329,626.48560834108,968.296863368503,0.95,0.628987660780145,0.95,0.030596640348359,0.0007249682813435,-0.0005230464780481,0.601237975419928,1,1,1,3,0.0478919166544468,0.0009258105695475,-0.0005479837086998,0.601354077314959,0.0282433486535993,0.000748543040377,-0.0005556346865581,0.601247715964347,12001,22251,5000,22251,0.0281670478971167,-0.0086547908681667,-0.0229159472429456,0.950000000000028,0.047759055992145,-0.0028920248956302,0.734655840279046,0.949999999999972,0.0258350484373225,-0.0085605285278748,-0.208388120440482,0.950000000000022,0.0281670478971167,-0.0086547908681667,-0.0229159472429456,0.950000000000028,1.00271647525452,1.05715733358983,0.92199427002166,-0.0027164752545164,0.119982025164769,0.599161174355902,0.945787500597592,1.02301776925948,0.0197135637680887,1.17129184569364,0.0,0,0.954222321553443,0.954283436814236,0.102967554338959,1.03935733895818,0.990667444379635,0.0,1.00503661530225,1.06484293789488,0.0143502506092962,0.896916853512557,0.0,0.6752,LVRT,0.269037792594659,1,0,0,0,0.269037792594659,1,0,0,0,1,1,0.125,1,0.0292215437571921,1,0.78310701042635,1.21037107921063,1,1,0.650887292044091,0.829333554071871,1,0.0038706741280772,0.998167845902662,1.00145838593645,1.00037095751706,0.0032905400337897,0.874867612176262,0.124073676093393,0.625330884858138,0.999579428805481,0.999890920891777,0.374560036033639,1,0.0013376980471092,0.999965158507842,1.00059569685675,0.999438809133481,0.001156887723266,0.831299707032132,0.0048548530980641,0.837110920160883,0.828945469933991,0.831967048902835,0.008165450226892,0.826079247059914,0.0889685920325545,0.632549525064817,0.92669605353879,0.924626400747376,0.294146528473973,0.922689362263548,0.0006706717161021,0.922685728214128,0.923691652310149,0.922746236510353,0.001005924096021,0.942375413606678,-0.196117578374256,0.101878233526088,0.362984098094893,0.0,1,1.5,0.1,1.370185862784,1.29534968370871,0.952797946197135,1.29534968370871,1.37285879800733,1,inf,0,1,1,reactive_wrong_sign,0,grid_current_eval_peak_pu=1.295;grid_current_global_peak_pu=1.370;action_max=0.629,1,0,dc_link_bounds,0,reactive_wrong_sign,0,reactive_wrong_sign,118.722495150731,family_sac_after_finetune,lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\family_specialist_comparison_rows.csv,t2_a_lvrt_joint_support_r6_pu0625_d240ms,0.625,240,E:\research_space\Hybrid-power-transformer\lab\results\hpt_family_specialist_t2_a_lvrt_joint_support_sac_r6_probe9_20260803\eval_sac\family_sac_hpt_sac_actor_weights_dynamic.mat,data\models\hpt_t2_a_lvrt_joint_support_family_sac_r6_20260803.zip,0,family_sac_after_finetune,240,0.625,0
