case_id,topology,fault_family,fault_phase_key,fault_pu,fault_phase_pu,duration_s,fault_start_s,fault_stop_margin_s,fault_settle_s,actor_filter_tau,phase_override,chopper_threshold,rchop_scale,model_path,promotion_level,voltage_survival_pass,beats_conventional,full_frt_pass,policy_score,baseline_score,lv_mean,lv_recovery_mean,fault_lv_min,fault_lv_max,fault_lv_band_violation_max_pu,envelope_violation_max_pu,recovery_violation_max_pu,vdc_min,vdc_max,notes
topology1_a_lvrt090_60ms_unbalanced,topology1,LVRT,a,0.900,"[0.900 1.000 1.000]",0.060,0.035,0.125,0.020,0.0,false,850.0,1.0,data/models/hpt_unbalanced_t1_a_lvrt090_trajteacher_smoke_20260721_bc0.zip,voltage_survival,true,false,false,106.027966140736,102.46532840039,204.516432275328,215.235093735196,195.706669987869,212.938499849472,0.0,0.0,0.0,769.80089508393,876.579767610146,"Current phase-vector recheck 20260722: voltage-survival pass, but does not beat conventional under the current score definition. Full FRT still fails on grid_current_limit."
topology1_ab_lvrt090_60ms_unbalanced,topology1,LVRT,ab,0.900,"[0.900 0.900 1.000]",0.060,0.035,0.125,0.020,0.0,false,850.0,1.0,data/models/hpt_unbalanced_t1_ab_lvrt090_trajteacher_tau0_bcstrong_20260721_bc0.zip,voltage_survival,true,false,false,106.015360281519,102.888321369442,203.719878000193,215.971022456079,198.713467642925,206.160294842987,0.0,0.0,0.0,772.591536647866,880.494694562187,"Current phase-vector recheck 20260722: voltage-survival pass, but does not beat conventional under the current score definition. Full FRT still fails on grid_current_limit."
topology2_a_lvrt090_60ms_unbalanced,topology2,LVRT,a,0.900,"[0.900 1.000 1.000]",0.060,0.035,0.125,0.020,0.0,false,780.0,0.65,data/models/hpt_t2_a_lvrt090_warm_sac_reganchor_20260722.zip,warm_sac_voltage_survival,true,true,false,126.577723426817,159.385394077737,225.718328024405,199.332861568525,223.82127946382,228.972813649862,0.0,0.0,0.0,727.961897308608,850.880587606367,"Warm-start SAC fine-tune from the accepted topology2 A-phase state-feedback actor with strong behavior anchoring; switch-level voltage-survival pass and slightly improves score vs the prior accepted actor. Full FRT still fails on gbt_recover/grid_current_limit."
topology2_ab_lvrt090_60ms_unbalanced,topology2,LVRT,ab,0.900,"[0.900 0.900 1.000]",0.060,0.035,0.125,0.020,0.0,true,780.0,0.65,data/models/hpt_t2_ab_lvrt090_warm_sac_reganchor_20260722.zip,warm_sac_voltage_survival,true,true,false,132.148198218001,163.332057856424,222.417425848246,203.406739379669,219.827205950374,224.92036223853,0.0,0.0,0.0,694.940374539387,900.278690253127,"Warm-start SAC fine-tune from the accepted topology2 AB phase-aware state-feedback actor with strong behavior anchoring; switch-level voltage-survival pass and slightly improves score vs the prior accepted actor. Full FRT still fails on gbt_recover/grid_current_limit."
