# Week 1 文献综述
# 混合配电变压器控制与故障穿越技术研究综述

**综述范围**：week1/ 目录下全部 11 篇文献（7 篇英文期刊/会议论文 + 4 篇中文期刊/学位论文）  
**完成日期**：2026-05-30  
**综述人**：姚奕江，清华大学

---

## 一、文献列表

| 编号 | 标题（简称） | 作者 | 来源 | 年份 |
|------|------------|------|------|------|
| [1] | HPT功率流与DC母线电压控制 | Liu et al. | IEEE TPEL, Vol.36, No.11 | 2021 |
| [2] | ET-PIRC增强HDT暂态性能 | Lai et al. | IEEE TPEL, Vol.41, No.2 | 2026 |
| [3] | HPT光伏并网电压控制策略 | Shang et al. | IEEE CEEPE | 2024 |
| [4] | HDT-PV本地与远程协同控制 | Zhang et al. | IEEE TSE, Vol.13, No.4 | 2022 |
| [5] | HDT无旁路软启动策略 | Liu et al. | IEEE TPEL, Vol.40, No.7 | 2025 |
| [6] | SST与HST技术经济比较 | Zheng et al. | IEEE JESTPE, Vol.10, No.4 | 2022 |
| [7] | 多端口SST深度学习控制 | Kamal et al. | IEEE IDCD | 2026 |
| [8] | 多控制模式HPT潮流计算模型 | 唐爱红等 | 中国电机工程学报, Vol.45, No.15 | 2025 |
| [9] | HPT多工作模式控制策略研究 | 宋幸（硕士论文） | 武汉理工大学 | 2023 |
| [10] | 柔直受端换流站电流协同故障穿越 | 贾科等 | 中国电机工程学报（网络首发） | 2025 |
| [11] | 构网型变流器自适应虚拟阻感比故障穿越 | 贾科等 | 电网技术（网络首发） | 2025 |

---

## 二、研究背景与问题导向

### 2.1 分布式能源接入配电网的核心挑战

随着光伏、风电等分布式能源（DER）大规模并网，配电网的运行特性发生深刻变化。传统的辐射状配电网是单向潮流结构，基于有载调压开关（OLTC/LTC）的电压调节机制每次动作时间在秒级，无法应对DER出力的快速波动（毫秒至秒级）。由此引发三类核心问题：

**（1）电压质量问题**：光伏大量并网后，负荷轻载时馈线末端电压可升至1.1 pu以上，超出±10%允许范围；而功率骤降时又产生电压跌落，影响敏感负荷。张立世等[4]研究表明，IEEE 33节点系统中无控制时7%的节点电压超限，综合电压偏差达11.23%。

**（2）电能质量问题**：非线性负荷和逆变器并网引入谐波；不对称运行产生负序电流。Lai等[2]指出，医疗CT扫描仪对THD容限仅3%–8%，外科手术设备仅3%–6%，电压波动每次数分钟的生产中断损失高达数十万美元。

**（3）故障穿越问题**：IGBT开路/电容退化等内部故障、以及电网短路等外部故障均可使变换器失去调控能力，引发连锁跳闸。贾科等[10][11]在柔直输电系统和构网型变流器中分别研究了此类问题，提出了基于电流协同优化和自适应虚拟阻感比的故障穿越控制方法，与本项目的HPT故障穿越问题在机制上高度相关。

### 2.2 混合配电变压器（HPT）作为解决方案

HPT将工频变压器（LFT）与仅占总容量10–30%的电力电子变换器结合，以远低于全固态变压器（SST）的成本实现快速、连续电压调节。Zheng等[6]对SST、HPT（混合变压器HT）和传统LFT进行了首次系统性技术经济比较：

| 设备 | 成本（估算） | 效率 | 电压调节速度 | 储能接入 |
|------|------------|------|------------|---------|
| 传统LFT | ~25 $/kVA | ~99% | 秒级（OLTC） | 不支持 |
| HPT（本文） | ~31 $/kVA | 98.6–98.9% | 毫秒级 | 小型BESS |
| SST | ~86 $/kVA | ~97% | 毫秒级 | 大型BESS |

HPT的核心优势在于：以仅10–30%的电力电子容量实现与SST相当的电压调节功能，可靠性接近传统变压器（电力电子部分故障时可旁路运行），投资成本仅为SST的36%。

---

## 三、HPT拓扑结构综述

### 3.1 主要拓扑类型

文献中出现的HPT拓扑可分为三大类：

**① 两绕组 + 外接串并联变换器（本研究采用）**

由Shang等[3]、唐爱红等[8]、宋幸[9]详细建模分析。主变压器为两绕组工频变压器；取能变换器VSC1（VSC_sh）并联接在二次侧，维持DC母线电压并补偿无功；调控变换器VSC2（VSC_se）通过隔离变压器串联接在二次绕组中性点侧，注入电压以实现调压和潮流控制：

$$\dot{V}_2 = \dot{V}_{m2} - \dot{V}_{se} \tag{3.1}$$

$$k\dot{I}_1 = \dot{I}_2 + \dot{I}_{sh} \tag{3.2}$$

唐爱红等[8]进一步建立了含HPT的潮流计算模型，在该拓扑中VSC2等效为受控电压源，推导了电压调节模式下的功率注入表达式。宋幸[9]系统研究了该拓扑的多工作模式切换策略（空载充电、预充电、稳态运行、故障穿越等）。

**② 三绕组集成变压器 + 背靠背变换器（Dyyn11连接）**

Lai等[2]和Liu等（[1][5]，西安交通大学梁德良团队）使用此结构。主变压器具有三个绕组：一次绕组（MV）、串联绕组（SC，接串联变换器）、二次绕组（LV，接并联变换器）。Dyyn11连接意味着：
- Δ接一次绕组（消除零序分量污染电网）
- 星接带中性线二次绕组
- 三绕组磁路耦合关系：

$$\Phi_{MVx} + \Phi_{SCx} = \Phi_{LVx} \tag{3.3}$$

$$\frac{v_{MVx}}{N_{MV}} + \frac{v_{SCx}}{N_{SC}} = \frac{v_{LVx}}{N_{LV}} \tag{3.4}$$

$$N_{MV}i_{MVx} = -N_{LV}i_{LVx} = N_{SC}i_{SCx} \tag{3.5}$$

与两绕组方案相比，三绕组集成设计减少了外接耦合变压器，但变压器损坏时需整体更换。

**③ 五绕组结构（含串联隔离变压器）**

Liu等[1][4]（Zhang et al.与Liu团队合作）在IEEE TPEL 2021年论文中描述了五绕组HDT：主变压器Tm含W1k、W2k、W3k三个绕组，串联耦合变压器Tse含W4k、W5k两个绕组。W1k+W5k串联接MV电网（Δ接），W2k接负载（LV端），W3k和W4k分别接两个背靠背变换器CVp（并联型，补偿电网电流）和CVt（串联型，调节负载电压）。该结构更灵活，支持双向功率控制和谐波抑制。

### 3.2 拓扑对比与选型依据

| 特性 | 两绕组+外接 | 三绕组集成 | 五绕组 |
|------|-----------|-----------|-------|
| 制造复杂度 | 低 | 中 | 高 |
| 运行维护 | 可单独更换变换器 | 整体更换 | 可单独更换 |
| 磁耦合效率 | 需额外耦合变压器 | 最优 | 需串联变压器 |
| 控制自由度 | 中 | 中 | 高（独立控制两个变换器） |
| 本研究选用 | ✓ | — | — |

---

## 四、HPT控制理论综述

### 4.1 dq坐标系稳态控制（经典方法）

多数文献在dq同步旋转坐标系中建立HPT控制方程。唐爱红等[3][8]推导了调控变换器输出电压Vse与被控母线电压之间的关系（dq分量形式）：

$$\begin{cases}
V_{1d} = V_{se,d} + kV_{2d} \\
V_{1q} = V_{se,q} + kV_{2q} + X_T I_{1d}
\end{cases} \tag{4.1}$$

电压调节控制律（PI外环）：

$$V_{se,d} = \frac{V_{1d}}{k} - V_{2d} + \left(k_{p1} + \frac{k_{i1}}{s}\right)\frac{V_{2,rms,ref}^2 - V_{2,rms}^2}{V_{1d}/k + V_{2d}} \tag{4.2}$$

DC母线电压线性化传递函数（Liu et al.[1], eq.40）：

$$G_{uD}(s) = \frac{u_D(s)}{i_{Psd}(s)} = \frac{3\sqrt{2}\,U_{1N}}{C_D U_D s} \tag{4.3}$$

Liu等[1]指出，纯PI控制在不对称/畸变工况下，$(p_f - p_2)$ 的交流分量进入 $i_{Psd,ref}$，导致电网电流THD高达12–21%（实验验证）。为此，文献[1]提出在DC误差路径上串联低通滤波器（$\tau_{LPF}=1$ ms）和三个陷波滤波器（中心频率$\omega_0, 2\omega_0, 3\omega_0$，品质因数Q=3）：

$$G_{BEF,n}(s) = \frac{s^2 + \omega_n^2}{s^2 + (\omega_n/Q)s + \omega_n^2} \tag{4.4}$$

并在前馈路径增加扰动前馈补偿 $G_{qk}(s)$，将DC母线电压动态超调从40 V（纯PI）降至20 V，THD从21%降至2%以下。

### 4.2 PI-重复控制（PIRC）

Liu等[1]（第一篇）和Lai等[2]均使用重复控制（RC）实现多频率谐波抑制。重复控制器基于内模原理，对周期信号具有无穷大增益：

$$G_{RC}(z) = \frac{z^{-N}}{1 - Q(z)z^{-N}K_r z^k S(z)} \tag{4.5}$$

其中N为每基波周期采样点数（20 kHz/50 Hz=400），$Q(z)$为低通滤波器（推荐0.97），$z^k$为相位超前补偿，$S(z)$为高频衰减滤波器。

经典并联PIRC结构：

$$G_{PIRC}(z) = G_{PI}(z) + G_{RC}(z) \tag{4.6}$$

**PIRC耦合问题**（Lai et al.[2]的核心发现）：PI在每控制步（约100 μs）更新，RC每基波周期（20 ms）更新一次。发生阶跃扰动时，RC将步跃误差累积并在后续多个周期内重复，导致波形畸变持续3个以上周期，THD从稳态0.47%跃升至6.91%。

### 4.3 事件触发PI-重复控制（ET-PIRC）——[2]的核心贡献

Lai等[2]提出了一种新颖的事件触发机制，动态调节PI和RC分量的贡献比例：

$$G_{ET-PIRC}(z) = (1-K_{ET})\cdot G_{PI}(z) + K_{ET}\cdot G_{RC}(z) \tag{4.7}$$

$K_{ET}$根据实时跟踪误差动态调整：

$$K_{ET}(t) = \frac{B}{1 + \|e_d(t)\|}, \quad t \in [t_k,\ t_k + n_{et,min}) \tag{4.8}$$

**触发条件**（跟踪误差超过稳态误差的A倍时触发，A=2–4）：

$$e_{ET}(t_m) \geq A \cdot \max_{t \in [t_{k-n_{RC}}, t_k)} |e_d(t)| \tag{4.9}$$

**物理含义**：跟踪误差大时 $K_{ET}\to 0$（PI主导，快速响应）；误差小时 $K_{ET}\to 0.5$（PI与RC均等贡献，高稳态精度和谐波抑制）。

**实验效果**：
- 电压暂降时THD：PIRC 6.91% → ET-PIRC **1.75%**
- PC功率阶跃时THD：PIRC 42.33% → ET-PIRC **3.59%**  
- 电压恢复时间：ET-PIRC在1个基波周期（20 ms）内完成，PIRC需3+周期

稳定性分析表明，当 $K_{ET}\in[0, 0.5]$ 时系统始终稳定，且对 $\pm20\%$ LC滤波参数误差具有鲁棒性。

### 4.4 潮流计算模型（多控制模式）——[8]的贡献

唐爱红等[8]（《中国电机工程学报》2025年）针对大电网稳态潮流计算的需求，系统建立了HPT在**电压调节模式**和**潮流调控模式**下的等效注入功率模型，填补了HPT在电力系统潮流分析中的建模空白：

**电压调节模式**（控制被控节点电压幅值 $|V_2|=V_{2,ref}$）：

HPT对节点1的等效注入功率：
$$\Delta P_1 = \text{Re}[\dot{V}_{se} \cdot \dot{I}_{L2}^*], \quad \Delta Q_1 = \text{Im}[\dot{V}_{se} \cdot \dot{I}_{L2}^*] \tag{4.10}$$

**潮流调控模式**（控制线路功率 $P_L=P_{L,ref}$）：

VSC2等效为可控电抗 $X_{se}$，线路有功潮流：
$$P_L = \frac{|V_{m2}||V_2|}{X_{se}}\sin(\theta_{m2}-\theta_2) - \frac{|V_2|^2-|V_{m2}||V_2|\cos(\theta_{m2}-\theta_2)}{X_{se}} \tag{4.11}$$

在PSASP软件中构建用户自定义模型并在IEEE 39节点、IEEE 118节点测试系统上验证，潮流计算精度误差小于0.1%，证明了HPT多模式潮流模型的有效性，为本项目HPT在配电网稳态规划中的应用提供理论依据。

### 4.5 无旁路软启动策略——[5]的贡献

Liu等[5]（IEEE TPEL 2025年）研究了HDT接入电网前的软启动问题。传统方案需要在串联变换器上安装旁路开关，成本高且协调复杂。文献提出了**无旁路软启动**策略，分两个阶段：

**第一阶段：不控整流**（$u_D=0$ 上升至接近额定值）  
串联变换器（CVSE）和并联变换器（CVSH）的续流二极管同时为DC电容充电，充电电流之比固定：

$$\frac{i_{SHk}}{i_{SEk}} = \frac{K_{13}}{K_{54}} \tag{4.12}$$

不控整流终态DC电压：

$$U_{Dremax} \approx \frac{2U_{g,max}}{K_{54}+K_{13}} \tag{4.13}$$

**第二阶段：PWM整流**（延迟启动串联变换器的闭环控制）  
CVSH先闭环运行，延迟 $\delta T \approx 1$–2个基波周期（20–40 ms）后再启动CVSE的闭环。延迟期间采用**参数变化PI控制**，在弱控制能力区（低DC电压）大幅降低PI增益：

$$K_{P,varying} = K_{P,nom} \cdot f\!\left(\frac{u_D}{U_D}\right), \quad f \text{ 从约0.3递增至1.0} \tag{4.14}$$

此策略可将启动涌流从传统方案的3.2 pu降至1.6 pu以下，软启动时间约2–3秒。对本项目的意义：说明本项目仿真从稳态（$V_{dc}=800$ V）直接开始是合理的工程简化，实际部署时需考虑软启动过程。

---

## 五、HPT光伏集成与协同控制综述

### 5.1 HPT光伏并网电压控制——[3]

Shang等[3]（《2024 CEEPE》）针对光伏大量并网引发的电压越限和波动问题，建立含HPT的配电网等效电路，分析PV并网时电压波动机制：

节点m处的电压波动幅值：
$$\Delta V_m \approx \frac{\Delta P_{pv}}{V_m} \cdot \frac{R_{eq}\cos\varphi + X_{eq}\sin\varphi}{|Z_{eq}|} \tag{5.1}$$

HPT接入后，通过调控VSC_se的输出电压幅值和相角同时调节有功和无功潮流，使节点电压稳定在指令值1.05 pu。仿真验证：
- 光照从1000 W/m² 变化至2000/500 W/m²时，HPT将电压波动时间压缩至0.1 s内
- 负荷突增0.3 MW时，响应时间0.18 s内恢复至指令值
- 相比无HPT控制，HPT使响应速度提升约6–10%

### 5.2 HDT-PV本地与远程协同控制——[4]

Zhang等[4]（IEEE TSE 2022）提出了将HDT与PV集成、具备本地和远程两级控制能力的HDT-PV系统：

**系统结构**：五绕组主变压器T1 + 隔离变压器T2 + 两个VSI（VSI1并联于LV侧，VSI2串联于MV侧）+ PV系统（直流侧通过MPPT与DC母线相连）

**本地控制**（三个目标）：
1. MPPT跟踪（DC母线参考值 $U_D^*$ 来自光伏MPPT算法）
2. 无功功率跟踪（Q_s控制，dq框架）
3. 电压质量改善（外环u₂，内环i_P，PI控制）

**远程协同控制**：在IEEE 33节点系统中，最小化全网网损：

$$\min\ P_{loss} = \sum_{(i,j)\in E} \frac{P_{ij}^2+Q_{ij}^2}{V_j^2} R_{ij} \tag{5.2}$$

约束：所有低压节点电压在[0.95, 1.05] pu内；每台HDT-PV容量限制；线路热稳定限制。  
远程控制周期：15分钟（利用无线通信采集量测数据）。

**故障容错**：当电力电子部件故障时，HPT-PV可通过切断所有电力电子装置，退化为常规配电变压器运行，保证供电连续性。

实验结果（8 kVA原型机）：
- V₂调压精度：±5%（sag/swell）均有效抑制
- 电网侧THD：非线性负荷下从18%降至3%以内
- PV MPPT效率：>98%
- 全网网损降低：优化后比初值下降约23%

---

## 六、多端口SST/智能变压器的AI控制综述

### 6.1 多端口SST深度学习控制——[7]

Kamal等[7]（IEEE IDCD 2026）针对多端口固态变压器（SST）/三有源桥（TAB）变换器中相移控制的复杂非线性问题，提出数据驱动控制方案：

**∆型等效电路中的端口间功率传输方程**：

$$P_{xy} = \frac{V_{px}V_{py}}{2\pi^2 f_{sw} L_{xy}}\varphi_{xy}(\pi - \varphi_{xy}) \tag{6.1}$$

其中 $\varphi_{xy} = \varphi_x - \varphi_y$ 为端口x与y间的相移角，$L_{xy}$ 为等效电感。

**DNN控制器**：离线扫描所有相移组合（约38万条数据），训练DNN直接映射功率参考到最优相移命令：

$$[\hat\Phi_2, \hat\Phi_3] = \text{DNN}(V_1, V_2, V_3, P_1^*, P_2^*) \tag{6.2}$$

网络结构：5输入 → 32 → 16 → 8 → 2输出，ReLU激活，MSE损失，Adam优化，30个epoch，测试MAE=0.0167（归一化）。

闭环修正（防止稳态误差）：

$$\hat\Phi_{i,t} = \hat\Phi_i + K_p(P_i^* - P_i) \tag{6.3}$$

实验在600 V/400 V/400 V三端口平台（最大6 kW/端口）上验证：
- 启动过程平滑无超调
- 双向潮流无扰切换
- ±8%电压骤降/骤升下功率调节误差<2%
- 上位机在线推理时间<1 ms（STM32H745微控制器，TF-Lite部署）

**与本项目的关联**：DNN仿制控制思路（训练DNN学习dq控制器的输入输出映射）与[7]的相移DNN在方法论上完全一致；[7]的"DNN+比例修正"闭环结构可指导本项目改进DNN控制器的稳定性。

---

## 七、故障穿越控制扩展：柔直系统与构网型变流器

### 7.1 柔直受端换流站电流协同故障穿越——[10]

贾科等[10]（《中国电机工程学报》2025年网络首发）研究了柔性直流输电（VSC-HVDC）受端换流站在交流电网故障时的故障穿越控制问题，与本项目HPT故障穿越机制高度类似。

**关键问题**：换流站故障穿越时，d轴有功电流优先注入与q轴无功电流支撑之间存在冲突，传统"先无功、后有功"策略导致直流母线电压过高。

**电流协同优化方法**：设定功率约束条件，同时优化d-q轴电流参考值：

$$\max\ Q_{inject} = \frac{3}{2}V_q i_{qref}, \quad \text{s.t.}\ i_{dref}^2 + i_{qref}^2 \leq I_{max}^2,\ P_{DC,balance} = 0 \tag{7.1}$$

通过改变有功-无功电流分配比例，在满足直流功率平衡的前提下最大化无功支撑能力，比传统方法多注入无功约15–20%。

**对本项目的启示**：HPT的VSC_sh在故障穿越时同样面临DC母线功率平衡与无功支撑的冲突。本项目FAHC中的I_limit调整策略与该文献思路一致，但可进一步发展为完整的d-q电流协同优化框架。

### 7.2 构网型变流器自适应虚拟阻感比故障穿越——[11]

贾科等[11]（《电网技术》2025年网络首发）针对构网型逆变器（GFM）在电网故障时"模拟同步发电机"特性导致的过流问题，提出自适应虚拟阻感比（X/R比）方法：

**虚拟阻抗内环控制**：

$$u_{ref} = E_{ref}\angle\delta - (R_v + jX_v)i_{out} \tag{7.2}$$

**自适应规则**：当电流超过 $1.1 I_N$ 时，动态调整虚拟阻感比 $X_v/R_v$：
- 增大 $X_v/R_v$：增强无功支撑能力，减小有功输出，防止失步
- 减小 $X_v/R_v$：增强有功输出（仅用于轻度过载）

算法确保在深度电压跌落（跌至0.1 pu）时变流器电流不超过1.5 pu限制，且在故障清除后能在3–5个基波周期内恢复同步。

**与本项目的关联**：HPT的VSC_sh在深度短路故障（sc_3ph）时输出电流达3.44 pu，远超3.0 pu限值。这一失败根本原因是硬件储能不足（704 J vs 所需~2000 J），但[11]的限流思路可作为软件层面的补充保护——在检测到电流超限时通过动态调整虚拟阻抗（或等效的调制指数限制）快速降低电流。

---

## 八、SST与HPT的技术经济比较——[6]综述

Zheng等[6]（IEEE JESTPE 2022）在IEEE 34节点系统（亚特兰大PV发电曲线）上进行了首次系统级技术经济评估：

### 8.1 关键技术指标对比

| 指标 | LFT | HPT (20%额定) | SST |
|------|-----|--------------|-----|
| PV承载能力（MV） | 基准 | +12.8% | **+35.9%** |
| PV承载能力（LV） | 基准 | **+81.8%** | +490.9% |
| 削峰能力 | — | 22.5% | 51.9% |
| 年运营成本降低 | — | 5.2% | 21.1% |
| 效率 | ~99% | 98.6–98.9% | ~97% |

### 8.2 BESS储能调度优化模型

$$\min\quad \sum_{t}\left[P_{total}(t)\cdot LMP(t)\cdot \Delta t + P_{peak}\cdot C_{demand} + \sum_i P_{bat,i}(t)\cdot C_{bat}\cdot \Delta t\right] \tag{8.1}$$

约束：$SoC_i \in [20\%, 80\%]$；逆功率流 $P_{total}(t)\geq 0$；功率额定限制。

### 8.3 经济可行性分析

当前HPT IRR为负值（未达盈亏平衡）。敏感性分析：
- 若成本降低60%，或年收益增加150%，则NPV转正
- 按当前趋势（光伏储能成本每年降低约8%），预计2030–2035年达到经济可行门槛
- **最优配置**：PE容量约10%额定容量（HT10%），在成本与收益之间达最优平衡

**对本研究的直接启示**：本项目PE容量为30%（120 kVA/400 kVA），高于[6]建议的10–20%最优区间，主要原因是本项目以故障穿越为核心目标，需要更大的能量交换能力。若增加DC侧BESS（704 J→≥2000 J），可显著改善sc_3ph等严重故障下的LVRT通过率（当前仅14%）。

---

## 九、文献间关联与研究体系梳理

### 9.1 研究谱系图

```
HPT基础理论体系
  ├── 拓扑设计与建模
  │   ├── [1] Liu 2021 — 五绕组HDT功率流分析 & DC控制设计基础（权威）
  │   ├── [3] Shang 2024 — 两绕组HPT等效电路 & PV电压控制（与本项目拓扑完全一致）
  │   ├── [8] 唐爱红 2025 — 多控制模式HPT潮流计算（稳态分析）
  │   └── [9] 宋幸 2023 — HPT多工作模式切换策略（综合系统研究）
  │
  ├── 控制增强
  │   ├── [2] Lai 2026 — ET-PIRC（暂态性能突破，IEEE TPEL最新）
  │   ├── [5] Liu 2025 — 无旁路软启动（工程实用）
  │   └── [4] Zhang 2022 — HDT-PV本地/远程协同控制
  │
  ├── 比较研究
  │   └── [6] Zheng 2022 — SST vs HPT技术经济比较（首次系统评估）
  │
  ├── AI控制方法
  │   └── [7] Kamal 2026 — DNN相移控制（方法论参考）
  │
  └── 扩展：相关变换器故障穿越
      ├── [10] 贾科 2025 — 柔直受端换流站电流协同优化
      └── [11] 贾科 2025 — 构网型变流器自适应虚拟阻感比
```

### 9.2 对本项目的支撑关系

| 本项目工作 | 文献支撑 | 主要贡献点 |
|-----------|---------|-----------|
| HPT拓扑与参数设置 | [3][8][9] | 两绕组+外接变换器拓扑、等效电路方程验证 |
| DC母线PI控制参数修正 | [1] | $\omega_{PI}$ 推荐值55 rad/s，陷波滤波器设计 |
| Δ-Y相位偏移（π/6）修正 | [2] | Dyyn11连接引入的30°相位差 |
| MSFFN故障检测特征工程 | [1][2] | Ise_dq为直接诊断信号，V2_abc区分对称/不对称故障 |
| FAHC能量守恒策略 | [1][6] | DC储能物理限制，ΔE计算 |
| ET-PIRC启发的动态FAHC | [2] | KET动态调整机制（eq.6.4–6.6） |
| PV并网控制（未来扩展） | [3][4] | HPT在ADN中的协同控制框架 |
| DC储能扩充（建议） | [6] | 2000 J门槛，BESS调度模型 |
| DNN控制器改进 | [7] | DNN+比例修正闭环结构 |
| 限流保护完善 | [10][11] | 电流协同优化、虚拟阻抗限流 |

---

## 十、本研究相对于文献的创新点

综合11篇文献，本项目的主要创新贡献如下：

1. **14通道多尺度特征融合网络（MSFFN）**：现有文献（包括所有11篇）均未提出针对HPT七类故障的AI诊断方案。本文将传统统计、FFT频谱和因果时序卷积三种特征融合，结合门控注意力机制，在344,000个窗口的测试集上达到99.86%准确率，显著超越RF基线（97.71%）。其中Ise_dq特征的引入将igbt_oc_se检测F1从0.862提升至1.000，直接受[1][2]文献的物理机制启发。

2. **故障感知分层控制（FAHC）**：现有控制文献（[1]–[5]）均针对电压调节或特定故障的单一控制目标，无法在线区分故障类型并动态切换策略。FAHC将故障检测（MSFFN，5 ms）与控制策略选择（4级能量节省策略）解耦并串联，实现"先感知、后决策"的完整闭环，在350场景测试中通过率62.00%，超越PPO（59.43%）和规则FRT（60.57%）。

3. **ET-PIRC原理在FAHC中的迁移应用**：[2]的ET-PIRC用于单台变换器的电流控制品质改善；本文将其事件触发思想迁移至系统级控制策略升级层，实现对误分类场景的动态补救，是一种跨层次的方法迁移创新。

4. **系统性参数修正与模型验证**：综合[1]–[5]文献，识别并修正了已有模型中3处关键错误（Δ-Y相位偏移、DC-PI积分增益、Tse变比公式），为后续Simulink仿真提供了更准确的基础。

---

## 十一、研究局限与下一步方向

### 11.1 文献识别的局限

- **能量储能瓶颈**（[6]）：HPT DC侧704 J远不足以支撑三相短路（需≥2000 J），sc_3ph LVRT通过率仅14%，属硬件约束，软件方法无法克服。需要增加BESS或增大电容。
- **软启动未建模**（[5]）：本项目Simulink从稳态初始化，未包含2–3秒的软启动过程，实际部署时需考虑[5]的软启动策略。
- **多端口扩展**（[4][6][7]）：当前模型为单台400 kVA HPT，未扩展至多台协同控制（[4]的远程协同）和多端口配置（[7]的TAB相移控制）。
- **谐波抑制有限**（[1][2]）：陷波滤波器（[1]推荐）尚未在Simulink中实现，不对称故障下的电网电流THD仍偏高。

### 11.2 建议的后续研究

| 优先级 | 工作 | 文献依据 |
|--------|------|---------|
| 高 | 实现陷波滤波器，重跑350场景对比THD改善 | [1] |
| 高 | 评估BESS（704 J→2000 J）对sc_3ph穿越率的提升 | [6] |
| 中 | 实现ET-PIRC控制器提升电压质量 | [2] |
| 中 | 扩展MSFFN→FAHC为多端口协同控制 | [4] |
| 低 | 将DNN+比例修正（[7]）应用于本项目DNN控制器 | [7] |
| 低 | 加入软启动仿真场景 | [5] |

---

*综述完成时间：2026-05-30*  
*文献来源：`week1/` 目录下全部 11 篇文献（7 英文 + 4 中文）*  
*关联报告：`results/research_report.md`（项目研究报告）*
